OSU 80 Ton Compressor Load Stand
45.033227,65.282144,105.082903,119.709350,117.882461,120.784283,54.696419,14.404471,103.007365,3.651664,65.497989,45.545323,119.020425,103.602103,118.286969,102.197237,94.456350,98.447570,-0.054833,0.033364,32.025740,-235.645634,101.420543,3.449000,22.082532,9.018638,17.321974,892.212860,15.267659,476476.601041,0.982606,15.172664,1.615690,2.341691,0.075236,0.051651,98.625037,81.068095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.318410,75.547336,88.237653,100.000000,43.071109,55.126582,65.000000,64.831718,17.632911,43.759494,44.486906,0.207087,23.016561,73.353224,54.704792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.070587,65.294280,105.037761,119.713799,117.903715,120.785957,54.618257,14.387489,102.985316,3.651357,65.522638,45.439488,118.993737,103.662824,118.257891,102.177159,94.459375,98.421936,-0.054854,0.033351,32.025740,-235.668496,101.689252,3.448506,22.093278,9.071792,19.486112,1005.118686,15.373341,476500.583833,0.987700,15.404467,1.532238,2.354539,0.074328,0.051708,98.603158,81.019557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288994,75.528372,88.214701,100.000000,43.076723,55.126582,65.000000,64.605841,17.632911,43.759494,44.488696,0.209782,23.016886,73.610754,54.691574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.447453,65.294280,105.013402,119.713799,117.880671,120.785988,54.705436,14.394339,103.053455,3.648675,65.519738,45.564430,118.976621,103.618145,118.226606,102.210737,94.427920,98.363816,-0.054883,0.033358,32.025740,-235.654622,101.359832,3.445519,22.097209,9.033856,16.151043,831.763924,15.196339,476332.036533,0.978459,14.915565,1.625138,2.333453,0.074858,0.052408,98.608779,81.023653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.282111,75.526471,88.175703,100.000000,43.076582,55.126582,65.000000,64.581294,17.632911,43.759494,44.491256,0.208227,23.018689,73.381571,54.693492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.894329,65.315243,105.028951,119.717136,117.875211,120.794452,54.830092,14.394053,103.113969,3.646452,65.511959,45.646338,118.988066,103.536885,118.236887,102.279554,94.443737,98.378876,-0.054712,0.033345,32.025740,-235.656051,101.728775,3.443576,22.094432,9.013878,10.972955,563.812389,15.172587,476324.346465,0.979011,14.883630,1.605393,2.330517,0.075517,0.053233,98.643393,81.034394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.307451,75.562815,88.172137,100.000000,43.083015,55.126582,65.000000,64.970223,17.632911,43.759494,44.494136,0.207875,22.981474,72.325382,54.696786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.130131,65.314416,105.027423,119.712965,117.815101,120.799890,54.736667,14.392198,103.095443,3.642196,65.518082,45.479446,118.982485,103.580506,118.259985,102.197025,94.471473,98.411954,-0.054980,0.033293,32.025740,-235.657906,101.679440,3.439558,22.090574,9.086973,27.131270,1396.438362,15.446603,476840.185016,0.992499,15.622375,1.598930,2.362642,0.075052,0.053292,98.677827,81.056012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.304045,75.587045,88.193984,100.000000,43.096557,55.126582,65.000000,64.818037,17.632911,43.759494,44.497356,0.209917,22.991264,74.181532,54.697888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.200003,65.306141,104.976115,119.708238,117.792735,120.797718,54.709939,14.388916,103.015018,3.640014,65.513433,45.520834,118.979083,103.531911,118.231036,102.301960,94.460496,98.354802,-0.055077,0.033297,32.025740,-235.663312,101.754638,3.437753,22.092449,9.017899,20.280717,1044.352370,15.251235,476551.329196,0.979555,15.112756,1.592939,2.339470,0.074498,0.051484,98.599055,81.020286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.316612,75.582647,88.160988,100.000000,43.101185,55.126582,65.000000,64.585338,17.632911,43.759494,44.499782,0.209068,23.022349,73.367403,54.691731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.505502,65.301728,104.941134,119.694334,117.764923,120.792351,54.837008,14.390914,103.173262,3.638337,65.548253,45.550121,118.971973,103.613902,118.232170,102.298254,94.449630,98.400549,-0.055127,0.033271,32.025740,-235.660824,101.811946,3.436298,22.085309,9.027311,13.930005,715.661279,15.147166,476341.700245,0.975641,14.833583,1.586785,2.327213,0.075032,0.051951,98.593055,81.035874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.316150,75.596203,88.157761,100.000000,43.100657,55.126582,65.000000,64.553413,17.632911,43.759494,44.501925,0.208359,22.958882,72.157977,54.692774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.677374,65.301728,104.990020,119.694334,117.787828,120.814537,54.740277,14.392626,103.020526,3.635645,65.549013,45.593093,118.970381,103.528260,118.224682,102.264437,94.462871,98.427237,-0.055022,0.033268,32.025740,-235.655845,101.858691,3.433922,22.072020,9.052157,11.790707,606.824132,15.107151,476294.053368,0.974422,14.743045,1.560472,2.322480,0.074241,0.052749,98.597003,81.036215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.321099,75.602776,88.144693,100.000000,43.104461,55.126582,65.000000,64.973018,17.632911,43.759494,44.504147,0.208536,23.022709,72.259344,54.695164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.380928,65.310830,104.995050,119.701564,117.798447,120.832906,54.711610,14.400475,103.082146,3.633010,65.557643,45.513550,118.975853,103.506500,118.241163,102.205139,94.456754,98.472141,-0.054849,0.033278,32.025740,-235.652897,101.421605,3.431273,22.082478,9.024931,15.859386,816.651690,15.409249,476787.112686,0.988773,15.560670,1.601187,2.357936,0.075642,0.053010,98.585294,81.049254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.342203,75.614293,88.170219,100.000000,43.114822,55.126582,65.000000,64.886063,17.632911,43.759494,44.506740,0.209559,23.010142,73.955114,54.695469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.955660,65.305313,104.968062,119.696002,117.803966,120.844297,54.648336,14.393911,103.012495,3.629819,65.578930,45.596164,118.961767,103.573548,118.230990,102.291798,94.476268,98.423950,-0.055011,0.033280,32.025740,-235.656357,101.741358,3.427827,22.045840,9.056466,19.031765,981.142545,15.343290,476721.656911,0.986522,15.356327,1.605356,2.349959,0.074445,0.052627,98.556543,81.053919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.321534,75.615163,88.150471,100.000000,43.118217,55.126582,65.000000,65.083801,17.632911,43.759494,44.509138,0.211999,22.951201,73.576119,54.692194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.604475,65.314691,104.917694,119.701286,117.794186,120.841813,54.781288,14.390914,103.092034,3.627451,65.593060,45.561167,118.944781,103.498083,118.226558,102.181724,94.486394,98.325948,-0.054948,0.033286,32.025740,-235.660498,101.780946,3.425807,22.070596,9.071377,11.095987,570.641956,15.480055,477036.090668,0.994446,15.718260,1.640756,2.365770,0.075786,0.052705,98.518848,81.018329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.336748,75.615049,88.145235,100.000000,43.123325,55.126582,65.000000,64.744730,17.632911,43.759494,44.511348,0.209469,23.028335,73.869769,54.702786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.870940,65.314691,104.922961,119.701286,117.802184,120.846609,54.654297,14.395623,103.006852,3.626026,65.541672,45.562465,118.954699,103.496413,118.203086,102.230764,94.482743,98.414073,-0.054618,0.033243,32.025740,-235.656278,101.880940,3.424049,22.062158,9.013716,2.889629,148.952502,15.219483,476616.010072,0.981721,15.030324,1.589815,2.334924,0.075074,0.052760,98.506781,81.024860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.300816,75.610214,88.153338,100.000000,43.130255,55.126582,65.000000,64.963525,17.632911,43.759494,44.514000,0.208713,22.957241,71.790307,54.702176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.619481,65.328207,104.997707,119.717136,117.776146,120.856132,54.821953,14.393625,103.045714,3.622074,65.512904,45.614559,118.955463,103.565902,118.205815,102.267555,94.545066,98.385630,-0.054686,0.033227,32.025740,-235.655663,101.600593,3.420326,22.062987,9.055348,17.067658,877.100626,15.367500,476847.485137,0.987807,15.455889,1.515739,2.352179,0.076957,0.053936,98.527480,81.015667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.320265,75.630389,88.170626,100.000000,43.137478,55.126582,65.000000,64.821549,17.632911,43.759494,44.517666,0.205915,22.988416,73.363931,54.791633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.873772,65.310278,104.959590,119.691553,117.784534,120.851315,54.692234,14.378784,102.966315,3.619763,65.489084,45.510215,118.953478,103.527831,118.202256,102.189967,94.535187,98.443104,-0.054733,0.033212,32.025740,-235.668380,101.719216,3.418344,22.070271,9.057926,12.417887,639.664179,15.250149,476685.562267,0.983691,15.139874,1.576898,2.338328,0.074811,0.052467,98.587502,81.024884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.319414,75.622534,88.164329,100.000000,43.142908,55.126582,65.000000,64.979633,17.632911,43.759494,44.519677,0.209113,22.970241,73.067426,54.748104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.824490,65.299797,104.999549,119.687104,117.830461,120.858314,54.720197,14.394909,102.980643,3.616202,65.420312,45.447396,118.939828,103.587143,118.205880,102.133078,94.512606,98.361775,-0.054660,0.033205,32.025740,-235.656338,101.570388,3.415006,22.068306,9.026283,14.893804,766.810379,15.376971,476783.417611,0.986861,15.451570,1.496018,2.353181,0.074490,0.052264,98.609182,81.011366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.319091,75.613145,88.165954,100.000000,43.150956,55.126582,65.000000,64.839879,17.632911,43.759494,44.522071,0.207611,22.984215,74.676169,54.697180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.740449,65.269732,104.953790,119.677371,117.841976,120.859815,54.696138,14.396194,102.923416,3.614716,65.382333,45.407908,118.937144,103.541479,118.189832,102.175759,94.530079,98.441415,-0.054681,0.033196,32.025740,-235.653584,101.943022,3.413945,22.052295,9.059152,19.917318,1025.898008,15.255681,476576.824451,0.982968,15.132109,1.543390,2.338996,0.075347,0.053125,98.599680,81.013141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288086,75.620219,88.172590,100.000000,43.154340,55.126582,65.000000,64.871218,17.632911,43.759494,44.524107,0.208891,22.956971,72.954261,54.699481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.888394,65.269732,104.946856,119.677371,117.830068,120.852378,54.736499,14.404471,102.946239,3.612805,65.434974,45.444774,118.941920,103.558753,118.189897,102.169531,94.505908,98.427328,-0.054641,0.033182,32.025740,-235.648901,101.755998,3.411642,22.062104,9.016276,11.761661,605.371033,15.284829,476673.195416,0.983682,15.179964,1.512912,2.342459,0.075652,0.052889,98.591674,81.002924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293955,75.636776,88.180331,100.000000,43.155321,55.126582,65.000000,64.931526,17.632911,43.759494,44.525469,0.208935,22.987929,73.622300,54.700229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.079932,65.260905,104.956985,119.672644,117.809081,120.830997,54.617020,14.387489,102.999372,3.609332,65.464757,45.558392,118.946847,103.483862,118.189722,102.228171,94.509896,98.336888,-0.054408,0.033182,32.025740,-235.660165,101.557420,3.408294,22.042649,9.005566,1.039679,53.629179,15.313254,476652.397342,0.986080,15.249491,1.547395,2.345837,0.077009,0.053360,98.594038,81.013529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.327328,75.674100,88.202223,100.000000,43.159250,55.126582,65.000000,64.862712,17.632911,43.759494,44.527294,0.210276,22.940761,73.307466,54.700238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.823902,65.269732,104.912488,119.691831,117.809338,120.810436,54.775280,14.389772,102.950499,3.606148,65.457829,45.490177,118.911390,103.512646,118.184481,102.227521,94.547911,98.341946,-0.054324,0.033186,32.025740,-235.660986,101.696267,3.404942,22.054747,9.069286,2.839522,146.046303,15.245300,476572.006350,0.981729,15.074264,1.562378,2.337951,0.075795,0.052996,98.549585,80.996438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.311031,75.681793,88.182430,100.000000,43.166192,55.126582,65.000000,64.749921,17.632911,43.759494,44.529307,0.209872,23.019734,72.966652,54.695577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.755527,65.272490,104.956466,119.724923,117.789881,120.801954,54.762257,14.388773,102.960941,3.602313,65.462363,45.505097,118.924668,103.488254,118.162800,102.169805,94.557163,98.240881,-0.054424,0.033157,32.025740,-235.663292,101.915206,3.401322,22.048382,9.030394,15.854295,815.634520,15.159028,476326.392806,0.979092,14.839237,1.499379,2.328242,0.075849,0.052808,98.588105,81.004608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.311790,75.682136,88.203126,100.000000,43.167303,55.126582,65.000000,64.901076,17.632911,43.759494,44.531622,0.211316,22.980158,72.091123,54.705441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.775544,65.272490,104.915513,119.724923,117.797523,120.807771,54.731074,14.389487,103.013955,3.600468,65.504160,45.507598,118.933130,103.523648,118.172057,102.156177,94.553086,98.312767,-0.054253,0.033174,32.025740,-235.662578,101.648503,3.399728,22.050113,9.053004,24.587865,1265.659414,15.262808,476356.541210,0.982242,15.150595,1.464664,2.340548,0.075946,0.052792,98.610141,81.000876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.304563,75.680304,88.213643,100.000000,43.172530,55.126582,65.000000,64.951259,17.632911,43.759494,44.533790,0.209336,22.982249,72.724401,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.596319,65.280489,104.928306,119.717414,117.817175,120.837866,54.725851,14.379069,102.931788,3.596633,65.498682,45.491657,118.907311,103.562633,118.168607,102.211602,94.550174,98.344629,-0.054203,0.033207,32.025740,-235.669892,101.515553,3.395997,22.063835,9.057674,11.759373,605.371033,15.299880,476353.455382,0.984061,15.234370,1.389423,2.345106,0.075008,0.052414,98.647789,80.989726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.275239,75.695234,88.192429,100.000000,43.180950,55.126582,65.000000,64.953684,17.632911,43.759494,44.536847,0.210817,22.963912,72.402999,54.701507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.805622,65.284075,104.921970,119.697393,117.782554,120.860383,54.810865,14.406040,103.014982,3.594271,65.484505,45.519603,118.920742,103.471169,118.173016,102.238574,94.557343,98.307773,-0.054224,0.033250,32.025740,-235.642920,101.615130,3.393944,22.070416,8.993684,5.397011,277.406491,15.284729,476372.660889,0.984186,15.210642,1.440444,2.343143,0.074732,0.051899,98.748858,81.019127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.271186,75.719641,88.193964,100.000000,43.186662,55.126582,65.000000,65.066495,17.632911,43.759494,44.539115,0.207655,23.018544,73.015428,54.702736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.458543,65.274697,104.926718,119.682099,117.786713,120.857782,54.667433,14.409608,102.903326,3.592259,65.457370,45.535029,118.912673,103.431059,118.172011,102.189662,94.583350,98.332072,-0.054175,0.033248,32.025740,-235.640496,101.550823,3.392022,22.074527,9.052319,0.307531,15.848594,15.371230,476639.468174,0.988887,15.431381,1.464153,2.352847,0.075480,0.051714,98.716544,81.011959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.278413,75.735073,88.179136,100.000000,43.186046,55.126582,65.000000,64.955725,17.632911,43.759494,44.541307,0.210366,22.975091,72.912644,54.694043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.810164,65.260905,104.943623,119.666248,117.788527,120.857652,54.803377,14.395338,103.011307,3.589757,65.460615,45.348737,118.922790,103.491056,118.155417,102.134158,94.539736,98.231121,-0.054093,0.033238,32.025740,-235.658361,101.397215,3.389682,22.050600,9.064760,-0.604713,-31.086518,15.279537,476567.396368,0.982486,15.186589,1.432925,2.341714,0.075194,0.052284,98.704436,81.027047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.284534,75.728798,88.162819,100.000000,43.190837,55.126582,65.000000,65.182400,17.632911,43.759494,44.543178,0.207699,22.973306,73.581268,54.699727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.378921,65.260905,104.962685,119.666248,117.777202,120.849873,54.804236,14.384207,102.999032,3.589520,65.433502,45.379190,118.924078,103.406639,118.177142,102.094506,94.546814,98.257699,-0.054049,0.033242,32.025740,-235.666715,101.384453,3.389367,22.071876,9.025003,-0.087437,-4.494798,15.435064,476732.688809,0.993458,15.589576,1.422782,2.360103,0.075272,0.052154,98.660100,81.003517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288794,75.732211,88.165076,100.000000,43.198596,55.126582,65.000000,64.990642,17.632911,43.759494,44.544862,0.208095,23.018635,73.372452,54.766967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.515059,65.253734,104.962887,119.668195,117.791273,120.816476,54.821996,14.409323,102.977078,3.588064,65.386017,45.415677,118.896295,103.443534,118.166223,102.211705,94.553423,98.216376,-0.053946,0.033269,32.025740,-235.638658,101.436653,3.387722,22.064682,9.042817,1.742001,89.520735,15.279845,476555.206702,0.982430,15.158039,1.400474,2.341960,0.074283,0.051798,98.620513,80.974183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.263196,75.717051,88.143702,100.000000,43.209735,55.126582,65.000000,65.254704,17.632911,43.759494,44.546666,0.208713,22.976930,73.567208,54.697888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.524342,65.236081,104.876228,119.680708,117.790057,120.789311,54.805370,14.389344,103.012668,3.586727,65.452698,45.503394,118.912104,103.472957,118.155721,102.137617,94.567110,98.227413,-0.053810,0.033267,32.025740,-235.661904,101.956404,3.386479,22.060391,9.025652,3.075702,158.107028,15.475374,476817.772132,0.992828,15.670729,1.410757,2.365147,0.075638,0.052923,98.643775,80.994642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.294799,75.717577,88.138804,100.000000,43.206557,55.126582,65.000000,65.199047,17.632911,43.759494,44.548624,0.211816,23.022475,74.366929,54.778090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.705808,65.241874,104.934454,119.673478,117.793690,120.767629,54.708320,14.390200,102.922816,3.586488,65.464045,45.599439,118.894288,103.519127,118.137097,102.175633,94.541864,98.237574,-0.053773,0.033277,32.025740,-235.665785,101.466968,3.386188,22.087220,8.999995,5.553397,285.979778,15.409599,476560.974992,0.988887,15.501299,1.377155,2.357919,0.074692,0.052119,98.623056,80.978826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279307,75.708348,88.121900,100.000000,43.208455,55.126582,65.000000,65.215623,17.632911,43.759494,44.549978,0.208581,22.997521,73.831392,54.777933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.559307,65.241874,104.922041,119.673478,117.800592,120.783815,54.804791,14.387917,102.917428,3.585548,65.460017,45.582373,118.906826,103.525350,118.164585,102.163408,94.579878,98.259777,-0.053760,0.033288,32.025740,-235.665618,101.290757,3.385625,22.075067,9.080302,10.436467,536.494120,15.386318,476388.169594,0.988694,15.472596,1.370679,2.355481,0.074138,0.052018,98.639225,80.971976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.307871,75.742122,88.138669,100.000000,43.219867,55.126582,65.000000,65.125199,17.632911,43.759494,44.551983,0.208980,22.986703,72.639874,54.782919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.752008,65.245459,104.880548,119.673756,117.816022,120.794536,54.659928,14.399761,102.876155,3.585971,65.418749,45.559944,118.887090,103.517237,118.154650,102.188779,94.579229,98.333326,-0.053684,0.033299,32.025740,-235.651160,101.506061,3.385839,22.051015,9.055132,17.597981,907.034474,15.312697,476239.197173,0.985876,15.262725,1.402562,2.347222,0.076187,0.053032,98.583178,80.974593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293669,75.732115,88.145328,100.000000,43.222522,55.126582,65.000000,65.226687,17.632911,43.759494,44.553953,0.209917,22.972621,73.413841,54.750524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.922141,65.242425,104.882160,119.679318,117.808020,120.806283,54.640573,14.388916,102.872991,3.583828,65.436104,45.582560,118.894876,103.514244,118.140043,102.195861,94.622327,98.226658,-0.053396,0.033323,32.025740,-235.658085,101.731306,3.383802,22.069027,9.012057,19.829446,1022.410569,15.378070,476322.467132,0.987823,15.436781,1.379050,2.354660,0.075034,0.052567,98.563862,80.955704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.315972,75.739877,88.132282,100.000000,43.222119,55.126582,65.000000,65.111161,17.632911,43.759494,44.556391,0.208492,23.027091,73.586469,54.700052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.562139,65.239943,104.951377,119.683211,117.777374,120.788350,54.689948,14.387061,102.895488,3.583314,65.446231,45.513131,118.883142,103.399024,118.139299,102.121481,94.595895,98.241127,-0.053414,0.033325,32.025740,-235.661574,101.795530,3.383346,22.050384,9.062957,16.930654,872.160088,15.286534,476235.096493,0.985860,15.211511,1.427721,2.343594,0.075150,0.052569,98.549989,80.976368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.328860,75.724672,88.145463,100.000000,43.225100,55.126582,65.000000,65.036464,17.632911,43.759494,44.558261,0.211953,22.975001,72.821900,54.698576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.874385,65.240219,104.949287,119.681264,117.776425,120.795672,54.758121,14.391199,102.954705,3.582482,65.428647,45.491604,118.906345,103.536811,118.129912,102.097913,94.608618,98.281668,-0.053453,0.033314,32.025740,-235.656782,101.655599,3.382650,22.060968,9.020008,10.221404,525.886494,15.212441,476056.168527,0.982198,15.007050,1.314969,2.334754,0.075071,0.051666,98.505646,80.971271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.321864,75.735435,88.134314,100.000000,43.238958,55.126582,65.000000,65.272979,17.632911,43.759494,44.560047,0.210186,22.981510,72.964133,54.699137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.825579,65.240219,104.944431,119.681264,117.817070,120.801860,54.734901,14.390343,102.919200,3.582518,65.361366,45.591947,118.888419,103.527449,118.132792,102.084344,94.612897,98.271018,-0.053424,0.033310,32.025740,-235.658128,101.679380,3.382894,22.053197,9.012039,1.098385,56.535378,15.382337,476299.108920,0.989861,15.431481,1.350853,2.355169,0.075553,0.052057,98.501475,80.973570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.308743,75.753704,88.157313,100.000000,43.245441,55.126582,65.000000,65.100128,17.632911,43.759494,44.561907,0.211089,22.962812,72.574139,54.697268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.354889,65.222842,104.940706,119.673200,117.828277,120.791117,54.821258,14.395338,102.906216,3.582983,65.343940,45.605226,118.877189,103.540786,118.130588,102.082983,94.593521,98.231937,-0.053485,0.033321,32.025740,-235.657871,101.730712,3.383211,22.042649,9.068709,3.266042,167.842794,15.243512,476076.704300,0.981143,15.061326,1.364606,2.338735,0.074921,0.051877,98.412313,80.962077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.281561,75.733259,88.152821,100.000000,43.248997,55.126582,65.000000,65.143505,17.632911,43.759494,44.563255,0.210636,22.984701,72.523911,54.692902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.541956,65.209051,104.870819,119.645115,117.855856,120.806881,54.768484,14.386918,102.828826,3.583289,65.368939,45.558308,118.875857,103.439614,118.127682,102.145622,94.582769,98.227272,-0.053267,0.033341,32.025740,-235.662533,101.634513,3.383401,22.049753,9.008325,17.508638,900.640837,15.265267,476126.276289,0.982782,15.119097,1.353372,2.341173,0.074705,0.051944,98.425296,80.949924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.300870,75.730211,88.141582,100.000000,43.250481,55.126582,65.000000,65.442078,17.632911,43.759494,44.564975,0.211270,22.957043,72.316840,54.703454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.999221,65.210981,104.891314,119.622034,117.874379,120.821076,54.646077,14.390628,102.868656,3.583974,65.434746,45.562506,118.888527,103.486511,118.113644,102.097831,94.588347,98.154096,-0.052945,0.033346,32.025740,-235.658986,101.647034,3.384235,22.018578,9.016763,25.964588,1338.605005,15.473408,476436.826404,0.992530,15.661349,1.347224,2.365933,0.075284,0.051929,98.433260,80.958868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.329986,75.766183,88.169952,100.000000,43.249761,55.126582,65.000000,65.346383,17.632911,43.759494,44.566223,0.208271,22.989858,73.460283,54.702697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.097531,65.210981,104.893921,119.622034,117.906755,120.839817,54.684744,14.392055,102.951148,3.583836,65.428578,45.609253,118.875050,103.416451,118.117442,102.128594,94.589198,98.159115,-0.052892,0.033342,32.025740,-235.661153,101.476165,3.383695,22.025195,9.055276,13.101576,674.974495,15.378862,476366.465142,0.989006,15.424601,1.354928,2.354428,0.074988,0.051994,98.390339,80.970384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.304161,75.756977,88.158622,100.000000,43.261998,55.126582,65.000000,65.084907,17.632911,43.759494,44.567897,0.209782,22.920675,72.792406,54.705048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.837577,65.212912,104.905181,119.611746,117.934142,120.821103,54.740278,14.388202,102.893197,3.585484,65.488121,45.586882,118.835491,103.475251,118.094341,102.064439,94.578603,98.218925,-0.052905,0.033359,32.025740,-235.663699,101.708240,3.385375,22.025286,9.017989,7.309972,376.217253,15.180153,476084.222438,0.980293,14.884541,1.301534,2.330958,0.075444,0.051967,98.396252,80.955933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.280223,75.776851,88.175166,100.000000,43.256722,55.126582,65.000000,65.015967,17.632911,43.759494,44.570128,0.208448,22.930177,72.886475,54.704015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.094819,65.230013,104.906996,119.611190,117.904520,120.804281,54.742590,14.405327,102.991387,3.587985,65.514680,45.550078,118.839350,103.512170,118.091523,102.104218,94.581470,98.176141,-0.052908,0.033353,32.025740,-235.640694,101.723080,3.387915,22.034968,9.054843,23.720572,1220.758641,15.139470,476086.170526,0.977406,14.768567,1.303962,2.325935,0.076409,0.052409,98.397099,80.954750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.258194,75.775132,88.184961,100.000000,43.267820,55.126582,65.000000,65.179175,17.632911,43.759494,44.572268,0.210186,22.970115,72.167516,54.701497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.042079,65.249597,104.863242,119.592559,117.895299,120.802395,54.688523,14.388488,102.784143,3.590110,65.528972,45.608122,118.861681,103.424007,118.107200,102.067821,94.622395,98.191460,-0.053018,0.033340,32.025740,-235.658840,101.565272,3.390070,22.041513,9.012454,21.073865,1085.620394,15.254514,476226.692478,0.982485,15.077583,1.353640,2.339671,0.076806,0.053407,98.430629,80.961919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.274721,75.776735,88.204663,100.000000,43.264526,55.126582,65.000000,65.027658,17.632911,43.759494,44.574043,0.206869,22.913265,73.181447,54.706965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.693316,65.249045,104.870576,119.575040,117.937815,120.817436,54.831896,14.388773,102.901940,3.592586,65.498823,45.553341,118.846742,103.381760,118.096958,102.104940,94.609583,98.280058,-0.053086,0.033355,32.025740,-235.664598,101.785169,3.392033,22.035455,9.009461,13.498832,693.574168,15.139277,475996.132072,0.976199,14.790793,1.322817,2.326365,0.075504,0.052778,98.436741,80.960371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.267653,75.754456,88.188098,100.000000,43.271363,55.126582,65.000000,65.058598,17.632911,43.759494,44.576488,0.208315,22.942997,72.027994,54.705539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.230394,65.249045,104.906032,119.575040,117.934886,120.813680,54.785243,14.397478,102.903290,3.593704,65.482045,45.482614,118.850361,103.381632,118.115517,102.105659,94.637604,98.307863,-0.053283,0.033352,32.025740,-235.651483,101.423340,3.393514,22.053395,9.066383,19.104875,982.450335,15.155825,475965.804256,0.978454,14.872572,1.291904,2.328117,0.076439,0.052312,98.482716,80.955660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.256558,75.772681,88.199269,100.000000,43.281615,55.126582,65.000000,65.271492,17.632911,43.759494,44.578396,0.210546,22.955871,73.263023,54.694249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.728837,65.245183,104.878548,119.567810,117.933455,120.803164,54.641378,14.394909,102.907913,3.596601,65.479376,45.588067,118.827551,103.504206,118.079709,101.977108,94.622104,98.225469,-0.053238,0.033342,32.025740,-235.654868,101.686883,3.396676,22.026674,9.019594,39.338000,2028.245994,15.314068,476303.461156,0.984380,15.284721,1.362590,2.346449,0.074585,0.052354,98.495386,80.950972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.275571,75.759447,88.216557,100.000000,43.281430,55.126582,65.000000,65.548679,17.632911,43.759494,44.580206,0.207919,22.942943,73.513880,54.706021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.876833,65.235530,104.900210,119.570869,117.922331,120.814748,54.769103,14.405327,102.955267,3.598576,65.491344,45.704881,118.825413,103.556501,118.087787,102.069340,94.586981,98.215482,-0.052963,0.033358,32.025740,-235.643307,101.517337,3.397933,22.027215,9.019972,46.455445,2389.631822,15.527509,476558.522072,0.996500,15.836331,1.352723,2.371809,0.075692,0.052633,98.519031,80.941095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.272071,75.765033,88.202700,100.000000,43.284353,55.126582,65.000000,65.276447,17.632911,43.759494,44.582097,0.209603,22.981871,73.748715,54.710644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.531635,65.242977,104.930695,119.578933,117.908724,120.836176,54.699119,14.392769,102.875537,3.599856,65.484416,45.690861,118.818193,103.471966,118.071519,102.047004,94.551208,98.168480,-0.052887,0.033373,32.025740,-235.657499,101.493031,3.399100,22.037258,9.053563,47.265038,2434.387285,15.297614,476186.507939,0.986825,15.238714,1.314414,2.344764,0.075153,0.053080,98.511112,80.937522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268180,75.760338,88.219875,100.000000,43.288367,55.126582,65.000000,65.208742,17.632911,43.759494,44.583659,0.208846,22.972423,73.574952,54.691849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.807172,65.226703,104.922986,119.591168,117.947075,120.851885,54.688162,14.391485,102.911352,3.602663,65.354715,45.590489,118.813830,103.537097,118.081693,102.125253,94.565298,98.228084,-0.052661,0.033343,32.025740,-235.660744,101.418325,3.402118,22.050240,8.996010,14.151700,729.029794,15.236293,476190.279552,0.981030,15.053740,1.343012,2.337514,0.075710,0.053768,98.491416,80.922343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.259018,75.771419,88.199541,100.000000,43.296909,55.126582,65.000000,64.846443,17.632911,43.759494,44.586337,0.210591,22.969015,72.691053,54.696442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.158418,65.226703,104.865961,119.591168,117.942521,120.861912,54.793513,14.390486,102.918362,3.604188,65.429109,45.587704,118.827461,103.514341,118.086693,102.035105,94.594150,98.218760,-0.052344,0.033334,32.025740,-235.663539,101.457790,3.403827,22.057957,9.049614,15.060719,774.366496,14.955727,475900.781324,0.966966,14.290753,1.348074,2.304567,0.075530,0.053251,98.578764,80.952065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291634,75.799329,88.257044,100.000000,43.293098,55.126582,65.000000,65.227093,17.632911,43.759494,44.587697,0.209068,22.972729,71.611131,54.701851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.122054,65.204913,104.861736,119.577543,117.944064,120.864430,54.687476,14.388916,102.857464,3.607311,65.406299,45.635190,118.801989,103.382885,118.058045,102.084873,94.580419,98.138508,-0.052488,0.033337,32.025740,-235.662169,101.164655,3.406923,22.064339,9.069466,24.362370,1255.051788,15.275524,476421.784388,0.984439,15.127381,1.372929,2.341656,0.075133,0.052285,98.496435,80.941392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.256049,75.756513,88.209088,100.000000,43.300448,55.126582,65.000000,65.014658,17.632911,43.759494,44.588813,0.211953,22.992076,72.536363,54.695616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.573973,65.204637,104.867838,119.563083,117.946718,120.883783,54.726421,14.397050,102.852851,3.609386,65.398749,45.589882,118.804453,103.502093,118.068766,102.041995,94.580733,98.167864,-0.052454,0.033325,32.025740,-235.655668,101.442002,3.409076,22.067152,9.023020,40.596044,2089.857410,15.111405,476145.213770,0.974239,14.712557,1.337985,2.322180,0.075725,0.051839,98.525656,80.920818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249120,75.777646,88.209404,100.000000,43.306062,55.126582,65.000000,65.029945,17.632911,43.759494,44.590394,0.208404,22.981131,72.279690,54.693384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.724397,65.206292,104.859258,119.583104,117.965381,120.886851,54.820492,14.389487,102.890723,3.611767,65.422388,45.662076,118.792610,103.439892,118.037256,102.038832,94.559385,98.126510,-0.052263,0.033354,32.025740,-235.657841,101.398706,3.411373,22.050889,9.043574,46.696961,2399.803518,15.126122,476175.379055,0.976958,14.733598,1.299272,2.323957,0.075211,0.051484,98.524072,80.926986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265622,75.751200,88.250455,100.000000,43.306915,55.126582,65.000000,65.353296,17.632911,43.759494,44.591966,0.208007,22.953473,71.365309,54.701202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.882521,65.206292,104.830267,119.583104,117.966862,120.877682,54.696802,14.386918,102.907603,3.613643,65.438270,45.647162,118.818976,103.484273,118.068372,102.093795,94.590970,98.188911,-0.052097,0.033336,32.025740,-235.663840,101.516712,3.412535,22.051754,9.037768,45.384145,2337.610863,15.373352,476643.210421,0.989605,15.382101,1.318146,2.352670,0.075034,0.051595,98.521396,80.941870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293036,75.763632,88.253027,100.000000,43.315970,55.126582,65.000000,65.279900,17.632911,43.759494,44.593597,0.208802,22.999216,73.767194,54.698399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.300888,65.211809,104.852052,119.585051,117.965765,120.870020,54.725315,14.395623,102.858124,3.615182,65.452057,45.647095,118.817295,103.430979,118.069048,102.046109,94.568906,98.226673,-0.052132,0.033316,32.025740,-235.656768,101.593944,3.413611,22.077339,9.026499,39.000439,2007.757292,15.305101,476597.755235,0.984291,15.205090,1.312462,2.344565,0.075198,0.052461,98.503039,80.930104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.298720,75.754862,88.250703,100.000000,43.310500,55.126582,65.000000,65.206047,17.632911,43.759494,44.595349,0.206999,22.952986,73.579822,54.698675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.592503,65.215119,104.844860,119.569201,117.998340,120.859291,54.651906,14.363942,102.807485,3.619116,65.506143,45.664958,118.814875,103.448865,118.060336,102.025511,94.582435,98.089538,-0.052153,0.033310,32.025740,-235.682568,101.459963,3.417119,22.034770,9.058846,13.440426,692.847618,15.228451,476377.868635,0.982629,15.017773,1.321663,2.335659,0.075490,0.053433,98.488406,80.943441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.325581,75.751908,88.252148,100.000000,43.309388,55.126582,65.000000,65.418078,17.632911,43.759494,44.597624,0.208492,22.946261,72.932484,54.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.730253,65.224221,104.864949,119.561693,117.977857,120.855955,54.768990,14.386490,102.823332,3.621048,65.540619,45.512073,118.820456,103.372116,118.052953,101.992646,94.551881,98.146040,-0.052194,0.033304,32.025740,-235.664105,101.218519,3.419213,22.070794,9.020982,12.497462,642.860998,15.046512,476109.312395,0.972111,14.530107,1.368399,2.314569,0.074614,0.051982,98.497730,80.940664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310342,75.748289,88.252644,100.000000,43.316932,55.126582,65.000000,65.395767,17.632911,43.759494,44.599284,0.209336,22.979004,72.688685,54.740846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.030263,65.234978,104.793730,119.538891,117.969359,120.843010,54.667635,14.383065,102.831347,3.624248,65.522162,45.482983,118.785542,103.433961,118.020354,102.004867,94.502463,98.227663,-0.052163,0.033299,32.025740,-235.672104,101.178057,3.422646,22.043785,9.007243,12.778857,658.554472,15.358688,476544.786867,0.990329,15.370547,1.265237,2.351177,0.075514,0.052498,98.497507,80.890868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310781,75.723584,88.243482,100.000000,43.323089,55.126582,65.000000,65.315519,17.632911,43.759494,44.601256,0.209693,22.981979,73.665580,54.701015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.310004,65.234978,104.811091,119.538891,117.981151,120.845462,54.802840,14.392198,102.849469,3.625707,65.561032,45.563101,118.785387,103.446203,118.036707,102.024105,94.487879,98.238102,-0.052111,0.033299,32.025740,-235.664277,101.505350,3.423447,22.045173,9.063137,15.767113,810.548672,15.300370,476518.013965,0.984869,15.216072,1.332732,2.344385,0.075120,0.052607,98.501455,80.900632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.336303,75.739908,88.261694,100.000000,43.322601,55.126582,65.000000,65.142520,17.632911,43.759494,44.603326,0.210006,22.979761,73.090146,54.792970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
