OSU 80 Ton Compressor Load Stand
45.071180,65.248493,104.859461,119.541394,117.963663,120.860704,54.850012,14.407753,102.883329,3.627162,65.584551,45.591976,118.806869,103.450307,118.039742,101.971535,94.528516,98.241578,-0.052173,0.033290,32.025740,-235.644638,101.488273,3.425053,22.061959,9.025832,23.662444,1215.382173,15.153699,476382.747745,0.979403,14.871896,1.435490,2.327184,0.074938,0.052345,98.463222,80.927169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.358560,75.756691,88.276633,100.000000,43.322064,55.126582,65.000000,64.968582,17.632911,43.759494,44.605532,0.209157,22.975506,72.266176,54.691141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.610581,65.260630,104.900327,119.542506,117.923677,120.890152,54.742073,14.395052,102.853631,3.629343,65.566763,45.460371,118.785867,103.370045,118.017534,102.025492,94.507974,98.132728,-0.052163,0.033307,32.025740,-235.653255,101.290224,3.427154,22.058696,9.021162,30.742373,1582.144469,15.033511,476226.816165,0.970382,14.542568,1.456893,2.313200,0.074825,0.052567,98.441160,80.898106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.354209,75.743296,88.274625,100.000000,43.326042,55.126582,65.000000,65.102004,17.632911,43.759494,44.607449,0.208271,22.938003,71.585965,54.698006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.057054,65.267525,104.847754,119.540837,117.872067,120.911474,54.856533,14.397193,102.800039,3.628863,65.616676,45.605619,118.771734,103.392307,118.019892,102.070170,94.522692,98.129482,-0.052236,0.033319,32.025740,-235.652422,101.649519,3.426458,22.029523,9.070926,41.337663,2122.988077,15.149562,476385.771779,0.975349,14.837145,1.418525,2.326530,0.075135,0.052718,98.465453,80.897081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.371194,75.752775,88.278077,100.000000,43.337819,55.126582,65.000000,65.369786,17.632911,43.759494,44.609782,0.209693,22.935659,72.431380,54.703572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.107406,65.267525,104.813405,119.540837,117.865850,120.903672,54.853828,14.389201,102.878016,3.628310,65.644635,45.427230,118.774983,103.366321,118.047908,101.970748,94.568861,98.128020,-0.052213,0.033308,32.025740,-235.659923,101.534006,3.425902,22.031560,9.022641,44.790147,2300.411517,15.365738,476895.512861,0.988625,15.394569,1.367938,2.351467,0.076321,0.052859,98.486934,80.931698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.399479,75.738464,88.287623,100.000000,43.333382,55.126582,65.000000,65.112204,17.632911,43.759494,44.612011,0.207305,22.984864,73.777549,54.699088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.266880,65.281868,104.807778,119.561693,117.853984,120.878647,54.676213,14.394196,102.865033,3.626963,65.640424,45.469748,118.761417,103.330746,117.999736,101.998885,94.547020,98.125342,-0.052252,0.033316,32.025740,-235.657542,101.450242,3.424629,22.028423,9.015393,48.015131,2474.056899,15.160786,476637.856389,0.976027,14.872836,1.351098,2.327000,0.075461,0.052023,98.466390,80.906231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.388063,75.734938,88.278213,100.000000,43.334520,55.126582,65.000000,65.690811,17.632911,43.759494,44.614492,0.208271,22.933729,72.299975,54.701065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.542992,65.292074,104.793186,119.580323,117.852355,120.851000,54.845726,14.395766,102.790767,3.626088,65.648271,45.570405,118.777687,103.438810,117.997159,102.002248,94.526837,98.035334,-0.052273,0.033296,32.025740,-235.656462,101.846167,3.423652,22.039025,9.063858,20.831756,1070.072230,15.579867,477184.110702,0.999086,16.002103,1.303973,2.376322,0.074845,0.051895,98.474800,80.925462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394875,75.720695,88.283065,100.000000,43.331213,55.126582,65.000000,65.486932,17.632911,43.759494,44.617689,0.207831,22.928735,75.154348,54.699776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.264360,65.306141,104.809676,119.573372,117.863575,120.865333,54.819257,14.398192,102.826208,3.624650,65.625007,45.506719,118.761570,103.524174,118.010108,102.027491,94.524754,98.144030,-0.052066,0.033278,32.025740,-235.648809,101.678745,3.422021,22.044434,9.031494,17.007442,874.049117,15.057945,476327.158527,0.974032,14.640125,1.324063,2.315330,0.074523,0.051863,98.450240,80.913105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384081,75.758177,88.275280,100.000000,43.336188,55.126582,65.000000,64.853327,17.632911,43.759494,44.619942,0.209738,22.977832,72.299703,54.726576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.287660,65.305589,104.812599,119.570869,117.848070,120.850310,54.657807,14.389772,102.820893,3.622267,65.585910,45.619965,118.792231,103.472404,118.012115,102.006196,94.570968,98.090229,-0.051969,0.033293,32.025740,-235.662946,101.749131,3.419575,22.032462,9.042024,12.748368,657.101372,14.931178,476082.614257,0.964357,14.326563,1.285381,2.300973,0.074469,0.052695,98.490236,80.944899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413123,75.782537,88.301931,100.000000,43.338962,55.126582,65.000000,65.010771,17.632911,43.759494,44.622677,0.207611,22.926445,71.842928,54.705510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.119389,65.305589,104.824158,119.570869,117.823757,120.826602,54.847953,14.389201,102.875401,3.619824,65.534936,45.654643,118.773193,103.343910,118.013099,101.976778,94.558042,98.074314,-0.051872,0.033277,32.025740,-235.657473,101.705975,3.417148,22.059760,9.041068,14.450484,742.252999,15.058812,476365.617733,0.971503,14.667360,1.358546,2.315501,0.075447,0.053479,98.482987,80.892849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.407532,75.758428,88.283223,100.000000,43.344436,55.126582,65.000000,64.984515,17.632911,43.759494,44.625022,0.206782,22.951543,71.798352,54.703228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.055515,65.286557,104.814875,119.577265,117.801301,120.831938,54.695484,14.397621,102.873524,3.616634,65.465707,45.568524,118.790573,103.464222,118.009276,102.069457,94.545498,98.075551,-0.051843,0.033263,32.025740,-235.652157,101.702811,3.413708,22.029306,9.022893,17.355531,893.956579,15.046950,476183.866047,0.973699,14.639427,1.277156,2.314374,0.075307,0.052224,98.461662,80.879694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402259,75.747413,88.270586,100.000000,43.347312,55.126582,65.000000,65.061895,17.632911,43.759494,44.626827,0.207831,22.961208,72.476509,54.697258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.128500,65.273869,104.810650,119.558634,117.775904,120.822535,54.763357,14.410607,102.860524,3.614282,65.462531,45.500454,118.756508,103.485060,118.015653,102.049848,94.544826,98.324420,-0.051793,0.033264,32.025740,-235.644398,101.591470,3.411224,22.034986,9.071485,26.147419,1345.143952,15.120227,476239.340387,0.974109,14.837415,1.279674,2.323262,0.075400,0.052674,98.414815,80.860575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419337,75.760282,88.280064,100.000000,43.353040,55.126582,65.000000,65.096076,17.632911,43.759494,44.629038,0.207919,22.958034,73.121702,54.787247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.393852,65.256492,104.806270,119.538613,117.752005,120.800939,54.666771,14.396622,102.834771,3.612358,65.500046,45.521393,118.778599,103.293585,118.010257,102.016468,94.557550,98.147194,-0.052027,0.033275,32.025740,-235.653973,101.610769,3.408967,22.028315,9.028591,37.909822,1953.701994,15.146802,476303.738056,0.978341,14.893684,1.293026,2.326349,0.075074,0.052953,98.439131,80.895626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.423178,75.761219,88.283946,100.000000,43.347223,55.126582,65.000000,65.052695,17.632911,43.759494,44.630815,0.208448,22.938814,72.880428,54.710309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.084571,65.256492,104.807169,119.535276,117.724892,120.790787,54.800674,14.389915,102.839995,3.610491,65.484672,45.560818,118.764074,103.360818,118.002396,101.950437,94.559522,98.083679,-0.051728,0.033304,32.025740,-235.657576,101.281823,3.407353,22.023663,9.002086,25.859973,1329.450479,15.112046,476199.704251,0.975285,14.794959,1.456311,2.322494,0.076552,0.051863,98.390098,80.889436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419864,75.768225,88.277808,100.000000,43.354849,55.126582,65.000000,65.245855,17.632911,43.759494,44.633038,0.209514,22.981384,72.682449,54.703641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.136992,65.256492,104.838227,119.535276,117.722231,120.814386,54.690410,14.392912,102.830734,3.609327,65.443290,45.600363,118.755982,103.352855,118.010017,101.912037,94.559567,98.165194,-0.051678,0.033261,32.025740,-235.657193,101.574917,3.406035,22.050564,9.062434,21.644400,1114.973003,14.991101,475866.353178,0.970518,14.465675,1.327818,2.308821,0.076845,0.053520,98.450375,80.894807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437009,75.757669,88.286790,100.000000,43.356833,55.126582,65.000000,65.069038,17.632911,43.759494,44.635017,0.210051,22.940707,71.917756,54.708470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.030943,65.250424,104.839020,119.544174,117.756030,120.824370,54.670002,14.394196,102.874512,3.608452,65.446949,45.476246,118.773407,103.362973,117.978724,101.982261,94.577644,98.220185,-0.051644,0.033283,32.025740,-235.659502,101.560048,3.405080,22.033886,9.017088,15.088805,777.563315,15.126170,476041.062755,0.975364,14.829354,1.284318,2.324679,0.075318,0.052610,98.507323,80.882039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431784,75.770605,88.301751,100.000000,43.361731,55.126582,65.000000,65.049516,17.632911,43.759494,44.636820,0.208846,22.937714,72.196444,54.702923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.863388,65.239115,104.828084,119.534720,117.759184,120.816758,54.683979,14.389915,102.772986,3.607936,65.457837,45.499417,118.765884,103.339388,117.993202,102.036327,94.567676,98.198764,-0.051484,0.033316,32.025740,-235.662313,101.727084,3.404481,22.036356,9.037300,13.696518,705.634893,15.111404,476097.602121,0.976275,14.767578,1.337568,2.322668,0.074905,0.052073,98.558827,80.885430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.461540,75.777131,88.279930,100.000000,43.362957,55.126582,65.000000,65.108912,17.632911,43.759494,44.638752,0.209962,22.985837,71.941499,54.689863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.555535,65.236909,104.817250,119.531383,117.714966,120.798460,54.723775,14.391342,102.821483,3.607053,65.453141,45.531057,118.759863,103.436186,117.980885,101.956753,94.543751,98.149423,-0.051381,0.033348,32.025740,-235.658273,101.689353,3.403862,22.047824,9.055204,17.361685,893.811270,15.159213,476163.133789,0.979232,14.886540,1.355422,2.328155,0.075467,0.053805,98.569131,80.873823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.478798,75.791417,88.265577,100.000000,43.365329,55.126582,65.000000,65.204405,17.632911,43.759494,44.640298,0.209603,22.982303,72.585463,54.703946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.948588,65.236909,104.827066,119.531383,117.701664,120.792112,54.831456,14.394339,102.880865,3.605593,65.446006,45.609262,118.753669,103.399758,117.993157,101.985501,94.558178,98.101325,-0.051284,0.033381,32.025740,-235.658379,101.515485,3.402629,22.024204,9.001563,30.464509,1565.288516,15.230285,476256.755503,0.982906,15.073235,1.351395,2.336607,0.075533,0.053583,98.550172,80.859802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484275,75.773787,88.268737,100.000000,43.364054,55.126582,65.000000,64.783475,17.632911,43.759494,44.642073,0.208581,22.976822,72.538446,54.696698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.848730,65.231392,104.870324,119.541115,117.712041,120.797989,54.738085,14.403044,102.901501,3.603419,65.430723,45.669947,118.743220,103.432347,117.995666,102.041470,94.511852,98.186590,-0.051250,0.033419,32.025740,-235.652125,101.222999,3.400336,22.055991,9.015501,41.748127,2148.707937,14.921305,475742.381287,0.965656,14.256724,1.343074,2.300868,0.074844,0.052522,98.626496,80.846738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.477392,75.775593,88.273656,100.000000,43.369248,55.126582,65.000000,65.148845,17.632911,43.759494,44.643740,0.207043,22.983529,71.188274,54.702205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.299026,65.230841,104.806245,119.556409,117.708739,120.796472,54.675329,14.391056,102.797008,3.601794,65.377668,45.553188,118.742152,103.338076,117.973765,101.980263,94.509813,98.098533,-0.051405,0.033397,32.025740,-235.663295,101.505840,3.399243,22.046886,9.028086,47.252941,2434.823215,15.189147,476115.526097,0.978018,14.970275,1.297202,2.332155,0.074842,0.051867,98.650561,80.859006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.503189,75.788073,88.280540,100.000000,43.375828,55.126582,65.000000,65.213186,17.632911,43.759494,44.645526,0.208051,22.916745,72.821504,54.698655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.062758,65.211533,104.779622,119.557800,117.708221,120.769474,54.847437,14.387774,102.869398,3.600792,65.321042,45.546170,118.728477,103.415278,117.968327,101.989367,94.509545,98.213600,-0.051576,0.033388,32.025740,-235.661023,101.717438,3.398300,22.038213,9.014437,41.777779,2145.947048,15.241405,476307.028192,0.982115,15.082860,1.399265,2.338312,0.074778,0.052902,98.622192,80.859553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.477163,75.771244,88.235992,100.000000,43.373102,55.126582,65.000000,64.943281,17.632911,43.759494,44.647292,0.209202,22.971431,73.614698,54.707939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.122853,65.211533,104.805026,119.557800,117.670575,120.746127,54.754743,14.384920,102.781556,3.599359,65.374008,45.518950,118.731530,103.385923,117.974135,101.968422,94.529639,98.177118,-0.051620,0.033402,32.025740,-235.664858,101.521567,3.396800,22.028549,9.049362,31.263483,1608.590879,15.031091,475982.865001,0.972499,14.551326,1.343741,2.313653,0.074148,0.052527,98.614498,80.861942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.510206,75.782279,88.255829,100.000000,43.373938,55.126582,65.000000,65.075488,17.632911,43.759494,44.648463,0.208625,22.951255,72.247217,54.700120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.011731,65.195535,104.794600,119.534720,117.651798,120.736717,54.755478,14.396622,102.861575,3.598100,65.378773,45.415321,118.753033,103.326793,117.990948,101.930090,94.542744,98.269951,-0.051911,0.033412,32.025740,-235.652176,101.582543,3.395527,22.029396,9.039445,13.686184,704.181794,15.126734,476016.405395,0.974767,14.810115,1.419219,2.325193,0.075908,0.052874,98.638786,80.854363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.496030,75.807325,88.238565,100.000000,43.379713,55.126582,65.000000,65.039376,17.632911,43.759494,44.650133,0.207875,22.937011,72.306845,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.615903,65.187812,104.764755,119.519148,117.651516,120.755142,54.851614,14.372219,102.749733,3.597496,65.412311,45.562453,118.730940,103.350157,117.968041,102.027921,94.567722,98.108263,-0.052037,0.033419,32.025740,-235.682132,101.461387,3.395158,22.034481,8.993774,22.197639,1140.111623,15.101542,475834.840784,0.974800,14.739276,1.375288,2.322660,0.074957,0.052243,98.686133,80.851473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.491773,75.782484,88.217420,100.000000,43.378244,55.126582,65.000000,65.107701,17.632911,43.759494,44.651417,0.210006,22.960991,72.386134,54.698478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.163459,65.196363,104.789742,119.508303,117.654663,120.750253,54.742225,14.390486,102.811964,3.597773,65.442486,45.459053,118.710918,103.361880,117.951532,101.958505,94.546284,98.115918,-0.052142,0.033436,32.025740,-235.652758,101.417163,3.395324,22.018164,9.060234,29.717528,1529.396960,15.146896,475824.060080,0.977314,14.854327,1.422828,2.328162,0.075073,0.052722,98.702123,80.837065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.495087,75.790314,88.205571,100.000000,43.373092,55.126582,65.000000,65.351308,17.632911,43.759494,44.652866,0.208758,22.982105,72.865471,54.698094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.904637,65.206844,104.810549,119.503298,117.629530,120.746420,54.712925,14.385919,102.762616,3.597344,65.450058,45.535868,118.721888,103.352242,117.945612,101.927373,94.539138,98.133716,-0.052357,0.033438,32.025740,-235.665329,101.266243,3.395253,22.037059,9.050155,36.262745,1867.242577,15.320135,476107.301604,0.985237,15.315427,1.292194,2.348148,0.076154,0.051835,98.651253,80.842505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.513702,75.820374,88.213809,100.000000,43.380943,55.126582,65.000000,65.038550,17.632911,43.759494,44.654608,0.208935,22.931728,72.950798,54.701035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.908905,65.206844,104.789108,119.503298,117.587936,120.734185,54.832812,14.392769,102.786953,3.597703,65.536250,45.541093,118.694536,103.380685,117.957142,101.991754,94.510934,98.036418,-0.052491,0.033426,32.025740,-235.657662,101.240461,3.395982,22.029793,9.021974,43.644545,2242.432850,15.080776,475759.167314,0.974056,14.676280,1.318638,2.320233,0.075133,0.052915,98.712694,80.851132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525023,75.799493,88.197988,100.000000,43.384763,55.126582,65.000000,65.190802,17.632911,43.759494,44.656455,0.211361,22.979004,72.240576,54.689941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.331140,65.215670,104.748654,119.482165,117.564104,120.737263,54.862661,14.390343,102.753965,3.598369,65.555190,45.496758,118.705507,103.407541,117.935108,101.974334,94.540258,98.061580,-0.052436,0.033424,32.025740,-235.659925,101.225799,3.396916,22.021211,9.075758,45.745312,2349.090348,15.198825,475962.026963,0.980743,14.992167,1.337419,2.334070,0.076208,0.051997,98.707364,80.826026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.508846,75.817191,88.206000,100.000000,43.385376,55.126582,65.000000,65.184908,17.632911,43.759494,44.658307,0.209202,22.971431,72.744212,54.704123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.967992,65.236357,104.696192,119.476604,117.581948,120.734781,54.820865,14.390628,102.766671,3.598666,65.493283,45.498181,118.706619,103.319817,117.939365,101.989287,94.558628,98.143649,-0.052360,0.033416,32.025740,-235.658006,101.258879,3.397269,22.035851,9.045900,46.476729,2388.469343,15.191881,475973.343382,0.978398,14.987120,1.301993,2.333370,0.075179,0.053718,98.718426,80.841823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527829,75.832781,88.197289,100.000000,43.381363,55.126582,65.000000,64.928465,17.632911,43.759494,44.659971,0.208802,22.933477,71.876465,54.793501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.841097,65.231116,104.686581,119.482443,117.583912,120.720596,54.687354,14.377214,102.795424,3.599562,65.518898,45.427101,118.708777,103.316545,117.942706,101.942463,94.591624,98.064775,-0.052231,0.033413,32.025740,-235.672074,101.386271,3.397625,22.041224,9.016709,46.950239,2418.693811,14.999297,475632.818501,0.967911,14.498442,1.289128,2.310744,0.075437,0.053282,98.740436,80.848720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.539633,75.820624,88.188691,100.000000,43.376753,55.126582,65.000000,65.140508,17.632911,43.759494,44.662343,0.209068,22.929853,71.697689,54.783883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.834150,65.231116,104.711156,119.482443,117.548403,120.718450,54.793197,14.389201,102.808882,3.599823,65.572704,45.498541,118.717197,103.254756,117.960963,101.877524,94.608110,98.002814,-0.052412,0.033402,32.025740,-235.660086,101.470048,3.397519,22.031488,9.055474,45.540434,2341.534231,15.150867,475873.947448,0.977278,14.946798,1.324423,2.328238,0.074519,0.052579,98.752032,80.848264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.557627,75.852539,88.206926,100.000000,43.377411,55.126582,65.000000,65.219776,17.632911,43.759494,44.664001,0.208713,22.942222,72.560913,54.789656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.098049,65.243804,104.747720,119.500517,117.518697,120.701139,54.729338,14.386918,102.711642,3.601114,65.578940,45.437130,118.725264,103.301875,117.936415,101.902132,94.604504,98.074642,-0.052462,0.033376,32.025740,-235.661716,101.588991,3.398540,22.034517,9.024732,37.783841,1944.983397,15.203671,475824.445469,0.982579,15.091620,1.239854,2.334612,0.076334,0.053168,98.759681,80.840503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567795,75.882848,88.211823,100.000000,43.378373,55.126582,65.000000,65.228594,17.632911,43.759494,44.666153,0.209336,22.910867,72.721010,54.706297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.606251,65.252355,104.669700,119.529159,117.525236,120.693198,54.750403,14.392198,102.787036,3.602568,65.558850,45.538573,118.709517,103.272312,117.909248,101.916050,94.558740,98.067516,-0.052514,0.033382,32.025740,-235.665747,101.541734,3.400157,22.003667,9.033856,13.566311,698.078776,15.210720,475783.056160,0.980830,15.099844,1.182830,2.335522,0.076776,0.052702,98.759079,80.846444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546212,75.865083,88.193746,100.000000,43.378820,55.126582,65.000000,65.190503,17.632911,43.759494,44.668910,0.207218,22.935190,72.878511,54.715138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.570748,65.256492,104.730581,119.540281,117.512296,120.671876,54.730937,14.390628,102.790697,3.604282,65.548333,45.440191,118.713771,103.233281,117.907217,101.846355,94.558180,98.099737,-0.052632,0.033364,32.025740,-235.658823,101.013978,3.401945,22.005903,9.048551,13.121112,675.410425,15.098364,475555.645359,0.975559,14.800778,1.233427,2.322666,0.075356,0.052177,98.746881,80.828258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546972,75.865838,88.204963,100.000000,43.381538,55.126582,65.000000,65.376855,17.632911,43.759494,44.670857,0.211316,22.965391,72.125162,54.692430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.030329,65.262836,104.715954,119.543340,117.513663,120.644032,54.693196,14.394196,102.685415,3.607156,65.602436,45.423454,118.720159,103.312425,117.929338,101.914788,94.545120,98.058250,-0.052667,0.033329,32.025740,-235.656725,101.513548,3.404762,22.000782,8.978502,14.404069,741.962379,15.302796,475993.104423,0.986948,15.391441,1.274530,2.346525,0.075088,0.052492,98.754753,80.852681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564066,75.880786,88.198712,100.000000,43.382356,55.126582,65.000000,65.410951,17.632911,43.759494,44.672946,0.209336,22.945071,73.848944,54.701537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.245375,65.262836,104.674176,119.543340,117.522965,120.641138,54.764836,14.396051,102.713257,3.611623,65.596614,45.371704,118.694881,103.228725,117.905206,101.986398,94.504775,98.079368,-0.052672,0.033326,32.025740,-235.657647,101.283391,3.408693,22.015711,9.052842,20.945091,1077.483037,15.326672,475942.784137,0.987998,15.437792,1.296161,2.349760,0.074681,0.051066,98.723020,80.832173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.540712,75.883511,88.205189,100.000000,43.381965,55.126582,65.000000,65.146926,17.632911,43.759494,44.675126,0.208846,22.972152,72.529782,54.695911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.064932,65.267249,104.657655,119.540003,117.535109,120.660304,54.728170,14.379497,102.708307,3.616656,65.648022,45.551700,118.702820,103.265336,117.911583,101.949961,94.547966,97.977602,-0.052541,0.033324,32.025740,-235.673548,101.390512,3.413605,22.010104,9.029601,26.076986,1342.383063,15.116347,475543.146521,0.977401,14.899677,1.282089,2.325454,0.075114,0.053115,98.702192,80.840823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579736,75.893904,88.217828,100.000000,43.373779,55.126582,65.000000,65.026614,17.632911,43.759494,44.677282,0.211043,22.979473,72.211066,54.742567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.726110,65.285454,104.708171,119.563917,117.541578,120.659403,54.780111,14.391199,102.665094,3.621056,65.648827,45.387969,118.699613,103.225509,117.898937,101.810419,94.522943,97.944413,-0.052722,0.033303,32.025740,-235.656128,101.081280,3.418153,22.003938,8.983371,37.397901,1923.332215,15.014142,475470.491411,0.971004,14.646374,1.336247,2.313478,0.076805,0.051745,98.672464,80.836293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567655,75.886417,88.193837,100.000000,43.375519,55.126582,65.000000,65.126837,17.632911,43.759494,44.679344,0.208980,22.872120,71.890833,54.701596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.290986,65.296487,104.734224,119.569479,117.564053,120.627953,54.769198,14.408466,102.756071,3.626092,65.621352,45.449095,118.702274,103.234433,117.887843,101.808292,94.532486,97.974903,-0.052929,0.033293,32.025740,-235.644578,101.499266,3.422801,21.987368,9.029492,45.260597,2328.165717,15.093389,475581.754009,0.976095,14.863268,1.226473,2.322375,0.075026,0.051437,98.667513,80.821817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555966,75.865721,88.188421,100.000000,43.378867,55.126582,65.000000,65.336892,17.632911,43.759494,44.682029,0.208051,22.944512,71.517949,54.706188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.185453,65.296487,104.657837,119.569479,117.582413,120.621820,54.734867,14.393054,102.699310,3.631147,65.565709,45.562171,118.719896,103.298687,117.900377,101.936790,94.567836,98.045845,-0.053199,0.033285,32.025740,-235.656233,101.203873,3.428336,21.984825,9.007694,46.530862,2395.008290,15.253121,475905.230311,0.983321,15.282219,1.229772,2.341097,0.075927,0.053625,98.672598,80.806112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558818,75.878037,88.218347,100.000000,43.375388,55.126582,65.000000,65.001068,17.632911,43.759494,44.684581,0.208713,22.908613,72.988567,54.703022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.117690,65.281316,104.625665,119.569201,117.615231,120.631021,54.820765,14.392912,102.685275,3.640030,65.442856,45.556992,118.695968,103.250941,117.884673,101.805286,94.552693,97.966204,-0.053259,0.033302,32.025740,-235.662257,101.199488,3.436996,21.974115,9.011336,14.960763,768.844719,15.004236,475375.465607,0.969830,14.626417,1.240187,2.312474,0.075549,0.052106,98.627414,80.841119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.538130,75.860339,88.205528,100.000000,43.369121,55.126582,65.000000,65.064711,17.632911,43.759494,44.687151,0.210051,22.875978,72.118138,54.702550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.968916,65.266974,104.676448,119.568366,117.644447,120.621884,54.680562,14.398192,102.641524,3.646934,65.367589,45.575430,118.697756,103.206001,117.912015,101.878528,94.562908,97.961526,-0.053396,0.033299,32.025740,-235.651913,100.969167,3.443876,21.977271,9.028158,14.161015,729.611034,15.036875,475347.799979,0.972879,14.750513,1.251258,2.316184,0.075630,0.053431,98.621526,80.842485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509780,75.887764,88.207695,100.000000,43.367840,55.126582,65.000000,65.097504,17.632911,43.759494,44.688905,0.208448,22.894008,72.045576,54.704389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.789915,65.243253,104.647305,119.555575,117.628414,120.615056,54.683213,14.384064,102.684272,3.653627,65.374472,45.486581,118.727091,103.176332,117.900900,101.779978,94.596217,98.005023,-0.053726,0.033308,32.025740,-235.664244,100.952429,3.450644,21.996581,8.976808,31.360843,1615.711066,15.061682,475440.655006,0.972994,14.815143,1.214287,2.318950,0.074094,0.052114,98.680382,80.847242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.513808,75.902484,88.235973,100.000000,43.369457,55.126582,65.000000,65.184003,17.632911,43.759494,44.690965,0.208051,22.941140,71.704785,54.694633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.398404,65.209051,104.628558,119.534442,117.631136,120.626507,54.793042,14.397050,102.612597,3.659087,65.419886,45.468541,118.708311,103.117341,117.908039,101.819529,94.599286,97.847422,-0.053878,0.033311,32.025740,-235.655505,101.539081,3.456196,22.002675,9.007189,44.946819,2311.019143,15.134194,475464.775120,0.978924,14.976322,1.201010,2.327751,0.073738,0.051915,98.667782,80.850360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.536241,75.899667,88.217941,100.000000,43.368589,55.126582,65.000000,65.286037,17.632911,43.759494,44.692213,0.209246,22.902825,72.604228,54.710172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.882682,65.209051,104.599532,119.534442,117.639903,120.635306,54.699650,14.391627,102.619269,3.663706,65.457978,45.522246,118.686959,103.135311,117.871721,101.810847,94.594829,97.888686,-0.054088,0.033291,32.025740,-235.662398,101.019382,3.460638,21.972709,9.017520,43.284637,2229.354955,15.206963,475452.884844,0.983056,15.164375,1.196168,2.336403,0.075483,0.052750,98.633637,80.838866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.517856,75.860772,88.213450,100.000000,43.360421,55.126582,65.000000,65.537498,17.632911,43.759494,44.693008,0.206825,22.942691,73.092549,54.701812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.295340,65.211809,104.580572,119.541950,117.625565,120.622412,54.715187,14.386633,102.545304,3.668515,65.491696,45.508317,118.709051,103.169740,117.867504,101.741965,94.600227,98.005469,-0.054203,0.033333,32.025740,-235.662002,101.448716,3.465199,21.968598,9.002248,29.217447,1504.403650,15.378784,475714.131336,0.990588,15.595631,1.089907,2.356584,0.074556,0.052884,98.646639,80.838206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.496431,75.863357,88.231076,100.000000,43.358734,55.126582,65.000000,65.252105,17.632911,43.759494,44.694701,0.208315,22.899562,73.496017,54.705510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.620537,65.226152,104.608291,119.553073,117.611222,120.598746,54.705192,14.402616,102.551971,3.671379,65.439589,45.557762,118.699520,103.213206,117.855995,101.783047,94.590237,98.032716,-0.054350,0.033330,32.025740,-235.645855,101.185860,3.468105,21.947160,9.013752,12.305144,633.706472,15.158664,475413.739737,0.980610,15.020342,1.121395,2.330510,0.075035,0.052004,98.591729,80.825597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490103,75.861183,88.230760,100.000000,43.352910,55.126582,65.000000,65.002431,17.632911,43.759494,44.696336,0.210501,22.865214,73.292167,54.715236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.616480,65.232771,104.633909,119.533608,117.583852,120.590674,54.687741,14.391485,102.595918,3.675290,65.464469,45.597474,118.692562,103.226285,117.867897,101.842648,94.588647,98.016851,-0.054324,0.033314,32.025740,-235.664501,101.147645,3.472225,21.968562,9.034595,17.457439,899.333047,14.971792,475062.994254,0.970430,14.536623,1.192449,2.308859,0.076805,0.053091,98.612628,80.822751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484005,75.865830,88.228751,100.000000,43.354423,55.126582,65.000000,64.802507,17.632911,43.759494,44.698461,0.208846,22.943412,71.870815,54.698871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.826189,65.232771,104.670537,119.533608,117.566149,120.588336,54.703441,14.391199,102.692224,3.678979,65.495540,45.476823,118.704557,103.138482,117.877156,101.831443,94.599937,97.911928,-0.054439,0.033292,32.025740,-235.655965,101.088786,3.475815,21.968075,8.976555,14.460376,744.723268,14.832103,474785.091619,0.962850,14.169982,1.220268,2.293009,0.075593,0.053949,98.624672,80.812919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483405,75.858228,88.217378,100.000000,43.358558,55.126582,65.000000,65.393970,17.632911,43.759494,44.700415,0.207436,22.851006,70.460939,54.716151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.637319,65.235254,104.626005,119.511084,117.559211,120.585209,54.777721,14.390628,102.570220,3.685262,65.500166,45.523196,118.703903,103.175863,117.877287,101.816856,94.603633,97.997875,-0.054620,0.033255,32.025740,-235.658496,100.831077,3.481749,21.983076,9.019413,16.748751,861.407152,15.278275,475481.635229,0.986942,15.359700,1.211479,2.345185,0.074926,0.052475,98.650431,80.838389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.460761,75.857953,88.200790,100.000000,43.353919,55.126582,65.000000,65.272568,17.632911,43.759494,44.702888,0.208846,22.874229,73.155558,54.704487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.460336,65.235805,104.594963,119.475491,117.560888,120.569499,54.713236,14.386633,102.618524,3.690127,65.511191,45.561434,118.695090,103.200003,117.870822,101.729578,94.618797,97.914381,-0.054780,0.033228,32.025740,-235.663962,101.120114,3.486388,21.964848,9.031584,13.331341,686.453981,15.191032,475295.285654,0.981576,15.110926,1.131508,2.335031,0.074819,0.052298,98.636626,80.830036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.448978,75.875488,88.205913,100.000000,43.352496,55.126582,65.000000,64.796328,17.632911,43.759494,44.704720,0.207655,22.891574,73.232319,54.708982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.997614,65.231944,104.619292,119.459085,117.561407,120.546296,54.718501,14.392341,102.618839,3.694104,65.431004,45.504279,118.698273,103.194588,117.847276,101.732190,94.626234,97.864587,-0.054825,0.033260,32.025740,-235.655803,101.009001,3.490397,21.996184,8.999201,19.722257,1015.435692,14.826570,474703.578616,0.961100,14.159478,1.184074,2.292554,0.074723,0.052487,98.597061,80.815059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.422097,75.862758,88.144345,100.000000,43.352482,55.126582,65.000000,64.876446,17.632911,43.759494,44.706539,0.208095,22.905097,70.992703,54.697839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.176208,65.217049,104.621670,119.451300,117.533113,120.538202,54.674134,14.393768,102.506023,3.699241,65.415445,45.538356,118.679298,103.052224,117.857760,101.833360,94.643750,97.897193,-0.054817,0.033257,32.025740,-235.654703,101.020870,3.495340,21.966452,9.032864,11.426782,588.805699,14.896476,474732.645731,0.966229,14.367059,1.114253,2.300796,0.075143,0.051326,98.631363,80.826303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449299,75.878692,88.147369,100.000000,43.348186,55.126582,65.000000,65.133852,17.632911,43.759494,44.708227,0.208802,22.869884,71.736570,54.705736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.732176,65.217049,104.592761,119.451300,117.529618,120.533556,54.795333,14.395052,102.568433,3.702056,65.505829,45.452736,118.678426,103.150023,117.860818,101.819161,94.611563,97.923453,-0.054877,0.033251,32.025740,-235.652929,101.119723,3.497783,21.967390,8.996948,0.571091,29.362419,15.100771,474946.216225,0.976860,14.907400,1.074203,2.324996,0.075354,0.051919,98.596503,80.835795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.453763,75.888491,88.145406,100.000000,43.337486,55.126582,65.000000,65.023752,17.632911,43.759494,44.709545,0.209827,22.964616,72.566775,54.704487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.294699,65.215946,104.570924,119.442401,117.526203,120.535026,54.637649,14.391770,102.585253,3.705409,65.509580,45.596135,118.670180,103.195162,117.850989,101.802841,94.622471,97.859446,-0.054927,0.033243,32.025740,-235.654414,101.000924,3.501154,21.977523,8.974211,10.072101,519.347546,15.020863,474723.899394,0.973306,14.681958,1.078045,2.315858,0.075177,0.051588,98.601744,80.829672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.440092,75.884369,88.130803,100.000000,43.339410,55.126582,65.000000,65.287257,17.632911,43.759494,44.711188,0.210231,22.885534,71.938295,54.709227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.631464,65.220911,104.650613,119.464369,117.509777,120.528708,54.675915,14.390486,102.490810,3.708713,65.469833,45.492515,118.654540,103.091474,117.847516,101.772872,94.589029,97.862079,-0.054715,0.033226,32.025740,-235.654555,100.913003,3.503694,21.952911,9.033928,23.353271,1203.321448,15.211745,475095.055906,0.981705,15.206620,1.127429,2.338200,0.075854,0.053299,98.576475,80.812487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431876,75.885261,88.111731,100.000000,43.340001,55.126582,65.000000,64.952459,17.632911,43.759494,44.712854,0.209024,22.873273,72.496568,54.700848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.920067,65.225048,104.567561,119.490785,117.494916,120.533007,54.644962,14.389915,102.450360,3.711216,65.472227,45.570239,118.673406,103.163044,117.831418,101.759426,94.561924,97.915867,-0.054765,0.033244,32.025740,-235.660516,101.218355,3.505910,21.961963,9.008325,13.675471,705.053654,14.959879,474673.022939,0.971128,14.541515,1.074598,2.308679,0.075869,0.053421,98.533025,80.821819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410357,75.887343,88.116922,100.000000,43.342256,55.126582,65.000000,65.344282,17.632911,43.759494,44.714690,0.206738,22.931476,71.159256,54.710427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.920279,65.225048,104.579060,119.490785,117.485533,120.525532,54.670615,14.400332,102.518308,3.714672,65.474390,45.534525,118.678705,103.120623,117.821392,101.797550,94.555965,97.860336,-0.054681,0.033259,32.025740,-235.651079,100.998555,3.509031,21.958339,9.012237,26.052382,1342.528373,15.266081,475204.198844,0.986255,15.330034,1.109765,2.344772,0.075506,0.053025,98.536728,80.810029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443289,75.895790,88.113356,100.000000,43.334165,55.126582,65.000000,65.183022,17.632911,43.759494,44.716526,0.209291,22.881441,73.035055,54.712620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
