OSU 80 Ton Compressor Load Stand
45.018218,65.224221,104.584238,119.494400,117.457887,120.506527,54.714241,14.390200,102.525173,3.717195,65.490018,45.407925,118.674474,103.081864,117.826983,101.634381,94.567950,97.933783,-0.054799,0.033308,32.025740,-235.659414,101.139019,3.511366,21.981291,9.049524,25.076985,1291.233964,15.124341,475084.221765,0.979903,14.992127,1.172100,2.327859,0.075734,0.052861,98.547858,80.796805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.425982,75.894233,88.106743,100.000000,43.331008,55.126582,65.000000,65.195783,17.632911,43.759494,44.718815,0.211270,22.882343,73.156982,54.703543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.470802,65.225876,104.516268,119.498015,117.425514,120.505256,54.686185,14.392483,102.497711,3.719107,65.512089,45.502473,118.683940,103.047668,117.832137,101.784812,94.603948,97.818533,-0.054791,0.033330,32.025740,-235.657621,101.079791,3.513602,21.965479,8.962365,19.758560,1017.905961,15.125397,475066.928830,0.979378,14.991875,1.141688,2.328104,0.075815,0.052338,98.517858,80.834612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413601,75.907052,88.112138,100.000000,43.327580,55.126582,65.000000,65.131810,17.632911,43.759494,44.720593,0.210817,22.889591,72.269684,54.702668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.130825,65.234978,104.516455,119.514977,117.363416,120.495563,54.743180,14.392769,102.500775,3.719888,65.578829,45.437133,118.670046,103.027178,117.826481,101.714854,94.574155,97.921170,-0.054901,0.033322,32.025740,-235.655049,101.056908,3.514403,21.959457,9.030610,13.530638,696.335057,15.080584,474894.574195,0.976103,14.875354,1.177804,2.323154,0.076424,0.052700,98.527137,80.829741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.408469,75.890410,88.072367,100.000000,43.309090,55.126582,65.000000,65.468880,17.632911,43.759494,44.722336,0.209514,22.899850,71.380574,54.708873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.988177,65.254837,104.551405,119.525822,117.305652,120.473376,54.852649,14.386347,102.484873,3.721490,65.583754,45.422914,118.679750,103.167492,117.828335,101.693927,94.595481,97.888793,-0.055148,0.033334,32.025740,-235.666208,101.063213,3.516513,21.965352,9.024191,22.359322,1148.394290,15.312165,475200.298938,0.989798,15.526146,1.066315,2.350222,0.075125,0.051870,98.563227,80.837890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.397995,75.888233,88.069073,100.000000,43.311198,55.126582,65.000000,65.100954,17.632911,43.759494,44.724390,0.208051,22.900265,72.632472,54.710899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.108583,65.254837,104.536734,119.525822,117.304569,120.464830,54.842552,14.394624,102.565063,3.723585,65.574710,45.400978,118.674514,103.145833,117.805401,101.735940,94.616917,97.906211,-0.055176,0.033360,32.025740,-235.655644,101.008347,3.518366,21.963207,8.980702,41.335613,2123.424007,15.018316,474774.347426,0.972852,14.753329,1.163341,2.315855,0.076347,0.052565,98.576141,80.841236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394128,75.895924,88.041512,100.000000,43.313101,55.126582,65.000000,65.183007,17.632911,43.759494,44.726831,0.209514,22.904304,71.681658,54.713486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.472211,65.258699,104.563460,119.530271,117.311708,120.472979,54.820608,14.408466,102.532652,3.724124,65.530640,45.447795,118.656695,103.125159,117.801710,101.767058,94.598617,97.873367,-0.055158,0.033373,32.025740,-235.640494,101.080927,3.519232,21.966723,9.002952,45.628249,2344.876360,15.085418,474771.582939,0.974163,14.941437,1.120813,2.323975,0.075482,0.052510,98.543063,80.825918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.395624,75.886698,87.986907,100.000000,43.307200,55.126582,65.000000,65.099526,17.632911,43.759494,44.728910,0.209738,22.940004,72.508340,54.710850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.261415,65.247666,104.462933,119.533330,117.309739,120.462764,54.701044,14.392912,102.460548,3.726216,65.534552,45.390656,118.675801,103.060692,117.813373,101.770083,94.615327,97.859934,-0.055124,0.033373,32.025740,-235.651639,100.832055,3.521619,21.956319,8.990060,33.811559,1741.404167,15.028493,474603.881646,0.971417,14.799396,1.110783,2.317447,0.075091,0.053041,98.440454,80.858875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.409156,75.898098,87.995620,100.000000,43.301593,55.126582,65.000000,64.870387,17.632911,43.759494,44.730906,0.208404,22.925814,71.730232,54.712679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.951980,65.246563,104.650752,119.529993,117.317713,120.462924,54.725447,14.392198,102.528151,3.727455,65.515566,45.488055,118.655253,103.165981,117.803412,101.719661,94.593622,97.793761,-0.055273,0.033376,32.025740,-235.657253,101.091579,3.522622,21.957996,8.979801,15.699684,808.223713,14.875002,474425.596287,0.963344,14.376042,1.107571,2.299502,0.075163,0.052076,98.494727,80.848702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.408188,75.881889,87.961556,100.000000,43.289456,55.126582,65.000000,65.015870,17.632911,43.759494,44.732525,0.207392,22.899814,70.921969,54.709670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.241551,65.239391,104.488376,119.537779,117.338256,120.485817,54.812844,14.398620,102.572981,3.728632,65.476716,45.415370,118.690391,103.074252,117.821693,101.693813,94.590486,97.902045,-0.055116,0.033404,32.025740,-235.656222,101.243212,3.524056,21.957599,9.021108,32.000615,1644.773055,14.948384,474479.314121,0.970283,14.612347,1.082063,2.307991,0.075102,0.051974,98.540989,80.832815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.458103,75.900637,87.972212,100.000000,43.289558,55.126582,65.000000,65.050777,17.632911,43.759494,44.735035,0.209157,22.872949,71.728033,54.705392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.717234,65.239391,104.530351,119.537779,117.325386,120.494976,54.740722,14.391913,102.558756,3.728279,65.443804,45.363180,118.664217,103.079159,117.826541,101.745289,94.595146,97.853385,-0.055273,0.033412,32.025740,-235.662439,101.066494,3.523797,21.928985,8.958777,45.753751,2354.757436,15.116518,474745.625016,0.977185,14.975920,1.060406,2.328057,0.074773,0.051874,98.564499,80.807231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437529,75.897478,87.974876,100.000000,43.282469,55.126582,65.000000,65.011806,17.632911,43.759494,44.736711,0.208713,22.897146,72.888486,54.716004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.755150,65.230565,104.492470,119.535832,117.348185,120.481876,54.683966,14.390486,102.494732,3.728557,65.425184,45.345347,118.666943,103.048614,117.810400,101.630266,94.604442,97.904195,-0.055410,0.033398,32.025740,-235.659782,100.930298,3.524082,21.948512,8.997939,44.180425,2276.144757,14.963988,474627.376242,0.968936,14.627425,1.134485,2.309567,0.076278,0.052284,98.620325,80.808073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449519,75.899103,87.951331,100.000000,43.286983,55.126582,65.000000,65.314786,17.632911,43.759494,44.738301,0.209827,22.874283,71.544132,54.707644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.224378,65.215670,104.483726,119.528880,117.337592,120.481695,54.718718,14.382922,102.459548,3.729642,65.456601,45.435571,118.669495,103.104849,117.819245,101.736136,94.611229,97.931076,-0.055415,0.033441,32.025740,-235.667999,100.832997,3.524882,21.944527,9.026013,32.718970,1684.587979,15.204001,475025.273547,0.982786,15.246687,1.097953,2.337585,0.075313,0.051884,98.698539,80.829310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.454282,75.931861,87.971580,100.000000,43.279620,55.126582,65.000000,65.304262,17.632911,43.759494,44.740080,0.209068,22.863158,72.846316,54.716839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.555335,65.216774,104.495208,119.523319,117.273790,120.486373,54.684939,14.394339,102.457562,3.728898,65.440329,45.475251,118.668315,103.001265,117.810202,101.709252,94.621600,97.874421,-0.055441,0.033442,32.025740,-235.654949,101.062067,3.524180,21.957095,8.986328,13.434447,692.121069,15.178505,474912.291655,0.982762,15.192893,1.121939,2.334759,0.075651,0.052183,98.697223,80.820183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.462565,75.905900,87.964153,100.000000,43.273802,55.126582,65.000000,65.034885,17.632911,43.759494,44.741350,0.208980,22.895866,72.338150,54.717607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.219519,65.216774,104.450348,119.523319,117.230325,120.467346,54.688588,14.391342,102.462084,3.730823,65.468685,45.436193,118.674771,103.033766,117.808410,101.707233,94.626618,97.824247,-0.055412,0.033463,32.025740,-235.661213,101.005881,3.525724,21.940597,8.994405,14.168735,729.901654,14.969120,474538.887558,0.970916,14.623901,1.132752,2.310341,0.074386,0.051865,98.739149,80.819956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.488430,75.920093,87.960271,100.000000,43.269307,55.126582,65.000000,64.820324,17.632911,43.759494,44.743049,0.209917,22.891592,71.599125,54.712473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.159107,65.211257,104.505061,119.512196,117.179015,120.455848,54.641963,14.407896,102.482233,3.730903,65.481942,45.442514,118.680617,103.076657,117.815443,101.684020,94.619764,97.815335,-0.055588,0.033475,32.025740,-235.642045,101.026840,3.525637,21.937856,9.034415,18.198138,938.276112,14.826863,474300.720952,0.963800,14.236823,1.085279,2.293808,0.074962,0.051600,98.790527,80.835524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501225,75.902328,87.968804,100.000000,43.259735,55.126582,65.000000,65.029174,17.632911,43.759494,44.744561,0.210366,22.887734,70.948857,54.710634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.649287,65.217601,104.418451,119.513587,117.133212,120.453554,54.763366,14.391342,102.435117,3.730656,65.407576,45.439929,118.654289,103.043745,117.787113,101.774217,94.627223,97.890196,-0.055675,0.033475,32.025740,-235.658763,100.890201,3.525567,21.953308,8.985264,6.378116,328.119662,14.963926,474451.489402,0.971453,14.630719,1.047390,2.309851,0.074684,0.052604,98.807184,80.823029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509070,75.894063,87.946658,100.000000,43.257026,55.126582,65.000000,65.056718,17.632911,43.759494,44.746191,0.208051,22.856992,71.285060,54.710752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.249841,65.212085,104.492518,119.506079,117.141981,120.463783,54.772150,14.396337,102.500583,3.730820,65.373487,45.470752,118.632062,103.080802,117.773898,101.694463,94.614209,97.843607,-0.055525,0.033464,32.025740,-235.656872,100.587968,3.525906,21.951866,8.999021,-0.104336,-5.366658,14.998012,474455.288672,0.973604,14.696299,1.048403,2.314152,0.074837,0.052231,98.776568,80.812263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.491834,75.871146,87.938825,100.000000,43.246012,55.126582,65.000000,65.381284,17.632911,43.759494,44.748038,0.208625,22.882361,71.294869,54.709660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.135866,65.212085,104.463773,119.506079,117.166465,120.447610,54.698519,14.392769,102.413662,3.729756,65.407415,45.397336,118.644756,103.055478,117.794866,101.688777,94.612148,97.916926,-0.055297,0.033452,32.025740,-235.660603,101.125598,3.524926,21.935710,9.035479,8.164875,420.536785,15.208937,474804.634029,0.983627,15.305553,1.089989,2.338636,0.074954,0.052203,98.717116,80.820411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511439,75.881585,87.961129,100.000000,43.250495,55.126582,65.000000,65.026772,17.632911,43.759494,44.749543,0.209425,22.858308,73.102039,54.717282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.059325,65.201879,104.532197,119.509972,117.149485,120.422369,54.701814,14.394053,102.526411,3.731214,65.434506,45.471717,118.651059,103.038931,117.790170,101.653880,94.618756,97.936820,-0.055153,0.033460,32.025740,-235.660952,101.094740,3.526339,21.941660,8.989663,20.619096,1061.934874,14.957058,474436.632228,0.969216,14.590372,1.072484,2.309235,0.075823,0.052611,98.688772,80.800085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514776,75.866773,87.952347,100.000000,43.245733,55.126582,65.000000,65.090837,17.632911,43.759494,44.751402,0.208227,22.853458,71.693579,54.710014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.050000,65.199948,104.531487,119.513587,117.142508,120.410203,54.676111,14.394196,102.530967,3.731101,65.424494,45.553566,118.648594,103.108434,117.794778,101.701287,94.603771,97.824000,-0.055195,0.033455,32.025740,-235.655908,101.012324,3.526027,21.968706,9.029078,17.947243,924.762287,15.000262,474460.028115,0.973083,14.724497,1.122568,2.314429,0.075304,0.052618,98.667028,80.827058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489807,75.873251,87.957156,100.000000,43.243194,55.126582,65.000000,65.126007,17.632911,43.759494,44.752904,0.207787,22.884236,71.626007,54.719996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.286374,65.202431,104.514336,119.489117,117.138762,120.411692,54.702509,14.392912,102.449761,3.731778,65.430157,45.407550,118.653327,103.059056,117.821140,101.637256,94.575010,97.828592,-0.055226,0.033441,32.025740,-235.660133,100.899276,3.526647,21.997176,9.004538,10.679384,550.007944,15.041910,474383.804199,0.974610,14.804511,1.128987,2.319879,0.076159,0.053835,98.650436,80.840852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529179,75.881515,87.972462,100.000000,43.233845,55.126582,65.000000,65.129296,17.632911,43.759494,44.754446,0.208051,22.894784,72.238015,54.703572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.236740,65.190571,104.520921,119.493566,117.144469,120.402512,54.614255,14.389629,102.525419,3.730930,65.379104,45.382501,118.658582,103.082438,117.789053,101.691179,94.557179,97.834125,-0.055321,0.033412,32.025740,-235.657698,101.033047,3.525422,21.949017,8.973742,2.093146,107.975098,15.044530,474371.094640,0.975187,14.813580,1.070073,2.320344,0.075952,0.052186,98.594545,80.843219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.494960,75.849943,87.983343,100.000000,43.234738,55.126582,65.000000,64.981057,17.632911,43.759494,44.756074,0.209469,22.849005,72.403635,54.714971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.591566,65.190571,104.525975,119.493566,117.170519,120.386526,54.775372,14.390914,102.544191,3.730172,65.389301,45.401653,118.653128,103.072599,117.797353,101.621079,94.540893,97.866588,-0.055339,0.033393,32.025740,-235.660498,101.181990,3.524842,21.941426,9.046549,0.613261,31.542068,14.937788,474278.189577,0.969146,14.537781,1.101844,2.307854,0.075856,0.052640,98.583147,80.839782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498734,75.842983,87.962462,100.000000,43.227684,55.126582,65.000000,64.998594,17.632911,43.759494,44.757261,0.209738,22.900716,71.798753,54.698980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.941356,65.182296,104.491812,119.477994,117.192310,120.359873,54.638743,14.390057,102.469625,3.730280,65.394158,45.445792,118.647480,102.995185,117.795628,101.703667,94.518604,97.806639,-0.055551,0.033395,32.025740,-235.657597,101.128434,3.524685,21.940525,8.989591,18.777607,968.209960,14.959100,474298.821833,0.971779,14.584260,1.123300,2.310532,0.074809,0.052467,98.592270,80.840078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489046,75.870845,87.977384,100.000000,43.227660,55.126582,65.000000,65.386237,17.632911,43.759494,44.758491,0.208669,22.897687,71.414244,54.715423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.204326,65.175676,104.471373,119.471320,117.164355,120.353473,54.654337,14.389059,102.510303,3.729428,65.421964,45.428225,118.653978,103.089229,117.787981,101.539690,94.576713,97.834697,-0.055331,0.033398,32.025740,-235.659412,101.165940,3.523650,21.921124,8.987608,22.932486,1182.106196,15.243329,474731.923287,0.984192,15.347115,1.160855,2.344075,0.074624,0.051761,98.593118,80.864296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.516197,75.870248,87.980274,100.000000,43.222046,55.126582,65.000000,65.189019,17.632911,43.759494,44.759897,0.210141,22.864889,72.678104,54.714538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.760707,65.173470,104.481397,119.461866,117.109982,120.385484,54.742172,14.389772,102.522947,3.730128,65.430940,45.567173,118.633104,103.101557,117.782805,101.666223,94.516095,97.780725,-0.055321,0.033379,32.025740,-235.659026,101.051790,3.524255,21.929562,9.015843,13.216981,680.205653,15.078705,474413.596341,0.977991,14.924208,1.143865,2.325070,0.075840,0.052652,98.612254,80.844494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498732,75.842157,87.948443,100.000000,43.214156,55.126582,65.000000,65.044946,17.632911,43.759494,44.761078,0.208802,22.861968,72.261330,54.705018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.104826,65.173470,104.511319,119.461866,117.131687,120.399243,54.706644,14.411891,102.612403,3.728970,65.436326,45.546896,118.630681,103.101428,117.759935,101.781892,94.503192,97.850673,-0.055528,0.033382,32.025740,-235.642297,101.202478,3.523144,21.948656,8.977637,19.627690,1010.785774,14.958366,474060.962227,0.971399,14.607494,1.104141,2.311092,0.075782,0.052795,98.656815,80.819503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493277,75.842088,87.947631,100.000000,43.214797,55.126582,65.000000,65.309322,17.632911,43.759494,44.762363,0.207436,22.843379,71.182490,54.709965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.110407,65.185330,104.526494,119.455749,117.184712,120.402490,54.663915,14.394481,102.507227,3.728894,65.405437,45.503658,118.638337,103.090071,117.798267,101.759266,94.521516,97.900192,-0.055659,0.033418,32.025740,-235.652356,101.158800,3.523175,21.975017,9.045594,20.669658,1065.277002,15.159769,474634.409953,0.980655,15.129209,1.129387,2.334221,0.075537,0.052250,98.652176,80.818455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524963,75.866606,87.962440,100.000000,43.210734,55.126582,65.000000,65.102777,17.632911,43.759494,44.764523,0.207787,22.906810,72.603546,54.716702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.525314,65.175676,104.501365,119.457417,117.203807,120.384332,54.801423,14.390628,102.437345,3.729043,65.372499,45.392596,118.651226,103.121552,117.777363,101.670339,94.549138,97.964410,-0.055856,0.033414,32.025740,-235.663887,100.941698,3.522964,21.966777,9.046964,25.962083,1334.681636,15.014442,474474.602654,0.973187,14.722456,1.188131,2.317076,0.074653,0.052929,98.634714,80.814973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.532762,75.851289,87.925666,100.000000,43.202056,55.126582,65.000000,65.069522,17.632911,43.759494,44.765673,0.209380,22.902861,72.381025,54.706464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.758349,65.159127,104.491390,119.456861,117.229034,120.370632,54.686628,14.386062,102.528880,3.728894,65.362233,45.367563,118.637333,103.113223,117.784288,101.668380,94.565759,97.907117,-0.055955,0.033432,32.025740,-235.664696,101.160496,3.523635,21.985583,8.992692,19.152284,986.664323,15.015547,474461.852131,0.973871,14.727739,1.202242,2.317126,0.074592,0.052076,98.655276,80.837188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.538815,75.854426,87.933476,100.000000,43.200889,55.126582,65.000000,64.808982,17.632911,43.759494,44.767028,0.207436,22.905440,72.264154,54.712414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.962369,65.149198,104.467534,119.455749,117.226922,120.357009,54.733980,14.388202,102.551940,3.729843,65.302773,45.527430,118.598090,103.022611,117.776445,101.791613,94.560719,97.881507,-0.055976,0.033410,32.025740,-235.659288,100.887551,3.524685,21.970221,9.012868,14.121210,726.850145,14.827010,474019.416653,0.961532,14.230849,1.216666,2.295456,0.074907,0.051796,98.602887,80.811582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.550433,75.846618,87.929210,100.000000,43.193142,55.126582,65.000000,65.254960,17.632911,43.759494,44.767818,0.210636,22.892836,70.813814,54.701183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.268544,65.149198,104.461332,119.455749,117.205401,120.357627,54.799851,14.389344,102.538699,3.729660,65.320292,45.504856,118.634933,103.090005,117.798398,101.642652,94.554783,97.889994,-0.056241,0.033396,32.025740,-235.658800,101.114831,3.524677,21.950604,8.989068,25.650426,1318.697543,15.159907,474445.787667,0.981551,15.117662,1.162535,2.334568,0.075684,0.053017,98.594970,80.825216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.528414,75.870864,87.943545,100.000000,43.186938,55.126582,65.000000,65.140156,17.632911,43.759494,44.768731,0.208095,22.906089,73.082277,54.707546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.198466,65.131821,104.483192,119.476882,117.251206,120.374905,54.810473,14.392912,102.500590,3.730649,65.332424,45.390331,118.617939,103.075578,117.768406,101.686638,94.537154,97.971428,-0.056291,0.033374,32.025740,-235.657846,100.942839,3.525631,21.934340,8.990042,43.346890,2228.047166,15.063313,474241.560572,0.975683,14.866281,1.150801,2.323444,0.076941,0.051820,98.587855,80.805664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.543622,75.860857,87.952598,100.000000,43.181085,55.126582,65.000000,64.951643,17.632911,43.759494,44.769377,0.208581,22.896388,71.513346,54.708559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.974471,65.135682,104.491830,119.481609,117.282289,120.350257,54.734494,14.393911,102.455827,3.731187,65.332171,45.368914,118.645269,103.068725,117.793808,101.597836,94.567149,97.756622,-0.056275,0.033366,32.025740,-235.657664,101.101287,3.525581,21.978551,9.030250,45.466235,2340.226442,14.927720,474039.782739,0.967277,14.505500,1.162297,2.307592,0.076083,0.052203,98.664689,80.810740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525235,75.882124,87.949506,100.000000,43.176988,55.126582,65.000000,64.982606,17.632911,43.759494,44.770395,0.210096,22.892458,71.735179,54.703681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.286526,65.132648,104.405902,119.473267,117.265246,120.326550,54.711444,14.388202,102.401741,3.731732,65.342829,45.412912,118.628560,103.061708,117.766461,101.705724,94.518247,97.769687,-0.056228,0.033357,32.025740,-235.658635,100.907619,3.525743,21.971916,9.027743,39.038525,2010.227561,14.963665,474171.223326,0.968833,14.570534,1.233244,2.311653,0.075084,0.052616,98.697896,80.798745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.479028,75.844807,87.938828,100.000000,43.174213,55.126582,65.000000,65.101183,17.632911,43.759494,44.771544,0.209113,22.936272,71.740471,54.713210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.974875,65.128511,104.468319,119.465481,117.339567,120.334530,54.692373,14.395052,102.382278,3.731389,65.338087,45.385325,118.618699,103.092932,117.766808,101.627173,94.524116,97.825999,-0.056139,0.033376,32.025740,-235.654399,100.739726,3.525587,21.958248,8.987608,13.024418,670.905817,15.060700,474168.159325,0.975297,14.838470,1.062532,2.323359,0.075694,0.051556,98.676843,80.807986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.476494,75.842286,87.939866,100.000000,43.159569,55.126582,65.000000,65.365149,17.632911,43.759494,44.772836,0.206608,22.891430,71.684789,54.714194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.084623,65.128511,104.492384,119.465481,117.357381,120.346735,54.669422,14.371648,102.479491,3.730170,65.392296,45.443627,118.616344,103.062658,117.762484,101.663908,94.540179,97.888460,-0.056018,0.033361,32.025740,-235.680090,100.915050,3.524741,21.965389,9.029727,16.394187,844.841819,15.349240,474671.595152,0.992146,15.652814,1.120001,2.357509,0.074775,0.051841,98.700461,80.819390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.487265,75.824979,87.948739,100.000000,43.165211,55.126582,65.000000,65.137507,17.632911,43.759494,44.773729,0.210636,22.900608,73.401669,54.705038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.345501,65.137613,104.489533,119.453524,117.369491,120.342203,54.828700,14.391056,102.463106,3.730216,65.401457,45.436233,118.633008,103.090899,117.761086,101.686087,94.541433,97.807474,-0.056212,0.033358,32.025740,-235.659865,101.032027,3.525114,21.966218,9.004773,26.079639,1340.058104,15.054362,474192.929454,0.975893,14.830822,1.151038,2.322815,0.074987,0.051998,98.669997,80.816158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.468808,75.845766,87.947565,100.000000,43.158036,55.126582,65.000000,65.078849,17.632911,43.759494,44.774985,0.209827,22.877673,72.864437,54.706582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.414435,65.149749,104.410996,119.456583,117.338277,120.345739,54.719775,14.395623,102.526183,3.729857,65.374963,45.473774,118.600529,102.980956,117.743895,101.706788,94.537423,97.860524,-0.056273,0.033372,32.025740,-235.658729,101.083746,3.524451,21.952839,8.996226,35.183506,1811.443559,15.011638,474127.879457,0.973791,14.701312,1.175895,2.317695,0.075672,0.052392,98.698922,80.798973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.454011,75.822391,87.934584,100.000000,43.146793,55.126582,65.000000,64.914049,17.632911,43.759494,44.776047,0.206695,22.896641,71.268021,54.710329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.239483,65.138992,104.450868,119.440733,117.324604,120.338907,54.755822,14.378356,102.407748,3.730617,65.388890,45.492731,118.617279,103.020289,117.757130,101.605424,94.571138,97.847827,-0.056003,0.033381,32.025740,-235.666521,101.085079,3.525464,21.946222,9.046585,45.418995,2336.884313,14.896544,473935.107404,0.964813,14.403526,1.121582,2.304298,0.074922,0.052704,98.734091,80.816022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475824,75.830493,87.951900,100.000000,43.138495,55.126582,65.000000,65.447062,17.632911,43.759494,44.777524,0.206304,22.880918,70.994371,54.712237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.058218,65.138992,104.482021,119.440733,117.321990,120.332104,54.724949,14.378070,102.442275,3.731530,65.375493,45.380201,118.617127,102.953261,117.736139,101.684509,94.575438,97.843950,-0.056037,0.033402,32.025740,-235.673014,100.886066,3.526234,21.994003,8.996984,47.168808,2428.284267,15.295955,474640.738030,0.989064,15.517208,1.160352,2.350835,0.075233,0.052978,98.733556,80.814656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463237,75.835279,87.958672,100.000000,43.140176,55.126582,65.000000,64.964436,17.632911,43.759494,44.778339,0.208581,22.907892,74.002648,54.701959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.458088,65.142578,104.481279,119.434894,117.299329,120.314468,54.687264,14.385491,102.475028,3.731205,65.345224,45.503277,118.611520,102.984565,117.739567,101.652978,94.565336,97.888263,-0.055945,0.033411,32.025740,-235.666084,101.137736,3.526059,21.967192,8.986274,37.952240,1955.155093,14.935977,473933.483311,0.968562,14.529458,1.118320,2.308843,0.075717,0.052879,98.696604,80.806030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451937,75.809613,87.953367,100.000000,43.138480,55.126582,65.000000,65.053642,17.632911,43.759494,44.779515,0.209246,22.897272,72.397797,54.713142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.170078,65.137061,104.494589,119.442958,117.249116,120.298953,54.711608,14.390343,102.380674,3.731916,65.320893,45.476941,118.607005,102.994652,117.738978,101.618063,94.589238,97.840225,-0.055987,0.033445,32.025740,-235.660905,100.852491,3.526478,21.968129,9.033874,26.373862,1358.076537,15.020073,474024.800356,0.973337,14.742929,1.111479,2.318823,0.074707,0.052112,98.717188,80.826630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456287,75.846084,87.973798,100.000000,43.138118,55.126582,65.000000,64.803966,17.632911,43.759494,44.780615,0.208448,22.892746,72.010908,54.702677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.572006,65.121891,104.450294,119.454358,117.220205,120.301891,54.785377,14.389059,102.496247,3.731800,65.351232,45.392326,118.625391,103.062728,117.762894,101.700550,94.587715,97.781480,-0.056118,0.033442,32.025740,-235.656962,100.878454,3.526243,21.971825,8.985029,17.013885,874.920977,14.842647,473701.349995,0.964464,14.276465,1.150610,2.298409,0.075562,0.052945,98.746579,80.840651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.478583,75.859200,87.982827,100.000000,43.130295,55.126582,65.000000,64.970688,17.632911,43.759494,44.781527,0.208492,22.943033,70.933792,54.710004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.045269,65.118030,104.500662,119.473267,117.282679,120.289444,54.656375,14.401759,102.558142,3.732316,65.368220,45.420134,118.616731,103.018501,117.753829,101.626872,94.573602,97.765777,-0.056018,0.033491,32.025740,-235.651612,101.108809,3.527325,22.001521,9.037750,22.352612,1152.172348,14.968919,473780.974383,0.970654,14.609186,1.095239,2.313359,0.076016,0.053717,98.723298,80.819346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464477,75.841457,87.964136,100.000000,43.115855,55.126582,65.000000,64.993287,17.632911,43.759494,44.782418,0.210411,22.911985,71.811343,54.706287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.095820,65.118030,104.444007,119.473267,117.329484,120.294599,54.737202,14.385919,102.543936,3.731429,65.395037,45.422649,118.617385,103.067113,117.735611,101.635804,94.592038,97.836618,-0.056003,0.033473,32.025740,-235.664022,101.017916,3.526453,22.012646,9.005764,30.669056,1578.511721,15.225629,474196.845448,0.983622,15.301693,1.058264,2.343406,0.075831,0.053095,98.687461,80.817594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464752,75.814944,87.970119,100.000000,43.121485,55.126582,65.000000,65.048558,17.632911,43.759494,44.783236,0.210096,22.940653,73.027385,54.702422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.509904,65.127408,104.473435,119.494400,117.373526,120.304551,54.748405,14.402758,102.465001,3.730913,65.400884,45.497478,118.646374,103.107672,117.772897,101.625100,94.611437,97.833868,-0.056081,0.033475,32.025740,-235.648163,100.977323,3.526030,21.990270,8.984957,38.785341,1995.841877,15.022775,473836.137824,0.974468,14.737244,1.062082,2.319903,0.074821,0.052657,98.687104,80.828702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.477110,75.842899,87.994950,100.000000,43.108953,55.126582,65.000000,65.020379,17.632911,43.759494,44.784420,0.208095,22.915879,71.397303,54.709817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.842774,65.137889,104.548630,119.518036,117.350582,120.305184,54.735949,14.393768,102.423160,3.731300,65.374206,45.444305,118.646264,103.105062,117.753522,101.701347,94.592733,97.897030,-0.056170,0.033491,32.025740,-235.656500,101.203118,3.526198,22.004244,9.083025,45.176657,2325.259518,14.991452,473780.119265,0.971873,14.677631,1.090075,2.316046,0.076036,0.052965,98.633557,80.829772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481550,75.832069,88.008201,100.000000,43.110706,55.126582,65.000000,64.760568,17.632911,43.759494,44.785403,0.212549,22.933585,71.355187,54.704979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.180881,65.134027,104.455681,119.499405,117.338779,120.290264,54.770514,14.369793,102.476001,3.731130,65.383482,45.383944,118.643930,103.048534,117.743321,101.620330,94.603776,97.834857,-0.056254,0.033512,32.025740,-235.677861,100.900958,3.525414,22.003595,9.021757,48.027319,2470.424151,14.816999,473496.860615,0.962065,14.200617,1.068875,2.295620,0.075126,0.053313,98.659406,80.837715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464176,75.816844,88.011203,100.000000,43.111815,55.126582,65.000000,65.158503,17.632911,43.759494,44.786744,0.209962,22.913878,71.203109,54.712050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.418433,65.134027,104.496949,119.499405,117.301696,120.289769,54.766273,14.390343,102.491648,3.732647,65.389214,45.396047,118.623993,102.996124,117.740263,101.647562,94.602096,97.919724,-0.056349,0.033521,32.025740,-235.659762,100.912534,3.526981,22.002315,8.994207,43.636779,2244.757809,15.123273,474032.455828,0.978055,14.996407,1.128955,2.331449,0.075196,0.052799,98.634048,80.840515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.452669,75.781493,87.985944,100.000000,43.105490,55.126582,65.000000,64.956694,17.632911,43.759494,44.787686,0.207218,22.940202,71.151874,54.701881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.906417,65.133476,104.471350,119.464091,117.304946,120.296929,54.856948,14.386347,102.469510,3.732263,65.397017,45.369310,118.625737,102.989184,117.754198,101.673717,94.601626,97.831496,-0.056527,0.033540,32.025740,-235.667514,101.199287,3.526358,21.995806,9.037642,37.277762,1914.468309,14.956289,473701.744446,0.969278,14.593437,1.077184,2.311944,0.075594,0.053719,98.601865,80.822830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455752,75.796512,88.021632,100.000000,43.097322,55.126582,65.000000,64.810695,17.632911,43.759494,44.788704,0.209872,22.938598,71.233464,54.711971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.756994,65.132373,104.461851,119.454636,117.310890,120.313899,54.705900,14.390486,102.500289,3.732157,65.339540,45.488779,118.638103,103.060720,117.733161,101.624888,94.600932,97.900441,-0.056663,0.033560,32.025740,-235.659129,100.997356,3.526400,21.968706,9.011192,26.935436,1387.138526,14.859334,473536.768824,0.963778,14.314388,1.134453,2.300761,0.074719,0.051754,98.634093,80.831957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.440631,75.794655,88.014432,100.000000,43.086059,55.126582,65.000000,65.107349,17.632911,43.759494,44.789734,0.209291,22.915176,71.708864,54.698753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.296436,65.118030,104.482598,119.463534,117.293945,120.310844,54.695811,14.384777,102.522202,3.732933,65.286065,45.464391,118.638125,103.058937,117.761098,101.654709,94.588814,97.867634,-0.056690,0.033611,32.025740,-235.668267,101.137675,3.526892,21.982247,8.981604,16.622147,856.175994,15.080737,473926.529727,0.974302,14.916693,1.077131,2.326424,0.075456,0.053225,98.601151,80.832754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431540,75.776545,88.011972,100.000000,43.083706,55.126582,65.000000,65.192664,17.632911,43.759494,44.790726,0.207436,22.926625,71.856865,54.696462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.837913,65.095413,104.553850,119.441289,117.307395,120.322690,54.767145,14.390628,102.474445,3.733105,65.225380,45.381551,118.596591,103.104539,117.726978,101.681747,94.555168,97.867282,-0.056795,0.033643,32.025740,-235.660946,100.994562,3.527485,21.984212,9.042943,20.208705,1039.557142,15.147294,474100.709647,0.980708,15.092513,1.122990,2.333978,0.075138,0.052533,98.540752,80.791601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.389792,75.769628,88.015854,100.000000,43.085687,55.126582,65.000000,64.865416,17.632911,43.759494,44.791598,0.209113,22.921306,72.374308,54.705677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.382086,65.095413,104.454222,119.441289,117.321743,120.343229,54.715801,14.385348,102.495315,3.733931,65.241311,45.300575,118.618776,103.089771,117.733073,101.642730,94.594056,97.901017,-0.056742,0.033672,32.025740,-235.668513,100.912923,3.527961,22.007958,8.978052,30.518781,1571.391534,14.912134,473709.694117,0.968007,14.441558,1.113620,2.306641,0.075500,0.052689,98.552975,80.821283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.423554,75.818877,88.037976,100.000000,43.081262,55.126582,65.000000,65.135791,17.632911,43.759494,44.791793,0.210141,22.938724,71.887820,54.719200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.745180,65.073072,104.475338,119.416541,117.316445,120.362503,54.733529,14.388630,102.559069,3.732452,65.236477,45.414802,118.616725,103.035799,117.741634,101.683824,94.585320,97.834758,-0.056658,0.033695,32.025740,-235.661311,101.058317,3.526714,22.023825,9.007441,35.059666,1804.613992,15.126737,474121.709185,0.977650,14.959686,1.147035,2.331818,0.075262,0.053145,98.539860,80.808718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.468612,75.798179,88.072647,100.000000,43.069953,55.126582,65.000000,64.808604,17.632911,43.759494,44.791880,0.208271,22.923939,72.337638,54.793020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.154796,65.060936,104.517672,119.430445,117.311382,120.364964,54.696683,14.393625,102.529579,3.731527,65.226831,45.525056,118.609875,103.149250,117.731236,101.712124,94.578354,97.904886,-0.056653,0.033696,32.025740,-235.658440,101.010285,3.525844,21.997176,9.010921,41.750404,2150.451656,14.872896,473729.098659,0.965850,14.318396,1.130243,2.301662,0.075252,0.052024,98.530514,80.798362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432803,75.802528,88.039624,100.000000,43.066689,55.126582,65.000000,65.184082,17.632911,43.759494,44.792444,0.210456,22.933152,70.775765,54.706483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.012980,65.055144,104.540095,119.459085,117.337161,120.349086,54.716965,14.388773,102.574738,3.730229,65.225565,45.520042,118.621937,103.087634,117.729948,101.621709,94.560590,97.777930,-0.056726,0.033689,32.025740,-235.659208,100.917490,3.524356,21.984338,9.000950,46.653930,2402.128478,15.158369,474240.653732,0.980745,15.047220,1.095575,2.334896,0.075471,0.051970,98.548559,80.813089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439316,75.819311,88.038383,100.000000,43.068206,55.126582,65.000000,64.923364,17.632911,43.759494,44.792592,0.210772,22.896352,72.781881,54.708824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
