OSU 80 Ton Compressor Load Stand
45.358579,65.055144,104.504583,119.459085,117.312295,120.339878,54.734858,14.370079,102.460106,3.729897,65.194968,45.357752,118.620409,103.148279,117.737460,101.657938,94.544529,97.806412,-0.056569,0.033696,32.025740,-235.677085,100.764190,3.523805,21.990938,9.035605,47.194288,2429.156127,14.984498,473956.185862,0.971623,14.551055,1.148479,2.314653,0.075470,0.053258,98.598008,80.793082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.438118,75.821828,88.027481,100.000000,43.073981,55.126582,65.000000,65.003753,17.632911,43.759494,44.792879,0.209559,22.947180,71.200145,54.703740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.003697,65.047973,104.553729,119.467149,117.263830,120.335255,54.794335,14.392769,102.648685,3.730409,65.164875,45.492362,118.622939,103.097519,117.728198,101.677369,94.541863,97.855058,-0.056611,0.033679,32.025740,-235.659623,100.781985,3.524324,21.976495,9.046098,43.384998,2230.662745,15.048629,474023.024486,0.974482,14.712460,1.083061,2.322443,0.075956,0.053518,98.635901,80.801435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.436230,75.828192,88.006510,100.000000,43.061295,55.126582,65.000000,64.786266,17.632911,43.759494,44.793096,0.206738,22.943141,71.397711,54.698842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.285019,65.026459,104.556933,119.448519,117.230434,120.337924,54.716660,14.381352,102.483965,3.729307,65.158797,45.375686,118.621368,103.043407,117.746677,101.746300,94.577077,97.973418,-0.056703,0.033651,32.025740,-235.664015,100.967665,3.523717,21.980696,8.984957,33.462795,1722.949804,14.889748,473778.431945,0.965937,14.305707,1.117790,2.303965,0.075675,0.052588,98.667347,80.793377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.468955,75.834373,88.010709,100.000000,43.057094,55.126582,65.000000,64.988618,17.632911,43.759494,44.793466,0.208183,22.927653,71.052866,54.701655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.419384,65.007428,104.530231,119.412092,117.207426,120.343722,54.703310,14.389629,102.566932,3.729724,65.138720,45.323861,118.610919,103.028619,117.742112,101.661028,94.534963,97.897952,-0.056983,0.033660,32.025740,-235.663742,100.645871,3.524034,21.980660,9.017917,16.830395,866.783620,15.053044,474007.686376,0.973197,14.716247,1.152333,2.323225,0.075952,0.052673,98.690853,80.789098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.460416,75.834121,87.986555,100.000000,43.060988,55.126582,65.000000,64.846191,17.632911,43.759494,44.793101,0.206999,22.879404,72.812118,54.709493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.849846,64.991155,104.478146,119.405697,117.231012,120.334250,54.688146,14.393340,102.536975,3.729231,65.173671,45.404404,118.618574,103.092692,117.764717,101.684947,94.566146,97.833428,-0.056952,0.033659,32.025740,-235.653661,101.013589,3.522662,21.988287,9.036975,34.539792,1779.330062,14.929526,473706.867956,0.967897,14.363400,1.194624,2.308864,0.074908,0.052252,98.719890,80.811770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.446123,75.859050,88.022448,100.000000,43.045779,55.126582,65.000000,64.866285,17.632911,43.759494,44.792722,0.209693,22.908415,71.713482,54.708391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.213290,64.991155,104.434546,119.405697,117.246510,120.329685,54.752736,14.379212,102.464336,3.729220,65.184930,45.359576,118.582080,103.010185,117.736037,101.682717,94.581939,97.827952,-0.056944,0.033672,32.025740,-235.675140,100.912334,3.522726,22.008607,9.019431,46.884938,2412.445484,15.307928,474409.306224,0.988865,15.368985,1.187328,2.353257,0.074811,0.051759,98.692660,80.781519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444075,75.844650,87.979445,100.000000,43.034587,55.126582,65.000000,65.111132,17.632911,43.759494,44.792264,0.209559,22.932431,73.951569,54.712158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.416650,64.995292,104.432757,119.400970,117.238194,120.331185,54.680084,14.394339,102.400032,3.728773,65.217785,45.443414,118.592812,102.987688,117.713756,101.690999,94.579632,97.920128,-0.056816,0.033688,32.025740,-235.658216,100.791550,3.522215,21.998997,9.045900,45.990738,2369.579050,15.105714,473967.552371,0.978610,14.841301,1.113877,2.329510,0.074845,0.052245,98.658651,80.792286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435514,75.840254,87.975901,100.000000,43.031438,55.126582,65.000000,64.885127,17.632911,43.759494,44.792316,0.207919,22.935406,72.037342,54.709985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.286451,64.999154,104.475770,119.392350,117.226430,120.346411,54.748269,14.389915,102.514591,3.727738,65.253239,45.345588,118.581600,103.079288,117.731232,101.619754,94.591952,97.911623,-0.056926,0.033686,32.025740,-235.662477,100.883716,3.521496,21.988125,9.023182,38.898197,2001.654275,14.937450,473655.092523,0.968792,14.412426,1.094496,2.309820,0.075299,0.053352,98.681755,80.786368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.424928,75.845383,87.953372,100.000000,43.030742,55.126582,65.000000,64.749985,17.632911,43.759494,44.792280,0.209113,22.931530,71.280497,54.715522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.653384,65.009083,104.444995,119.387623,117.254797,120.352429,54.709891,14.391627,102.473646,3.727974,65.242143,45.375890,118.591305,103.090816,117.705564,101.738485,94.556963,97.851631,-0.057031,0.033720,32.025740,-235.664195,100.856549,3.521887,21.988341,8.970840,32.860427,1692.144096,14.848500,473530.452134,0.965328,14.177743,1.157182,2.299438,0.075214,0.052095,98.615206,80.775807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435581,75.823425,87.953869,100.000000,43.025636,55.126582,65.000000,64.820715,17.632911,43.759494,44.792376,0.209469,22.918061,71.414904,54.695252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.653064,65.009083,104.530147,119.387623,117.247199,120.341675,54.827538,14.390200,102.510954,3.727321,65.221676,45.369427,118.570909,103.075975,117.705978,101.706581,94.573338,97.826207,-0.057091,0.033706,32.025740,-235.658924,101.170835,3.521122,22.036609,9.062272,27.097131,1392.369684,14.914962,473660.641214,0.967305,14.334414,1.139292,2.306998,0.075500,0.052202,98.585341,80.777286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.424005,75.809436,87.954117,100.000000,43.018255,55.126582,65.000000,65.198159,17.632911,43.759494,44.792683,0.208713,22.933766,71.324907,54.742135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.932504,65.014323,104.464840,119.370939,117.259227,120.326304,54.747351,14.382066,102.494811,3.727965,65.197916,45.460217,118.583080,103.049519,117.711875,101.705780,94.531269,97.905896,-0.057146,0.033707,32.025740,-235.669835,101.100700,3.521696,21.990307,9.012111,17.007723,875.211597,15.190117,474228.893677,0.983139,15.092169,1.134986,2.339016,0.077155,0.053717,98.596448,80.794768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.421104,75.804901,87.953169,100.000000,43.020946,55.126582,65.000000,65.189866,17.632911,43.759494,44.792906,0.208183,22.945846,72.517107,54.706828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.981725,65.005497,104.463710,119.355646,117.235995,120.314842,54.692950,14.385919,102.488695,3.727847,65.173972,45.353450,118.558256,103.108664,117.713754,101.716642,94.504745,97.838903,-0.056999,0.033707,32.025740,-235.662389,100.740872,3.520893,22.001612,9.031927,13.614136,701.275595,15.203557,474149.866338,0.980950,15.092549,1.101954,2.340940,0.074616,0.051998,98.560807,80.807150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432611,75.787913,87.943507,100.000000,43.011067,55.126582,65.000000,65.033168,17.632911,43.759494,44.793016,0.208980,22.938165,72.844189,54.705726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.101067,64.990328,104.500133,119.340909,117.268531,120.318689,54.791229,14.393625,102.559324,3.726884,65.160227,45.444649,118.546978,103.067131,117.691058,101.625420,94.495807,97.899336,-0.056805,0.033694,32.025740,-235.659256,101.243602,3.519905,22.007544,9.048298,12.858616,661.170051,15.066756,473994.173639,0.975570,14.766699,1.196227,2.324928,0.076406,0.053209,98.553112,80.803805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419056,75.750935,87.930436,100.000000,43.004894,55.126582,65.000000,64.983875,17.632911,43.759494,44.792825,0.207568,22.965625,72.372663,54.701704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.371932,64.982053,104.481244,119.343411,117.303694,120.328282,54.663530,14.387489,102.459211,3.725427,65.228745,45.365579,118.568158,103.104181,117.717378,101.706477,94.551991,97.948865,-0.056878,0.033672,32.025740,-235.662126,100.923711,3.518278,22.038123,8.999364,41.426237,2135.048802,15.043010,473958.849842,0.975252,14.699717,1.178866,2.322359,0.076282,0.052954,98.596605,80.812136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432287,75.778524,87.933417,100.000000,42.997153,55.126582,65.000000,65.208275,17.632911,43.759494,44.792363,0.210636,22.981546,71.983154,54.706710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.730920,64.982053,104.442033,119.343411,117.289661,120.326599,54.826863,14.384207,102.474397,3.723713,65.243157,45.422398,118.562073,103.009945,117.695164,101.617794,94.522062,97.839149,-0.056939,0.033651,32.025740,-235.665735,101.009024,3.516550,21.994454,9.033657,45.704152,2348.509109,14.996485,473886.175959,0.970667,14.543744,1.227392,2.317021,0.076160,0.052910,98.578049,80.820649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.408469,75.770900,87.921136,100.000000,42.996151,55.126582,65.000000,64.753301,17.632911,43.759494,44.792026,0.211316,22.926517,72.248692,54.705854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.335696,64.990328,104.407025,119.356202,117.302177,120.315872,54.672735,14.385063,102.524448,3.723878,65.266662,45.395640,118.560611,102.979884,117.694879,101.703073,94.550580,97.835435,-0.056931,0.033630,32.025740,-235.666512,101.199308,3.516354,21.992416,9.043051,47.470653,2446.157390,14.875547,473592.958139,0.966610,14.216949,1.203639,2.302773,0.075974,0.052594,98.568302,80.816028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.433853,75.785851,87.940934,100.000000,42.986817,55.126582,65.000000,65.125128,17.632911,43.759494,44.792128,0.207699,22.935911,70.621927,54.789646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.906244,64.999429,104.448221,119.375666,117.330638,120.296967,54.726370,14.392198,102.525210,3.722063,65.258766,45.379709,118.551752,103.006486,117.685222,101.711349,94.520315,97.844692,-0.056978,0.033605,32.025740,-235.657253,101.012284,3.514543,21.977108,8.986796,41.355307,2128.945785,15.150819,474106.983922,0.978898,14.973113,1.161709,2.334896,0.075149,0.052834,98.552220,80.775444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.423679,75.788505,87.936442,100.000000,42.979386,55.126582,65.000000,64.764002,17.632911,43.759494,44.792054,0.206825,22.907784,71.697600,54.703071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.914347,65.014323,104.471608,119.384842,117.322524,120.286855,54.692929,14.390343,102.532997,3.719978,65.323339,45.353001,118.553018,103.001686,117.685311,101.715524,94.542829,97.839083,-0.056837,0.033610,32.025740,-235.658945,101.155967,3.513140,21.968075,9.015861,30.965839,1595.077054,14.877377,473583.826226,0.967217,14.267750,1.130758,2.302976,0.075283,0.052475,98.595513,80.772097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444484,75.789010,87.947346,100.000000,42.975453,55.126582,65.000000,65.005878,17.632911,43.759494,44.792290,0.209291,22.901167,71.629463,54.716544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.065696,65.014323,104.485705,119.384842,117.328675,120.290100,54.702488,14.390343,102.501781,3.718419,65.369424,45.359823,118.538554,103.036857,117.684982,101.643325,94.566709,97.911235,-0.056957,0.033576,32.025740,-235.659435,101.020871,3.511308,21.964974,9.028483,21.519393,1108.288745,15.071134,473897.338812,0.976296,14.782852,1.167088,2.325918,0.074954,0.052957,98.642974,80.770550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456564,75.821634,87.921836,100.000000,42.978795,55.126582,65.000000,65.005227,17.632911,43.759494,44.792757,0.208891,22.932521,72.868957,54.700858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.172911,65.035285,104.457672,119.372886,117.314844,120.290368,54.803797,14.389487,102.441106,3.715059,65.336737,45.375698,118.545862,102.994614,117.668708,101.649965,94.550625,97.804109,-0.056857,0.033573,32.025740,-235.658821,101.106979,3.508121,21.980462,8.977925,12.539324,644.604717,15.070902,473824.464721,0.976654,14.788162,1.140899,2.326019,0.075145,0.051777,98.630173,80.794770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.468416,75.823122,87.934885,100.000000,42.970649,55.126582,65.000000,64.906451,17.632911,43.759494,44.793477,0.207831,22.903420,72.009304,54.710830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.832934,65.041353,104.420192,119.376778,117.281640,120.288200,54.722961,14.394624,102.396559,3.714170,65.370851,45.391719,118.522737,103.041465,117.661672,101.642391,94.514469,97.910782,-0.056650,0.033556,32.025740,-235.655970,100.988115,3.507166,21.956932,9.019972,14.369570,739.782730,15.007079,473676.924744,0.972909,14.609442,1.164282,2.318520,0.074809,0.051492,98.617059,80.771962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.436565,75.813688,87.924455,100.000000,42.961693,55.126582,65.000000,64.837214,17.632911,43.759494,44.793749,0.208183,22.906431,71.841750,54.714332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.321590,65.056799,104.497333,119.390125,117.301311,120.286841,54.729217,14.390628,102.433259,3.711552,65.370943,45.409003,118.524874,102.962711,117.654769,101.670176,94.525849,97.765746,-0.056564,0.033544,32.025740,-235.657026,101.224289,3.504547,21.951235,8.979620,47.578974,2449.208899,14.956030,473669.453577,0.968633,14.504076,1.110185,2.312396,0.073831,0.052863,98.607513,80.757302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459531,75.855493,87.931048,100.000000,42.953376,55.126582,65.000000,65.068227,17.632911,43.759494,44.794335,0.209559,22.885318,71.962505,54.702510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.172395,65.057350,104.505396,119.414595,117.304796,120.290744,54.703407,14.390200,102.443291,3.710300,65.337773,45.359356,118.556745,103.035733,117.673315,101.637478,94.569376,97.946026,-0.056496,0.033501,32.025740,-235.660394,101.416878,3.503666,21.951487,8.989771,41.264596,2125.167726,15.099563,473995.652737,0.978143,14.911521,1.216225,2.329096,0.074308,0.051836,98.654862,80.788010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.482382,75.858858,87.959470,100.000000,42.954510,55.126582,65.000000,64.776349,17.632911,43.759494,44.795183,0.210772,22.898841,72.530252,54.704713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.057509,65.057350,104.456742,119.414595,117.297736,120.285310,54.745308,14.384492,102.487268,3.707855,65.310426,45.433242,118.562002,103.023154,117.689195,101.628673,94.567359,97.807766,-0.056566,0.033494,32.025740,-235.668390,101.129068,3.501254,21.972024,9.042817,29.837795,1535.499978,14.898076,473639.764380,0.966481,14.350785,1.109815,2.305686,0.075167,0.052750,98.639206,80.796204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512779,75.869320,87.968816,100.000000,42.948036,55.126582,65.000000,64.853813,17.632911,43.759494,44.795638,0.209425,22.889266,71.092603,54.707437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.055392,65.047973,104.480500,119.415151,117.298506,120.266028,54.723050,14.389629,102.446316,3.706411,65.254785,45.416450,118.543808,103.023711,117.678054,101.629736,94.543458,97.777480,-0.056611,0.033479,32.025740,-235.661292,101.242380,3.499989,21.985096,9.029853,17.996520,926.506007,14.965395,473666.834008,0.970480,14.526748,1.184394,2.313479,0.075222,0.052661,98.649532,80.798139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464592,75.862176,87.957326,100.000000,42.942183,55.126582,65.000000,64.913111,17.632911,43.759494,44.795808,0.209202,22.943736,71.002810,54.713142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.436622,65.033354,104.434370,119.407643,117.313932,120.242141,54.711554,14.395623,102.437927,3.705607,65.233466,45.395642,118.553690,103.045900,117.673794,101.622202,94.552956,97.901660,-0.056519,0.033458,32.025740,-235.655135,101.161247,3.499104,21.981273,9.012327,12.300931,633.415852,15.006913,473728.760083,0.972410,14.662124,1.095847,2.318298,0.074336,0.052174,98.681067,80.799596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.491999,75.859360,87.957145,100.000000,42.932861,55.126582,65.000000,64.911638,17.632911,43.759494,44.796179,0.208713,22.872805,71.657767,54.703317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.394647,65.004394,104.412887,119.410702,117.333510,120.237053,54.724167,14.393482,102.530743,3.702964,65.147267,45.373197,118.557179,102.999100,117.676501,101.578665,94.565859,97.709507,-0.056690,0.033418,32.025740,-235.660216,101.177380,3.496817,21.986773,9.039247,16.249718,836.559152,15.009184,473693.002181,0.972677,14.655243,1.099898,2.318934,0.075761,0.052867,98.660996,80.802464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498165,75.868791,87.965679,100.000000,42.927597,55.126582,65.000000,64.678734,17.632911,43.759494,44.796049,0.210501,22.893161,71.744949,54.713279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.128944,65.004394,104.453360,119.410702,117.338462,120.235090,54.681658,14.388060,102.450630,3.701998,65.131081,45.450779,118.572579,103.010036,117.684846,101.669726,94.564628,97.898178,-0.056624,0.033410,32.025740,-235.666455,101.399727,3.495470,21.979939,8.987968,19.474887,1003.374967,14.830816,473286.206317,0.963687,14.192394,1.171764,2.298462,0.075832,0.052880,98.672214,80.811456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.473818,75.920803,87.979066,100.000000,42.923528,55.126582,65.000000,64.684808,17.632911,43.759494,44.795390,0.207568,22.941266,71.058294,54.706031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.005271,64.981502,104.497007,119.413483,117.305809,120.216187,54.648778,14.393482,102.450822,3.699221,65.009960,45.445806,118.542213,103.072386,117.667806,101.630655,94.556877,97.787047,-0.056627,0.033410,32.025740,-235.656785,100.944226,3.493176,21.968959,9.004412,12.337553,636.031431,14.843557,473217.306588,0.964332,14.212644,1.032927,2.300115,0.075690,0.052656,98.647637,80.772441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.497289,75.895529,87.960690,100.000000,42.919479,55.126582,65.000000,64.846818,17.632911,43.759494,44.794758,0.209782,22.889104,70.515352,54.701900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.168985,64.932132,104.507330,119.396243,117.291075,120.200013,54.684267,14.387774,102.442663,3.697811,64.972538,45.329965,118.568149,103.081564,117.671365,101.668951,94.558378,97.863122,-0.056569,0.033401,32.025740,-235.663310,101.309867,3.491417,21.978983,9.061136,5.015058,258.370889,14.966376,473404.016117,0.971312,14.524962,1.157811,2.314554,0.075701,0.051969,98.642307,80.771508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.487784,75.924395,87.963422,100.000000,42.925264,55.126582,65.000000,64.917396,17.632911,43.759494,44.794616,0.210411,22.925994,72.103636,54.701566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.866979,64.912273,104.504030,119.371773,117.296615,120.199043,54.675248,14.392769,102.386859,3.696846,65.033080,45.454676,118.551898,103.093266,117.681829,101.658626,94.537029,97.887053,-0.056653,0.033382,32.025740,-235.657826,101.019545,3.490152,21.991533,9.011228,0.567020,29.217109,15.025058,473396.846765,0.974620,14.647918,1.092751,2.321884,0.074791,0.052231,98.657584,80.771941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484724,75.909813,87.960600,100.000000,42.917571,55.126582,65.000000,64.810518,17.632911,43.759494,44.792784,0.211497,22.942456,71.622133,54.703631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.222369,64.907585,104.421873,119.378447,117.285720,120.203637,54.689518,14.387061,102.516150,3.694229,65.050513,45.447994,118.544240,103.087067,117.662758,101.628145,94.567697,97.818170,-0.056763,0.033401,32.025740,-235.663697,101.101453,3.487818,21.995283,9.018999,12.236740,630.364343,14.950641,473136.752499,0.969857,14.405543,1.141100,2.313697,0.074707,0.052548,98.649578,80.762540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464219,75.902601,87.989473,100.000000,42.906147,55.126582,65.000000,65.445509,17.632911,43.759494,44.791407,0.208980,22.941789,71.054481,54.693649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.222283,64.907585,104.485150,119.378447,117.301771,120.182309,54.720740,14.407753,102.563809,3.692959,65.060576,45.515630,118.533528,103.013044,117.655177,101.581364,94.533535,97.836577,-0.057015,0.033409,32.025740,-235.644148,101.365904,3.486438,21.997771,9.033405,12.647328,651.143665,15.082321,473364.255375,0.977133,14.742143,1.178123,2.329197,0.077080,0.053660,98.690636,80.774536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.465760,75.919792,87.985929,100.000000,42.903357,55.126582,65.000000,64.801109,17.632911,43.759494,44.790581,0.208891,22.937209,71.312080,54.708559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.614447,64.905654,104.480421,119.378725,117.307270,120.188561,54.696367,14.396337,102.501891,3.690061,65.053461,45.448498,118.528379,103.136421,117.661424,101.635139,94.517339,97.817652,-0.056915,0.033415,32.025740,-235.649684,100.831237,3.483550,21.987908,8.992620,15.637740,805.462824,14.912271,473052.203693,0.968474,14.318178,1.102328,2.309076,0.074923,0.052438,98.675315,80.777746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.453700,75.915212,87.987081,100.000000,42.896876,55.126582,65.000000,64.804838,17.632911,43.759494,44.789812,0.209291,22.943159,71.357549,54.705736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.004857,64.908412,104.494550,119.381505,117.325535,120.203980,54.629605,14.374503,102.458973,3.688681,65.086320,45.340897,118.536429,103.036394,117.675383,101.637915,94.522693,97.749131,-0.056805,0.033415,32.025740,-235.676909,100.884457,3.482189,22.027431,9.061857,19.949444,1028.804207,14.920393,473045.608591,0.967752,14.318279,1.148551,2.310479,0.074852,0.051797,98.673821,80.780728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451009,75.921188,87.980286,100.000000,42.889485,55.126582,65.000000,65.170330,17.632911,43.759494,44.789084,0.209917,22.977940,71.426767,54.704015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.378363,64.907860,104.481331,119.362041,117.335223,120.201280,54.803213,14.392198,102.508376,3.686175,65.124658,45.353069,118.532458,103.023008,117.661969,101.644854,94.516444,97.864281,-0.056496,0.033404,32.025740,-235.660683,100.876047,3.479596,22.009545,9.033369,17.107050,879.425585,15.188647,473535.409196,0.982724,15.034998,1.152345,2.341852,0.074836,0.052282,98.742664,80.773968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443505,75.896417,87.961391,100.000000,42.893335,55.126582,65.000000,64.933755,17.632911,43.759494,44.788450,0.209782,22.933459,72.571893,54.697445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.949377,64.907860,104.467236,119.362041,117.330183,120.190154,54.708689,14.380496,102.458266,3.683550,65.143861,45.364759,118.499276,103.033554,117.645257,101.661510,94.510126,97.845723,-0.056385,0.033414,32.025740,-235.668301,100.791413,3.478137,21.986574,8.993792,9.763516,502.782213,15.020202,473309.358604,0.974690,14.575318,1.102078,2.321851,0.074578,0.051386,98.751629,80.738867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413058,75.864893,87.926174,100.000000,42.882418,55.126582,65.000000,64.702699,17.632911,43.759494,44.787726,0.210591,22.942745,71.553146,54.711224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.041837,64.920823,104.461554,119.341187,117.342513,120.209608,54.669500,14.387631,102.436146,3.682135,65.134697,45.406656,118.521221,103.003719,117.664086,101.696678,94.545163,97.804050,-0.056249,0.033415,32.025740,-235.664270,100.742585,3.477088,21.959493,9.014996,0.538762,27.764009,14.853833,473048.832352,0.962795,14.135212,1.183794,2.302448,0.075240,0.051833,98.772858,80.761767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464376,75.860313,87.938726,100.000000,42.879277,55.126582,65.000000,64.944869,17.632911,43.759494,44.787392,0.208713,22.859192,70.805929,54.709886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.969287,64.919444,104.489760,119.328396,117.353847,120.206131,54.744300,14.385776,102.487571,3.679504,65.160739,45.429166,118.508983,103.019367,117.642394,101.641203,94.502353,97.829129,-0.056464,0.033407,32.025740,-235.669882,101.085321,3.474592,21.990108,9.007045,0.991277,51.013600,15.038268,473323.312597,0.974487,14.640294,1.177953,2.324109,0.076567,0.053162,98.803297,80.782186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456022,75.866013,87.916716,100.000000,42.875915,55.126582,65.000000,64.889896,17.632911,43.759494,44.786781,0.210862,22.927797,71.409746,54.708175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.421296,64.921651,104.511393,119.317273,117.338826,120.206706,54.655201,14.399476,102.455999,3.678680,65.171974,45.427759,118.520391,103.135308,117.667187,101.663051,94.514898,97.904697,-0.056406,0.033394,32.025740,-235.650302,101.165589,3.473956,21.986394,9.001888,9.906197,510.628950,14.999519,473274.916343,0.973177,14.544085,1.115608,2.319212,0.075622,0.052720,98.779258,80.777315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459358,75.827710,87.915948,100.000000,42.871911,55.126582,65.000000,64.931461,17.632911,43.759494,44.786123,0.207655,22.937498,71.866591,54.696560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.050956,64.927719,104.499273,119.306151,117.340557,120.219137,54.716279,14.384635,102.538076,3.676598,65.163962,45.361587,118.524710,103.201932,117.656964,101.609747,94.502667,97.831905,-0.056338,0.033379,32.025740,-235.667593,101.189580,3.471296,22.024023,9.053870,18.104358,932.173094,15.035931,473408.032519,0.973538,14.628354,1.174853,2.323581,0.075143,0.052236,98.730556,80.773900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466814,75.805456,87.908092,100.000000,42.864746,55.126582,65.000000,65.292218,17.632911,43.759494,44.785370,0.207787,22.980879,71.306875,54.705028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.774424,64.927719,104.507899,119.306151,117.342249,120.223115,54.693642,14.400047,102.512956,3.675697,65.167693,45.338177,118.518426,103.138005,117.660895,101.680735,94.527668,97.923061,-0.056254,0.033378,32.025740,-235.653488,101.144786,3.470571,22.023591,9.001113,18.962913,976.783247,14.841735,473066.126773,0.964477,14.098655,1.211810,2.300934,0.076309,0.054797,98.751028,80.797255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.467227,75.809164,87.906060,100.000000,42.858005,55.126582,65.000000,65.506652,17.632911,43.759494,44.784957,0.207963,22.982898,71.472953,54.706838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.979128,64.921375,104.489297,119.324503,117.325751,120.218064,54.680199,14.384920,102.482302,3.674223,65.169673,45.262461,118.491527,103.067586,117.638284,101.634316,94.519917,97.829579,-0.056286,0.033383,32.025740,-235.669432,101.108286,3.469048,22.017731,9.002934,11.467533,590.840038,15.449156,474127.674523,0.996463,15.730007,1.176358,2.372236,0.075966,0.052299,98.746925,80.766844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455006,75.762800,87.879962,100.000000,42.855677,55.126582,65.000000,65.082275,17.632911,43.759494,44.784215,0.211316,22.941392,74.350948,54.705097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.325710,64.922478,104.508830,119.351753,117.317008,120.233902,54.645022,14.398192,102.544115,3.672201,65.213164,45.345906,118.490851,103.129443,117.647830,101.632268,94.516265,97.886436,-0.056336,0.033364,32.025740,-235.653383,101.045199,3.467295,21.994399,9.039824,2.435363,125.557601,15.127427,473570.557951,0.979257,14.867199,1.211066,2.334098,0.075074,0.055060,98.722417,80.793044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449322,75.755083,87.863684,100.000000,42.852792,55.126582,65.000000,64.966635,17.632911,43.759494,44.783608,0.210817,22.902501,72.741033,54.704900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.840295,64.936544,104.489053,119.375666,117.327968,120.249896,54.718579,14.393625,102.431353,3.671397,65.205889,45.404690,118.532976,103.160701,117.650298,101.716688,94.514429,97.921537,-0.056496,0.033367,32.025740,-235.656806,101.178665,3.466329,22.021373,9.030105,-0.036499,-1.879219,15.032877,473411.592369,0.974547,14.618662,1.157583,2.323062,0.076522,0.052264,98.751095,80.796094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.474704,75.760555,87.841107,100.000000,42.849192,55.126582,65.000000,64.774567,17.632911,43.759494,44.783040,0.208183,22.909370,71.139468,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.137146,64.936544,104.509457,119.375666,117.331522,120.242262,54.779869,14.386918,102.507345,3.669703,65.190026,45.431282,118.516112,103.013965,117.633805,101.669399,94.518349,97.887895,-0.056490,0.033359,32.025740,-235.659266,101.077978,3.464751,22.038772,9.023020,6.309402,324.486913,14.886333,473238.603208,0.967114,14.211624,1.198484,2.305730,0.075958,0.052646,98.747773,80.785328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.482183,75.730079,87.852373,100.000000,42.844702,55.126582,65.000000,65.059603,17.632911,43.759494,44.782886,0.209962,22.912327,70.612562,54.704694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.483753,64.932959,104.522678,119.384842,117.336762,120.242552,54.654111,14.391485,102.388353,3.669892,65.116210,45.423504,118.460590,103.092963,117.625394,101.618064,94.494111,97.797129,-0.056396,0.033381,32.025740,-235.662214,101.021360,3.465086,22.014738,9.055925,20.378418,1050.455388,15.098921,473672.992207,0.977472,14.797997,1.223307,2.330249,0.074294,0.051987,98.702369,80.723003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.461724,75.719614,87.830789,100.000000,42.842634,55.126582,65.000000,64.871137,17.632911,43.759494,44.782293,0.209469,22.916799,72.527164,54.705411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.906916,64.923857,104.514876,119.379837,117.354531,120.258000,54.730459,14.389059,102.393281,3.669800,65.137486,45.528936,118.509370,103.014797,117.660477,101.704298,94.511988,97.901462,-0.056304,0.033392,32.025740,-235.662353,100.727206,3.465214,22.028621,9.019720,23.517713,1210.586945,14.970642,473423.139623,0.969266,14.447450,1.197356,2.315376,0.074516,0.051802,98.698890,80.755100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490811,75.724651,87.875222,100.000000,42.836907,55.126582,65.000000,64.650923,17.632911,43.759494,44.781775,0.210141,22.985964,71.301827,54.698891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.254827,64.911446,104.490455,119.388457,117.350968,120.279135,54.678754,14.391913,102.431111,3.668894,65.092609,45.345474,118.505377,103.074252,117.647041,101.717583,94.513489,97.947412,-0.056254,0.033395,32.025740,-235.659172,101.120499,3.464696,22.044019,9.000518,25.810901,1329.886408,14.821322,473225.844470,0.963355,14.036784,1.162124,2.298022,0.075961,0.053258,98.738519,80.708684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.473758,75.724582,87.858854,100.000000,42.835032,55.126582,65.000000,64.985363,17.632911,43.759494,44.780947,0.208891,22.962578,70.756496,54.698930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.500070,64.890760,104.446144,119.378725,117.324216,120.282563,54.647022,14.382351,102.501307,3.670054,65.060188,45.431264,118.513426,103.092336,117.658640,101.688627,94.532755,97.921363,-0.056281,0.033384,32.025740,-235.665629,101.069985,3.465570,22.022671,9.044800,10.085104,519.928786,15.074271,473642.606740,0.975702,14.706486,1.212602,2.327367,0.076640,0.053250,98.761711,80.761041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.479764,75.711186,87.874206,100.000000,42.825843,55.126582,65.000000,64.766102,17.632911,43.759494,44.779739,0.209425,22.940094,71.734051,54.699707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.897104,64.890760,104.544486,119.378725,117.323377,120.273976,54.692300,14.388345,102.564341,3.670477,65.071771,45.370658,118.490018,103.104383,117.624976,101.701303,94.524668,97.845736,-0.056186,0.033408,32.025740,-235.664046,101.205201,3.466280,22.024096,8.990312,2.135631,110.009437,15.362741,474169.326441,0.992568,15.469507,1.241188,2.361109,0.074271,0.052173,98.749647,80.719634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.440159,75.687440,87.848988,100.000000,42.823148,55.126582,65.000000,64.636760,17.632911,43.759494,44.778401,0.209559,22.960847,73.544372,54.694505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.601138,64.890484,104.556249,119.366768,117.328821,120.277809,54.832297,14.394339,102.495643,3.672930,65.143427,45.488084,118.506248,103.101379,117.640835,101.722291,94.531881,97.861525,-0.056144,0.033405,32.025740,-235.653315,101.040856,3.468338,22.029054,9.068600,-0.398578,-20.478892,14.804290,473219.343435,0.963316,13.975480,1.204867,2.295516,0.075434,0.052255,98.747194,80.775724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466393,75.719726,87.868043,100.000000,42.823808,55.126582,65.000000,64.981274,17.632911,43.759494,44.777550,0.207261,22.986432,70.690242,54.711843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.786883,64.899310,104.543501,119.365378,117.353256,120.283032,54.691286,14.387917,102.533023,3.672594,65.134332,45.386636,118.509106,103.011202,117.641731,101.736567,94.521420,97.770707,-0.056102,0.033404,32.025740,-235.664965,101.037372,3.468036,22.046020,9.068096,0.601036,30.960828,15.084165,473630.951987,0.976664,14.684991,1.163420,2.328535,0.075345,0.052275,98.816656,80.770830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.436683,75.700056,87.867253,100.000000,42.819070,55.126582,65.000000,65.168733,17.632911,43.759494,44.776705,0.209380,22.925111,71.980607,54.782319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.151487,64.898483,104.583314,119.347582,117.347335,120.293368,54.674728,14.403472,102.540079,3.672085,65.078863,45.434354,118.495143,103.185271,117.625783,101.810468,94.494067,97.907713,-0.055976,0.033404,32.025740,-235.644672,101.344491,3.468177,22.013584,8.978358,6.491873,334.513299,15.218135,473839.984841,0.981299,15.035649,1.166549,2.344251,0.074427,0.051698,98.827158,80.740578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.448465,75.690347,87.881138,100.000000,42.816762,55.126582,65.000000,65.066905,17.632911,43.759494,44.776162,0.207919,22.932143,73.424899,54.702068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.029912,64.898483,104.494697,119.347582,117.361341,120.322955,54.719266,14.387631,102.504626,3.673030,65.077160,45.312929,118.511831,103.240263,117.649179,101.793161,94.488780,97.869509,-0.055979,0.033427,32.025740,-235.664433,101.180013,3.468714,22.007237,9.051165,14.227484,732.517233,15.134318,473764.858528,0.979416,14.824025,1.117495,2.334244,0.074983,0.051544,98.813869,80.769214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.445357,75.696735,87.890847,100.000000,42.810394,55.126582,65.000000,64.851909,17.632911,43.759494,44.775359,0.209782,22.947090,72.281519,54.702274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.688134,64.887451,104.530800,119.335903,117.399829,120.344749,54.693558,14.392198,102.609380,3.672324,65.078933,45.391080,118.508100,103.226181,117.639938,101.786645,94.504216,97.909009,-0.055824,0.033442,32.025740,-235.660193,101.250333,3.467871,22.019335,9.039175,23.953215,1233.836536,14.981593,473608.152635,0.971109,14.392497,1.234618,2.316276,0.074862,0.052843,98.869769,80.760724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.445978,75.688697,87.882426,100.000000,42.804955,55.126582,65.000000,64.928333,17.632911,43.759494,44.774255,0.206478,22.939752,72.055026,54.704349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.708175,64.875867,104.565386,119.328396,117.374648,120.352052,54.696857,14.392198,102.486148,3.672828,65.067949,45.370288,118.505808,103.146515,117.655730,101.668323,94.511676,97.947371,-0.055745,0.033421,32.025740,-235.662807,101.204975,3.468453,22.000620,8.983659,24.535819,1263.770384,15.023788,473822.437621,0.973436,14.535815,1.214881,2.320562,0.074817,0.052165,98.882010,80.767895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451845,75.692473,87.877752,100.000000,42.801352,55.126582,65.000000,65.137775,17.632911,43.759494,44.773386,0.210006,22.933693,71.616080,54.700474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.841231,64.861249,104.548618,119.327284,117.365973,120.352048,54.722101,14.379069,102.507341,3.671978,65.056482,45.372266,118.474830,103.088727,117.629821,101.769768,94.510601,97.940282,-0.055620,0.033422,32.025740,-235.673322,101.130009,3.467483,21.994490,9.009244,22.054908,1135.461705,15.183467,474099.962267,0.982225,14.929277,1.225317,2.339118,0.076119,0.052522,98.875723,80.752871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431179,75.678505,87.847002,100.000000,42.804550,55.126582,65.000000,65.129496,17.632911,43.759494,44.772122,0.209157,22.936344,73.535649,54.710624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
