OSU 80 Ton Compressor Load Stand
45.026197,64.768854,104.579168,119.194372,117.300894,120.526369,54.714265,14.392769,102.575465,3.595312,64.930550,45.283305,118.386309,103.129091,117.528204,101.831220,94.466323,97.998383,-0.056490,0.033223,32.025740,-235.658806,101.294304,3.392487,21.991100,8.991773,24.357372,1254.179928,15.117968,474679.440305,0.978569,14.565822,1.228000,2.328808,0.074892,0.051914,98.794728,80.705831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.516338,75.756646,87.822292,100.000000,42.620905,55.126582,65.000000,65.084396,17.632911,43.759494,44.690910,0.207392,22.913337,71.726687,54.704133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.406064,64.768854,104.522608,119.194372,117.298337,120.512833,54.713834,14.385776,102.555071,3.592309,64.945221,45.414709,118.386941,103.142547,117.530016,101.784298,94.503983,97.882509,-0.056383,0.033247,32.025740,-235.663675,101.313417,3.389842,21.992632,9.048010,13.588292,699.677186,15.247936,474924.804582,0.984390,14.928864,1.300886,2.344281,0.075052,0.051185,98.830204,80.705171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.495052,75.790279,87.811477,100.000000,42.619367,55.126582,65.000000,64.837823,17.632911,43.759494,44.688889,0.209291,22.914076,73.010291,54.709749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.879424,64.749824,104.551607,119.191036,117.315213,120.517602,54.703843,14.387631,102.548101,3.590733,64.914175,45.392036,118.380657,103.126244,117.515072,101.692603,94.500398,97.959944,-0.056354,0.033263,32.025740,-235.664597,101.306461,3.388346,21.996906,9.007964,12.313305,634.142401,15.059779,474472.491648,0.974935,14.410572,1.321717,2.322629,0.074920,0.052598,98.843092,80.681040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483454,75.773794,87.823715,100.000000,42.609774,55.126582,65.000000,65.199847,17.632911,43.759494,44.686552,0.209024,22.927960,72.614901,54.699973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.540775,64.739895,104.538805,119.193816,117.331941,120.509256,54.730814,14.393482,102.627825,3.587468,64.874354,45.386029,118.363660,103.096761,117.492152,101.824111,94.464487,98.010034,-0.056496,0.033293,32.025740,-235.655969,101.121580,3.384345,21.999971,8.980107,44.619128,2296.778769,15.324201,474775.476244,0.989787,15.146296,1.208195,2.353791,0.074178,0.051954,98.831030,80.662168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439016,75.775739,87.793618,100.000000,42.610971,55.126582,65.000000,65.130249,17.632911,43.759494,44.683690,0.211134,22.935370,73.219575,54.701625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.351892,64.735758,104.545702,119.212446,117.296777,120.505023,54.691479,14.379497,102.586709,3.585168,64.909708,45.402257,118.378191,103.148537,117.508276,101.754224,94.475890,97.881943,-0.056669,0.033275,32.025740,-235.669300,101.371096,3.382266,21.970275,9.039103,45.173804,2327.003237,15.118056,474434.892151,0.978506,14.564970,1.262483,2.329611,0.077177,0.051884,98.822312,80.683590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.471326,75.803351,87.814052,100.000000,42.606517,55.126582,65.000000,65.161127,17.632911,43.759494,44.681683,0.206045,22.903240,72.326882,54.708155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.154148,64.739344,104.532399,119.207719,117.290559,120.490594,54.731039,14.388060,102.600338,3.583006,64.935111,45.561887,118.369157,103.086430,117.489791,101.765883,94.463098,97.844635,-0.056978,0.033287,32.025740,-235.661881,101.433990,3.380550,21.973574,8.984218,33.180827,1707.982880,15.264868,474710.161656,0.986096,14.956851,1.331178,2.347036,0.076094,0.052509,98.833260,80.693948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443157,75.805411,87.809288,100.000000,42.604131,55.126582,65.000000,64.694656,17.632911,43.759494,44.679534,0.207699,22.871993,72.299421,54.713761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.183625,64.739344,104.541514,119.207719,117.304013,120.485366,54.708247,14.386062,102.615011,3.580945,64.932992,45.512782,118.353709,103.181111,117.511684,101.759811,94.457408,97.841984,-0.056965,0.033303,32.025740,-235.662082,101.554851,3.378829,21.984050,8.999454,16.682361,859.082193,14.906971,474080.390128,0.967393,13.994171,1.235916,2.305211,0.074855,0.051406,98.819168,80.665628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.450475,75.814752,87.805992,100.000000,42.598372,55.126582,65.000000,64.800585,17.632911,43.759494,44.677609,0.208625,22.901816,72.348186,54.703268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.230013,64.744860,104.557672,119.189645,117.293631,120.451753,54.681971,14.382779,102.514974,3.580066,64.910122,45.409763,118.380566,103.181591,117.496497,101.785864,94.483149,97.910528,-0.057020,0.033300,32.025740,-235.666672,101.361325,3.377758,21.968724,9.036939,11.972755,616.850518,14.989830,474198.006373,0.971241,14.230225,1.224268,2.315012,0.074296,0.051956,98.839971,80.672936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463476,75.853236,87.811207,100.000000,42.596107,55.126582,65.000000,64.804896,17.632911,43.759494,44.675758,0.209917,22.924173,72.170885,54.699432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.218333,64.731897,104.600716,119.174909,117.317024,120.447366,54.725447,14.382779,102.579859,3.578304,64.886608,45.382636,118.352704,103.092765,117.487474,101.698834,94.424788,97.919016,-0.057038,0.033316,32.025740,-235.669285,101.001397,3.375986,21.953831,8.967810,18.567481,955.858615,14.977706,474169.677906,0.970906,14.195522,1.228221,2.313704,0.074475,0.051860,98.763421,80.651332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435745,75.827297,87.793438,100.000000,42.599807,55.126582,65.000000,64.767837,17.632911,43.759494,44.673789,0.210727,22.901419,71.792552,54.707624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.890741,64.720313,104.517781,119.139318,117.334188,120.462825,54.656223,14.374360,102.548885,3.577133,64.927304,45.367231,118.351634,102.999771,117.478930,101.670042,94.468408,97.875337,-0.057135,0.033309,32.025740,-235.675745,101.326311,3.374998,21.980137,8.978827,17.224672,887.853562,14.956056,473956.004899,0.970021,14.146461,1.247378,2.311688,0.075192,0.052275,98.727764,80.662055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.452843,75.855433,87.808137,100.000000,42.597945,55.126582,65.000000,64.784248,17.632911,43.759494,44.671377,0.209246,22.893630,71.247568,54.703248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.264021,64.720313,104.539021,119.139318,117.344967,120.449105,54.743197,14.400190,102.622928,3.576025,64.960791,45.446828,118.344652,103.119172,117.494749,101.753077,94.466706,97.905084,-0.057217,0.033345,32.025740,-235.649915,101.236135,3.373939,21.964307,9.004737,6.313649,324.922843,14.967598,474058.417280,0.969458,14.147235,1.311299,2.313237,0.073888,0.052366,98.716436,80.684092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.434295,75.858821,87.812924,100.000000,42.580410,55.126582,65.000000,64.976323,17.632911,43.759494,44.668942,0.208935,22.896641,71.028487,54.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.209854,64.724450,104.581304,119.109567,117.348198,120.430222,54.705674,14.381923,102.486824,3.572735,65.004178,45.433597,118.336491,103.084547,117.493263,101.725032,94.484719,97.882410,-0.057115,0.033363,32.025740,-235.669815,101.524607,3.371156,21.960845,8.955982,12.672062,652.596764,15.099053,474234.584520,0.978568,14.522070,1.239071,2.328270,0.074514,0.052140,98.678167,80.697069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.471253,75.884462,87.835954,100.000000,42.580660,55.126582,65.000000,64.751113,17.632911,43.759494,44.666195,0.209291,22.907135,72.159169,54.702520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.963713,64.735207,104.538917,119.108454,117.330407,120.420778,54.628822,14.381923,102.555631,3.571023,65.036417,45.398511,118.339894,103.102378,117.491164,101.744101,94.488661,97.853517,-0.057230,0.033350,32.025740,-235.666874,101.109205,3.369592,21.943283,9.006504,16.508807,851.380766,14.936884,473919.315963,0.968054,14.081931,1.260256,2.309539,0.074506,0.053404,98.709790,80.699026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489339,75.888032,87.827736,100.000000,42.583754,55.126582,65.000000,64.778890,17.632911,43.759494,44.664382,0.208713,22.900878,71.490520,54.712965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.154504,64.749548,104.518478,119.118186,117.302684,120.420452,54.669886,14.390628,102.525111,3.568983,65.018087,45.397957,118.320344,103.105030,117.454676,101.660234,94.455101,97.871853,-0.057183,0.033369,32.025740,-235.660130,101.080710,3.367820,21.954480,8.998029,18.466856,951.644627,14.965639,473849.600599,0.969852,14.149764,1.227394,2.313241,0.075768,0.052217,98.745827,80.687871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.465407,75.873289,87.821143,100.000000,42.573472,55.126582,65.000000,64.921167,17.632911,43.759494,44.662339,0.209962,22.861049,71.506352,54.708657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.169815,64.765269,104.469705,119.110679,117.306223,120.394103,54.647619,14.377785,102.515046,3.567235,65.071534,45.412890,118.323093,103.145843,117.483386,101.738006,94.447417,97.890678,-0.057073,0.033383,32.025740,-235.673463,101.024955,3.366457,21.951559,8.959282,11.300039,582.557372,15.065989,473995.015845,0.977010,14.450702,1.204524,2.324962,0.076561,0.053922,98.766277,80.696454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.510970,75.872877,87.815025,100.000000,42.568995,55.126582,65.000000,64.801665,17.632911,43.759494,44.660786,0.207174,22.866963,72.185067,54.706897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.887424,64.765269,104.536126,119.110679,117.319953,120.388557,54.813989,14.385919,102.574990,3.565047,65.079847,45.362709,118.328045,103.121260,117.475760,101.684372,94.446230,97.820783,-0.057086,0.033370,32.025740,-235.665656,101.390734,3.364482,21.955905,9.014852,1.639968,84.289577,14.978923,473957.302169,0.971778,14.240012,1.250096,2.314686,0.075639,0.051952,98.751448,80.696477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511636,75.873128,87.815047,100.000000,42.566751,55.126582,65.000000,64.785156,17.632911,43.759494,44.659351,0.207568,22.899508,71.341265,54.707074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.048662,64.769130,104.581862,119.103727,117.348181,120.389249,54.811163,14.396479,102.657626,3.563517,65.013943,45.376843,118.333871,103.145398,117.479234,101.702592,94.439778,97.893538,-0.056931,0.033362,32.025740,-235.652808,101.153945,3.362780,21.960719,9.018223,1.351523,69.467963,14.961207,473885.324067,0.971638,14.237703,1.270110,2.312821,0.075293,0.051523,98.786369,80.691970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490029,75.853691,87.802449,100.000000,42.563865,55.126582,65.000000,64.964297,17.632911,43.759494,44.657652,0.209202,22.896407,72.215704,54.699757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.268891,64.756443,104.550855,119.094274,117.349740,120.390041,54.727930,14.385634,102.515050,3.561737,64.974771,45.265286,118.314690,103.079097,117.457667,101.738684,94.437964,97.883672,-0.056892,0.033393,32.025740,-235.662511,101.268732,3.360511,21.925884,8.957118,17.422282,896.862778,15.096287,474065.280740,0.975341,14.570950,1.225507,2.328851,0.075205,0.052001,98.790985,80.658574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483883,75.852934,87.777454,100.000000,42.561664,55.126582,65.000000,65.487302,17.632911,43.759494,44.655871,0.208980,22.892891,72.729506,54.709867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.450797,64.744308,104.477750,119.087045,117.353860,120.374146,54.645545,14.385634,102.551823,3.559870,65.009706,45.377693,118.281611,103.140605,117.458367,101.680012,94.421138,97.929379,-0.056941,0.033453,32.025740,-235.665124,101.500743,3.358691,21.922458,9.016168,22.294631,1149.411459,15.479445,474690.511645,0.995801,15.574173,1.279623,2.374235,0.075020,0.051944,98.773436,80.647623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.487934,75.816578,87.793824,100.000000,42.558544,55.126582,65.000000,64.756736,17.632911,43.759494,44.653655,0.207611,22.863285,73.992831,54.707418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.411061,64.744308,104.482168,119.087045,117.323089,120.367322,54.666354,14.386347,102.570515,3.557350,65.105752,45.362163,118.299634,103.175835,117.466581,101.730108,94.426269,97.886834,-0.056923,0.033456,32.025740,-235.664737,101.085402,3.356277,21.949017,9.005079,13.198676,680.205653,14.930667,473806.062127,0.967824,14.112337,1.274975,2.309552,0.076570,0.054255,98.781753,80.665130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.510254,75.809113,87.802652,100.000000,42.546495,55.126582,65.000000,65.249744,17.632911,43.759494,44.651392,0.209291,22.865106,71.445572,54.718049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.071033,64.764717,104.528569,119.091771,117.295823,120.384408,54.670498,14.384492,102.520445,3.554008,65.119430,45.360145,118.304519,103.152550,117.451809,101.706251,94.455708,97.813806,-0.057023,0.033443,32.025740,-235.664796,101.354554,3.353142,21.952389,9.007567,8.747211,450.761253,15.277965,474345.930388,0.988729,15.068418,1.321733,2.350413,0.074815,0.053579,98.803027,80.658574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504223,75.796931,87.813626,100.000000,42.545057,55.126582,65.000000,65.295533,17.632911,43.759494,44.649407,0.211089,22.843145,73.589236,54.704851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.012455,64.777956,104.505484,119.112069,117.273998,120.387536,54.797922,14.383208,102.613301,3.552908,65.091753,45.423024,118.296468,103.146685,117.433914,101.706922,94.438054,97.932830,-0.056968,0.033461,32.025740,-235.667877,101.205774,3.352104,21.953705,9.035154,21.506061,1105.673166,15.295584,474335.209455,0.989267,15.115790,1.288742,2.352616,0.075665,0.053333,98.812348,80.657026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.521413,75.801259,87.798679,100.000000,42.542226,55.126582,65.000000,64.893416,17.632911,43.759494,44.647976,0.206695,22.905422,73.082845,54.707074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.908119,64.788988,104.509563,119.137650,117.279422,120.386679,54.706826,14.386204,102.618259,3.551019,65.029281,45.399706,118.308578,103.097007,117.422442,101.800698,94.420825,97.895670,-0.056926,0.033496,32.025740,-235.662430,101.359529,3.350303,21.960340,8.973274,25.316251,1303.730619,15.013437,473896.267272,0.973491,14.353542,1.211457,2.319196,0.076075,0.052848,98.775131,80.644847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.506846,75.788001,87.800824,100.000000,42.540546,55.126582,65.000000,64.926221,17.632911,43.759494,44.646263,0.207919,22.847778,71.123836,54.707378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.356087,64.779611,104.478572,119.146269,117.244739,120.383626,54.699459,14.388488,102.546832,3.549466,65.030916,45.401339,118.306462,103.112378,117.461620,101.680747,94.429272,97.904483,-0.056810,0.033508,32.025740,-235.663740,101.340765,3.348583,21.958952,8.979765,20.838269,1073.269049,15.036167,474012.629917,0.972675,14.435891,1.307078,2.321701,0.074799,0.052777,98.864614,80.654249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.502957,75.794848,87.812995,100.000000,42.533539,55.126582,65.000000,64.984095,17.632911,43.759494,44.644927,0.208713,22.890204,72.745777,54.715089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.037552,64.779611,104.484067,119.146269,117.245422,120.393636,54.784808,14.381067,102.626197,3.548023,65.006391,45.402852,118.305108,103.119189,117.432340,101.710323,94.404605,97.921711,-0.056816,0.033536,32.025740,-235.673775,101.070332,3.347036,21.975828,9.037624,13.360083,687.035221,15.083264,474139.755901,0.976802,14.570193,1.299972,2.327186,0.076015,0.051763,98.865751,80.630003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.508571,75.777355,87.820242,100.000000,42.524903,55.126582,65.000000,64.711777,17.632911,43.759494,44.643002,0.209782,22.900608,72.544020,54.708283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.857785,64.768854,104.514399,119.131811,117.224588,120.396034,54.722223,14.387631,102.545322,3.546701,65.025366,45.374493,118.311937,103.125262,117.458057,101.729111,94.419436,97.867713,-0.056747,0.033546,32.025740,-235.664270,101.237771,3.345554,21.970671,8.992548,15.345951,790.059970,14.880521,473775.209294,0.966288,14.033099,1.297296,2.303518,0.075469,0.053499,98.837968,80.655729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493820,75.776278,87.817307,100.000000,42.521869,55.126582,65.000000,65.517453,17.632911,43.759494,44.640989,0.208271,22.908920,71.296440,54.704310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.909805,64.761684,104.515764,119.147103,117.217787,120.382373,54.775521,14.385063,102.622511,3.545601,65.047152,45.366564,118.312984,103.138725,117.439440,101.677159,94.420468,97.902527,-0.056650,0.033541,32.025740,-235.662428,101.429199,3.344929,21.939749,9.013283,23.983460,1233.545916,15.468749,474812.274876,0.996618,15.597986,1.333246,2.372613,0.074756,0.051271,98.884347,80.676037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511078,75.786443,87.859799,100.000000,42.515297,55.126582,65.000000,65.055033,17.632911,43.759494,44.639206,0.207218,22.935082,73.737139,54.708382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.444867,64.769406,104.542131,119.164899,117.218046,120.380077,54.898551,14.387203,102.465627,3.544286,64.987992,45.425720,118.294283,103.096861,117.431726,101.727216,94.411708,97.845901,-0.056422,0.033538,32.025740,-235.665678,101.065211,3.343845,21.964775,9.038309,34.097872,1749.832144,15.106879,474183.081303,0.977756,14.609605,1.283050,2.329905,0.075198,0.052141,98.881248,80.634762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501298,75.764760,87.832684,100.000000,42.516028,55.126582,65.000000,65.018937,17.632911,43.759494,44.637177,0.208183,22.932323,72.534655,54.700455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.097943,64.757547,104.561107,119.163508,117.255313,120.379431,54.699773,14.383493,102.572890,3.542445,64.983065,45.424284,118.293213,103.101985,117.436947,101.795379,94.432724,97.920383,-0.056417,0.033583,32.025740,-235.665305,101.382923,3.342265,21.968832,8.960292,21.323654,1098.262359,15.082023,474079.055208,0.975433,14.540894,1.304821,2.327237,0.075750,0.052814,98.850390,80.624564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490227,75.757866,87.840451,100.000000,42.509377,55.126582,65.000000,65.342119,17.632911,43.759494,44.634989,0.208581,22.905169,72.783526,54.699619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.269868,64.757547,104.577386,119.163508,117.262741,120.370520,54.690290,14.382922,102.650279,3.541265,64.919685,45.371570,118.307374,103.145418,117.449554,101.747544,94.425912,97.916874,-0.056294,0.033605,32.025740,-235.670123,101.509127,3.341080,21.986069,9.034631,23.390440,1204.919857,15.293402,474432.744425,0.984428,15.100583,1.276488,2.352176,0.076287,0.053390,98.844815,80.649606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.495221,75.749234,87.862848,100.000000,42.512679,55.126582,65.000000,64.941744,17.632911,43.759494,44.632835,0.208536,22.909010,73.461349,54.797229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.866169,64.752031,104.552664,119.151830,117.306483,120.368990,54.684643,14.386918,102.498846,3.539933,64.889699,45.415201,118.301352,103.209940,117.432118,101.718455,94.433844,97.916788,-0.056207,0.033595,32.025740,-235.667760,101.211442,3.339842,21.964848,9.037985,25.280600,1302.422829,15.006317,473899.774270,0.972274,14.314644,1.304257,2.318534,0.075629,0.051939,98.820198,80.644962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484314,75.748273,87.859055,100.000000,42.513201,55.126582,65.000000,64.830816,17.632911,43.759494,44.630804,0.208095,22.941140,71.944957,54.798911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.159336,64.728312,104.515596,119.143211,117.343023,120.371757,54.678898,14.379355,102.552081,3.539636,64.891265,45.427292,118.304864,103.079852,117.435635,101.709099,94.445450,97.779775,-0.056480,0.033583,32.025740,-235.674997,101.434259,3.339656,21.974692,8.992765,25.376653,1307.508677,14.932381,473757.568122,0.968313,14.112292,1.308770,2.310088,0.075418,0.051779,98.828137,80.657165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466064,75.760201,87.837832,100.000000,42.507263,55.126582,65.000000,65.067623,17.632911,43.759494,44.628890,0.208492,22.903096,71.605678,54.713879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.253347,64.710936,104.534977,119.129308,117.369596,120.376114,54.705315,14.387917,102.410608,3.539038,64.894191,45.368118,118.301067,103.153521,117.437732,101.794098,94.411194,97.836820,-0.056737,0.033586,32.025740,-235.658757,101.253557,3.339173,21.980264,9.012346,20.724815,1067.311341,15.105428,474012.209245,0.977965,14.582858,1.300783,2.330323,0.074383,0.051562,98.847826,80.650632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429749,75.769817,87.839075,100.000000,42.499649,55.126582,65.000000,64.892359,17.632911,43.759494,44.626166,0.208802,22.892891,72.589154,54.708618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.413082,64.710936,104.524693,119.129308,117.373298,120.379618,54.770013,14.382779,102.457607,3.539353,64.970031,45.314250,118.304841,103.194187,117.434432,101.758158,94.418431,97.891429,-0.056726,0.033578,32.025740,-235.668795,101.224598,3.339591,21.969139,9.014726,15.110758,777.272695,14.969379,473747.775693,0.971058,14.213083,1.199411,2.314374,0.074614,0.052316,98.863055,80.659215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439943,75.749461,87.873189,100.000000,42.497172,55.126582,65.000000,64.826994,17.632911,43.759494,44.623520,0.204885,22.908631,71.798320,54.705952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.767427,64.711212,104.556772,119.112069,117.354216,120.373234,54.843001,14.393911,102.555687,3.539437,64.997781,45.436163,118.316819,103.050076,117.441708,101.688289,94.436152,97.808859,-0.056795,0.033592,32.025740,-235.659461,101.136855,3.339793,21.985727,8.981297,14.169138,727.867315,14.931222,473748.807141,0.968365,14.085101,1.271051,2.309994,0.074771,0.052242,98.859019,80.691154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.411981,75.758734,87.879262,100.000000,42.492938,55.126582,65.000000,64.727209,17.632911,43.759494,44.621297,0.210727,22.900950,71.508984,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.953280,64.730242,104.519650,119.126250,117.368043,120.379256,54.747058,14.386490,102.525058,3.540357,64.999024,45.519870,118.284481,103.121340,117.410111,101.740681,94.399857,97.745284,-0.056747,0.033600,32.025740,-235.658714,101.170061,3.340714,21.970996,9.019648,24.021825,1236.161495,14.860206,473634.385435,0.963509,13.897568,1.299589,2.301643,0.076471,0.053212,98.854605,80.670256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.393201,75.740873,87.862601,100.000000,42.490134,55.126582,65.000000,65.106631,17.632911,43.759494,44.619069,0.207568,22.928735,72.529367,54.701271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.818466,64.739895,104.523495,119.133757,117.379459,120.402042,54.686696,14.378926,102.546423,3.541849,65.013487,45.437585,118.268464,103.037873,117.401152,101.706226,94.421590,97.878434,-0.056787,0.033607,32.025740,-235.672485,100.973233,3.342298,21.959078,8.971146,19.513349,1005.263996,15.148672,474027.416159,0.977435,14.658985,1.227770,2.335555,0.075000,0.051629,98.882253,80.689470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391636,75.738904,87.849145,100.000000,42.481864,55.126582,65.000000,65.011054,17.632911,43.759494,44.616798,0.209113,22.899940,71.887770,54.709739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.774352,64.749548,104.541854,119.129030,117.395067,120.407410,54.682266,14.386204,102.556153,3.541452,65.025093,45.459645,118.302679,103.135123,117.434627,101.680094,94.469982,97.872000,-0.056522,0.033603,32.025740,-235.665860,101.374540,3.341812,21.961133,8.990204,25.454367,1311.432046,15.061872,474029.773272,0.974800,14.458064,1.222390,2.325073,0.075255,0.053061,98.948471,80.690290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402866,75.750902,87.879624,100.000000,42.481775,55.126582,65.000000,65.090001,17.632911,43.759494,44.615046,0.207655,22.876321,72.563705,54.709611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.313223,64.749548,104.553179,119.129030,117.354091,120.408862,54.733123,14.384777,102.549986,3.542292,65.028709,45.494442,118.289499,103.147600,117.441487,101.795033,94.462209,97.893916,-0.056587,0.033611,32.025740,-235.669084,101.128538,3.342669,21.958934,9.028212,18.321658,943.071340,15.125440,474184.331380,0.979310,14.627196,1.287918,2.332152,0.074806,0.052043,98.961603,80.695503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.398493,75.742017,87.881950,100.000000,42.480120,55.126582,65.000000,65.125400,17.632911,43.759494,44.613345,0.208271,22.887355,72.331435,54.715551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.909662,64.748445,104.534800,119.114015,117.349615,120.424121,54.665485,14.384920,102.535256,3.543469,64.988524,45.332634,118.291309,103.145126,117.428748,101.770892,94.406983,97.858962,-0.056506,0.033621,32.025740,-235.668125,101.165065,3.343925,21.964198,9.004286,13.768013,709.558262,15.149085,474142.432273,0.980516,14.689113,1.235312,2.334860,0.076526,0.052341,98.866111,80.684462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.396674,75.720012,87.859621,100.000000,42.477620,55.126582,65.000000,65.418237,17.632911,43.759494,44.611380,0.208095,22.902627,72.953052,54.708529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.123185,64.736034,104.511495,119.097054,117.328693,120.436449,54.827796,14.388202,102.576783,3.544760,64.961857,45.460181,118.302044,103.117818,117.420619,101.758203,94.424593,97.975207,-0.056666,0.033598,32.025740,-235.660922,101.247479,3.345310,21.972673,8.983082,24.484266,1258.103297,15.357147,474496.611535,0.990808,15.237813,1.257440,2.359413,0.075281,0.051579,98.923769,80.664247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377342,75.727156,87.850546,100.000000,42.467745,55.126582,65.000000,65.081523,17.632911,43.759494,44.609439,0.207699,22.898264,73.736303,54.704005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.057584,64.730242,104.508163,119.095108,117.324916,120.440982,54.701885,14.385919,102.465487,3.546016,64.968881,45.426385,118.284937,103.152995,117.403094,101.814755,94.439492,97.877265,-0.056543,0.033605,32.025740,-235.665656,101.305238,3.346564,21.964253,9.041320,39.206633,2019.236778,15.090016,474252.401789,0.977706,14.527825,1.289770,2.327668,0.074699,0.051866,98.923747,80.654800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.375040,75.720332,87.854181,100.000000,42.464927,55.126582,65.000000,64.949891,17.632911,43.759494,44.607074,0.207831,22.902465,72.515094,54.715413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.736427,64.730242,104.499892,119.095108,117.319850,120.443344,54.808012,14.381352,102.552281,3.545934,64.938297,45.500925,118.286638,103.122419,117.413845,101.696429,94.425064,97.928363,-0.056440,0.033605,32.025740,-235.672019,101.223171,3.346586,21.977649,9.000157,45.875012,2358.099565,14.993030,474091.407646,0.969814,14.263386,1.348278,2.316137,0.075073,0.051857,98.931060,80.637270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.379734,75.719232,87.838422,100.000000,42.459897,55.126582,65.000000,64.984930,17.632911,43.759494,44.604854,0.208713,22.883244,72.186293,54.706375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.372115,64.720313,104.479812,119.115962,117.337742,120.437246,54.700260,14.384777,102.614217,3.547725,64.897948,45.427842,118.277757,103.078568,117.415570,101.726094,94.455579,97.940603,-0.056831,0.033596,32.025740,-235.666471,101.315191,3.348524,21.958014,8.979656,45.155665,2325.695448,15.021458,474111.501689,0.973623,14.334928,1.269250,2.319436,0.076094,0.050919,98.968248,80.628938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413864,75.712798,87.832191,100.000000,42.455946,55.126582,65.000000,65.193276,17.632911,43.759494,44.602484,0.210501,22.887878,72.277317,54.714076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.852226,64.707075,104.509185,119.120410,117.336664,120.458582,54.725267,14.384777,102.622062,3.550472,64.855822,45.405913,118.276664,103.112757,117.423522,101.729353,94.449284,97.872368,-0.056941,0.033620,32.025740,-235.664674,101.405418,3.350958,21.948206,9.037570,14.090736,725.397046,15.162432,474383.161926,0.979421,14.714771,1.317142,2.335902,0.075783,0.053146,98.920248,80.623360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.426382,75.744623,87.840884,100.000000,42.451268,55.126582,65.000000,65.208398,17.632911,43.759494,44.599221,0.211543,22.861572,72.647149,54.712030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.417056,64.689976,104.577988,119.090103,117.372254,120.456365,54.832003,14.383065,102.558897,3.552640,64.834195,45.513034,118.271034,103.144579,117.406871,101.726500,94.420584,97.849108,-0.057059,0.033606,32.025740,-235.667856,101.225863,3.352479,21.957365,8.982379,14.310531,735.278122,15.320383,474535.547179,0.990120,15.138259,1.294641,2.354628,0.074763,0.051855,98.897306,80.619604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.412158,75.740776,87.830250,100.000000,42.451203,55.126582,65.000000,65.160593,17.632911,43.759494,44.596961,0.208271,22.895090,72.780545,54.698173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.055818,64.678668,104.605460,119.058128,117.352979,120.476844,54.692833,14.402473,102.623577,3.555201,64.851999,45.571264,118.270684,103.038845,117.402982,101.615851,94.441532,97.846152,-0.057267,0.033597,32.025740,-235.644855,101.099733,3.354745,21.990234,9.001942,23.820312,1227.006969,15.113599,474267.386010,0.978187,14.554405,1.256252,2.330078,0.074061,0.051454,98.906915,80.626958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449072,75.733403,87.871680,100.000000,42.451633,55.126582,65.000000,64.830710,17.632911,43.759494,44.594116,0.208448,22.893107,71.444593,54.707005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.805012,64.678668,104.510494,119.058128,117.353954,120.473241,54.812202,14.389201,102.597231,3.556980,64.910731,45.542074,118.270618,103.118162,117.421401,101.799457,94.450270,97.842838,-0.057361,0.033606,32.025740,-235.656983,101.291389,3.356448,21.971771,9.017322,41.598276,2138.100311,14.876105,473894.865800,0.962889,13.871949,1.269712,2.302615,0.074896,0.051377,98.922032,80.613708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.488767,75.741576,87.870325,100.000000,42.448718,55.126582,65.000000,65.034948,17.632911,43.759494,44.591366,0.208802,22.869271,71.426609,54.698045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.201514,64.677565,104.469732,119.055625,117.356946,120.470941,54.683272,14.374074,102.507249,3.559110,64.957829,45.485850,118.279608,103.181393,117.412311,101.709523,94.439629,97.903782,-0.057330,0.033625,32.025740,-235.675540,101.247872,3.358715,21.947484,8.974392,46.072393,2373.647729,15.041238,474166.552804,0.973987,14.285436,1.246827,2.321686,0.075827,0.051284,98.912646,80.614369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.530141,75.760901,87.881546,100.000000,42.438222,55.126582,65.000000,65.192026,17.632911,43.759494,44.588855,0.208404,22.899977,72.158283,54.712237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.146415,64.684184,104.491311,119.054513,117.385626,120.479953,54.739321,14.385491,102.552497,3.561482,64.942905,45.509125,118.228633,103.121813,117.371100,101.773745,94.379942,97.949805,-0.057463,0.033640,32.025740,-235.668044,101.298773,3.361039,21.978298,9.036813,38.606681,1986.977970,15.135505,474310.963930,0.977814,14.581905,1.235919,2.332563,0.075582,0.052894,98.896192,80.611910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504967,75.713183,87.841720,100.000000,42.434156,55.126582,65.000000,64.956231,17.632911,43.759494,44.586367,0.209336,22.895108,72.487341,54.708214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.315780,64.695492,104.526020,119.051454,117.411866,120.504286,54.704677,14.388630,102.548282,3.563709,64.984636,45.376466,118.234109,103.113993,117.389563,101.743637,94.375775,97.876548,-0.057503,0.033623,32.025740,-235.659024,101.094212,3.363277,21.975341,9.027203,26.799399,1380.163649,14.953376,474043.196035,0.970657,14.112692,1.286481,2.311200,0.075575,0.051939,98.911710,80.619970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525238,75.725936,87.876941,100.000000,42.427342,55.126582,65.000000,64.991379,17.632911,43.759494,44.584105,0.210908,22.886904,71.751990,54.710280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.085815,64.695492,104.477359,119.051454,117.457821,120.520014,54.696970,14.390914,102.552527,3.566064,64.982794,45.521207,118.248773,103.145558,117.408966,101.783894,94.391728,97.834919,-0.057644,0.033642,32.025740,-235.657884,100.889610,3.365693,21.984230,8.968784,15.612522,804.155035,14.982523,474263.918414,0.971053,14.184171,1.376302,2.314498,0.074922,0.052202,98.905111,80.630852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.535731,75.762754,87.884888,100.000000,42.427211,55.126582,65.000000,64.880180,17.632911,43.759494,44.582026,0.209380,22.892061,71.571787,54.713142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.955860,64.704041,104.470351,119.058684,117.483477,120.519667,54.686480,14.382922,102.476545,3.568243,64.938024,45.448403,118.246154,103.159977,117.382744,101.737114,94.406247,97.914425,-0.057739,0.033654,32.025740,-235.663262,101.221641,3.368074,21.985763,9.017069,12.529405,645.476577,14.917707,474265.326510,0.967901,13.996298,1.332498,2.306614,0.075464,0.052948,98.902301,80.627164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.515159,75.776491,87.884482,100.000000,42.417607,55.126582,65.000000,65.014942,17.632911,43.759494,44.579925,0.208183,22.892909,70.731033,54.704084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.218303,64.701559,104.545144,119.058962,117.506074,120.516666,54.712420,14.388773,102.575065,3.569547,64.945854,45.487067,118.257675,103.147834,117.398215,101.748832,94.371519,97.929091,-0.057920,0.033630,32.025740,-235.663455,101.549731,3.369535,21.989243,9.018097,16.562289,852.833866,15.012324,474453.689946,0.973592,14.266886,1.289273,2.317300,0.074332,0.051709,98.889013,80.586958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511983,75.763852,87.908413,100.000000,42.416080,55.126582,65.000000,65.090995,17.632911,43.759494,44.577641,0.210591,22.917610,71.698875,54.701507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.569141,64.697974,104.596024,119.045893,117.478992,120.527308,54.673185,14.384349,102.566882,3.570877,64.914971,45.507658,118.215450,103.163531,117.367731,101.778633,94.363655,97.851209,-0.057980,0.033588,32.025740,-235.667225,101.059909,3.370876,22.005182,8.983208,46.763238,2409.684595,15.068577,474527.691948,0.976891,14.428814,1.326832,2.323843,0.074265,0.051657,98.901656,80.579786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.486508,75.755402,87.883015,100.000000,42.415294,55.126582,65.000000,64.944709,17.632911,43.759494,44.574505,0.210186,22.938580,72.381408,54.706483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.256906,64.692734,104.542716,119.042835,117.498463,120.522026,54.712057,14.393197,102.475380,3.572344,64.925335,45.418231,118.249142,103.146205,117.393996,101.719845,94.363655,97.894011,-0.057886,0.033579,32.025740,-235.661318,101.087847,3.372189,21.989243,9.025724,42.625654,2194.916499,14.965306,474403.503743,0.970172,14.116935,1.371163,2.312009,0.075031,0.051936,98.871556,80.599868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504226,75.775916,87.889112,100.000000,42.419828,55.126582,65.000000,65.318770,17.632911,43.759494,44.572080,0.209559,22.939607,71.063280,54.696531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.129036,64.692734,104.500143,119.042835,117.501601,120.516836,54.796371,14.386062,102.555193,3.573948,64.956150,45.438061,118.225792,103.204340,117.383987,101.731778,94.362580,97.865491,-0.057925,0.033568,32.025740,-235.664533,100.979227,3.373717,21.983942,9.012003,34.356605,1766.397477,15.262746,474919.358555,0.986488,14.881185,1.328019,2.346826,0.075405,0.052336,98.927073,80.628691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.499071,75.773260,87.892905,100.000000,42.405889,55.126582,65.000000,64.914076,17.632911,43.759494,44.569584,0.208713,22.944818,72.615420,54.705569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.930522,64.696595,104.501311,119.072864,117.509892,120.510819,54.736283,14.381067,102.580598,3.574908,64.991063,45.522082,118.262691,103.195419,117.387111,101.790834,94.395740,97.795689,-0.058137,0.033560,32.025740,-235.666914,101.122870,3.374953,22.015441,8.989176,29.587258,1522.858013,14.948365,474399.853198,0.969290,14.062716,1.356055,2.309984,0.076252,0.051991,98.933182,80.647633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475022,75.790545,87.911688,100.000000,42.401369,55.126582,65.000000,64.988562,17.632911,43.759494,44.567325,0.210096,22.939643,71.332583,54.793049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
