OSU 80 Ton Compressor Load Stand
44.906679,64.703214,104.574867,119.087045,117.521902,120.519149,54.770547,14.379355,102.612226,3.576985,64.906312,45.479272,118.245888,103.145122,117.361632,101.786677,94.365717,97.886534,-0.058213,0.033548,32.025740,-235.671893,101.196863,3.376885,21.984068,9.028825,16.068567,826.532766,14.996701,474472.944418,0.970771,14.213192,1.338450,2.315586,0.075194,0.051518,98.942234,80.637206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451918,75.783218,87.886719,100.000000,42.396403,55.126582,65.000000,65.105135,17.632911,43.759494,44.564984,0.207087,22.901996,71.853091,54.702628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.230764,64.692734,104.558276,119.104284,117.552798,120.523805,54.702877,14.388202,102.563054,3.579304,64.866237,45.536689,118.238251,103.175890,117.386631,101.738156,94.375531,97.882649,-0.058426,0.033534,32.025740,-235.655858,101.253842,3.379114,21.975648,9.027978,11.802401,607.841302,15.083771,474520.178316,0.976516,14.451312,1.259551,2.325842,0.075184,0.052275,98.918290,80.621771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.424395,75.801581,87.890106,100.000000,42.402770,55.126582,65.000000,65.131360,17.632911,43.759494,44.562869,0.209917,22.873436,71.794600,54.704851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.318022,64.692734,104.498421,119.104284,117.560159,120.521133,54.666250,14.387061,102.621240,3.581737,64.880471,45.535547,118.245168,103.118475,117.381757,101.719087,94.395831,97.856205,-0.058688,0.033515,32.025740,-235.666638,101.215337,3.381841,21.983112,8.997326,17.131966,882.913024,15.108091,474650.038040,0.976558,14.486121,1.349097,2.328715,0.076243,0.051959,98.931667,80.643217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.424233,75.812959,87.902433,100.000000,42.394549,55.126582,65.000000,64.935442,17.632911,43.759494,44.560248,0.210096,22.897038,72.955434,54.707831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.249090,64.675082,104.558405,119.088713,117.572313,120.526048,54.759505,14.382922,102.632955,3.583245,64.836156,45.681176,118.262907,103.137893,117.394801,101.860977,94.414427,97.761958,-0.059113,0.033475,32.025740,-235.663588,101.444842,3.383361,22.002080,9.024552,19.513910,1003.956206,14.962699,474399.002785,0.970083,14.093452,1.336738,2.311663,0.075150,0.051584,98.910040,80.627281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444598,75.802311,87.933768,100.000000,42.386770,55.126582,65.000000,64.871532,17.632911,43.759494,44.557364,0.208183,22.928032,71.279214,54.691171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.920644,64.657156,104.548493,119.060074,117.579413,120.521028,54.694868,14.385205,102.586207,3.584381,64.804969,45.543926,118.237397,103.068853,117.384595,101.702890,94.381671,97.885040,-0.059150,0.033500,32.025740,-235.662775,101.366199,3.384056,21.982535,8.997398,9.281469,478.079523,14.914081,474279.842506,0.968657,13.990908,1.299115,2.305891,0.076000,0.052031,98.910353,80.605470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.392010,75.789557,87.908077,100.000000,42.388463,55.126582,65.000000,64.899475,17.632911,43.759494,44.554857,0.208359,22.936434,70.986924,54.701792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.317038,64.639780,104.500526,119.042557,117.560185,120.529099,54.750507,14.379069,102.567649,3.585237,64.816072,45.465342,118.247587,103.097724,117.371987,101.706043,94.410619,97.828299,-0.059299,0.033515,32.025740,-235.671689,101.218767,3.384262,21.973755,9.005350,18.530800,953.533656,14.954390,474276.864118,0.968622,14.054252,1.218754,2.310729,0.075487,0.052741,98.941968,80.631607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.406486,75.791183,87.938058,100.000000,42.382477,55.126582,65.000000,65.098610,17.632911,43.759494,44.550855,0.210546,22.877619,71.832914,54.703769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.912868,64.638126,104.541406,119.043947,117.551263,120.533087,54.733051,14.391199,102.689936,3.585207,64.807664,45.437513,118.224282,103.161711,117.372249,101.794121,94.410507,97.905888,-0.059228,0.033512,32.025740,-235.660866,101.193697,3.383851,22.001251,9.045521,13.206310,679.769724,15.095729,474538.071291,0.977476,14.423552,1.332164,2.327404,0.076287,0.052756,98.989611,80.630264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.389778,75.791458,87.934694,100.000000,42.376402,55.126582,65.000000,64.881982,17.632911,43.759494,44.547615,0.209068,22.943628,72.450408,54.701989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.776415,64.638126,104.591542,119.043947,117.574759,120.528519,54.795521,14.391342,102.550013,3.585936,64.837540,45.429858,118.242918,103.098873,117.389337,101.713752,94.435130,97.859507,-0.059401,0.033506,32.025740,-235.657619,101.245071,3.384276,21.970653,8.976519,12.822882,659.281022,14.913470,474194.043390,0.967121,13.939111,1.266042,2.305988,0.075360,0.052064,99.000068,80.622091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.425588,75.799059,87.947721,100.000000,42.365181,55.126582,65.000000,65.116964,17.632911,43.759494,44.544783,0.210546,22.933459,70.832310,54.707742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.697641,64.637850,104.543354,119.026986,117.588148,120.528398,54.717542,14.384492,102.610336,3.585467,64.848642,45.429831,118.222862,103.121796,117.370827,101.715866,94.406408,97.884979,-0.059401,0.033497,32.025740,-235.667573,100.885309,3.384064,21.961476,9.013986,15.251505,785.264742,15.098944,474496.555861,0.977029,14.413716,1.316981,2.327649,0.075010,0.052965,98.951422,80.619542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405265,75.795325,87.952507,100.000000,42.376740,55.126582,65.000000,65.193409,17.632911,43.759494,44.541983,0.209962,22.940906,72.220088,54.707860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.727265,64.636195,104.540461,119.018367,117.602125,120.521553,54.713665,14.365798,102.595727,3.584656,64.898322,45.475949,118.207804,103.203706,117.367155,101.794959,94.411583,97.983491,-0.059483,0.033482,32.025740,-235.687084,101.456270,3.383186,21.963513,9.049452,20.231301,1041.736791,15.167285,474518.805642,0.979145,14.575246,1.261979,2.335862,0.075370,0.051717,98.909217,80.620293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.414240,75.816617,87.970318,100.000000,42.368842,55.126582,65.000000,65.252408,17.632911,43.759494,44.539188,0.208980,22.904376,72.037813,54.714764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.602343,64.643642,104.501764,119.019479,117.645953,120.499541,54.668049,14.387061,102.698382,3.583670,64.891621,45.556015,118.218431,103.226442,117.367177,101.701322,94.403047,97.858817,-0.059417,0.033475,32.025740,-235.665167,101.376212,3.381975,21.973394,8.970912,17.050760,878.699035,15.194139,474640.184472,0.982436,14.668392,1.307388,2.338901,0.075533,0.052288,98.844134,80.594817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413849,75.799743,87.960905,100.000000,42.368473,55.126582,65.000000,65.232327,17.632911,43.759494,44.536337,0.208095,22.880576,72.366292,54.707447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.994057,64.643642,104.519862,119.019479,117.635686,120.487616,54.773286,14.382637,102.624171,3.582074,64.890584,45.500910,118.228840,103.179322,117.374060,101.812450,94.412928,97.935034,-0.059317,0.033495,32.025740,-235.668611,101.521894,3.380707,21.968382,8.999634,9.738317,500.893184,15.179368,474578.858527,0.981731,14.631591,1.366712,2.337287,0.074692,0.052026,98.841926,80.589284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.426068,75.814373,87.963546,100.000000,42.359091,55.126582,65.000000,65.321512,17.632911,43.759494,44.533766,0.208492,22.904394,72.635647,54.713899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.126116,64.643642,104.537611,119.000294,117.643583,120.484230,54.843678,14.388060,102.569449,3.580505,64.878332,45.395875,118.214763,103.201594,117.355637,101.858129,94.414721,97.912380,-0.059270,0.033490,32.025740,-235.657144,101.425343,3.379167,21.959871,9.033279,1.312723,67.433624,15.225852,474610.960901,0.985410,14.787373,1.293610,2.342966,0.075590,0.051578,98.835684,80.582910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405838,75.791774,87.978356,100.000000,42.358393,55.126582,65.000000,65.097712,17.632911,43.759494,44.531016,0.209202,22.899760,73.167852,54.709060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.748998,64.645021,104.524772,118.975270,117.632591,120.482866,54.700187,14.383350,102.566374,3.576240,64.844843,45.424466,118.199989,103.058983,117.352643,101.725481,94.378514,97.859025,-0.059637,0.033465,32.025740,-235.671818,101.171001,3.374945,21.970689,8.979152,12.504333,644.023478,15.053842,474263.175424,0.974023,14.323297,1.333646,2.322970,0.075466,0.052640,98.854235,80.636276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.418840,75.775861,87.964631,100.000000,42.353814,55.126582,65.000000,65.582170,17.632911,43.759494,44.527390,0.209648,22.879909,72.203435,54.706110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.486063,64.641159,104.465962,118.956641,117.627944,120.472189,54.734593,14.393482,102.601348,3.574058,64.895721,45.417055,118.202192,103.066988,117.356029,101.690957,94.407440,97.912742,-0.059666,0.033475,32.025740,-235.656459,101.264344,3.372795,21.973087,9.029601,12.599714,648.528086,14.998172,474151.430169,0.969618,14.167540,1.317019,2.316566,0.075747,0.051868,98.807165,80.657472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.422406,75.753032,88.011653,100.000000,42.347280,55.126582,65.000000,65.269640,17.632911,43.759494,44.524651,0.208139,22.899237,71.692310,54.709749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.935455,64.642538,104.465003,118.953583,117.646437,120.466793,54.627462,14.382066,102.453135,3.573186,64.878862,45.471263,118.173691,103.060152,117.313722,101.652649,94.390233,97.928424,-0.060005,0.033475,32.025740,-235.668202,101.119626,3.371617,21.940489,9.004574,18.556777,957.021095,15.162559,474498.020949,0.981157,14.614642,1.318280,2.335801,0.074989,0.053242,98.764351,80.622366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.392764,75.725601,87.999599,100.000000,42.336668,55.126582,65.000000,65.431949,17.632911,43.759494,44.521780,0.209425,22.902555,72.323851,54.704497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.909425,64.642538,104.511680,118.953583,117.655656,120.476632,54.674332,14.383208,102.560347,3.573473,64.934161,45.460872,118.190997,103.144395,117.350719,101.705944,94.418217,97.867044,-0.060178,0.033483,32.025740,-235.665100,100.997746,3.371906,21.946312,8.968838,19.458178,1002.648417,15.268133,474573.752383,0.986805,14.923252,1.324537,2.348285,0.076372,0.052532,98.770930,80.654900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439182,75.723151,88.010728,100.000000,42.334937,55.126582,65.000000,65.178120,17.632911,43.759494,44.519055,0.211543,22.901130,73.355502,54.710270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.929556,64.648606,104.509156,118.966373,117.636204,120.504000,54.673601,14.385634,102.493476,3.573283,64.966058,45.425937,118.184493,103.082859,117.343420,101.684575,94.402870,97.747040,-0.060047,0.033496,32.025740,-235.662347,101.294184,3.371626,21.973106,9.015861,13.516261,696.480367,15.067634,474272.240667,0.977850,14.391426,1.352013,2.324779,0.075966,0.053296,98.731973,80.653238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442680,75.702726,88.011925,100.000000,42.333520,55.126582,65.000000,65.205823,17.632911,43.759494,44.516473,0.210908,22.902050,71.947708,54.712994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.038125,64.661844,104.518555,118.971933,117.620351,120.505203,54.772563,14.388345,102.463663,3.573634,64.987452,45.354577,118.168386,103.026026,117.323751,101.723631,94.399487,97.940090,-0.059871,0.033453,32.025740,-235.661759,101.283354,3.372113,21.965425,8.995613,2.313919,119.018654,15.088316,474265.314343,0.977714,14.422199,1.283830,2.327166,0.075939,0.053406,98.710542,80.619476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429009,75.647905,88.015830,100.000000,42.330684,55.126582,65.000000,65.197616,17.632911,43.759494,44.513761,0.207436,22.903276,71.325076,54.708686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.041982,64.673152,104.496178,118.987782,117.593510,120.513298,54.866847,14.391342,102.526315,3.573688,65.027407,45.449513,118.168560,103.041455,117.327859,101.770958,94.391578,97.879423,-0.059774,0.033451,32.025740,-235.658599,101.347535,3.372226,21.995644,8.978989,-0.913876,-46.925301,15.082838,474400.909697,0.977483,14.404467,1.220529,2.326067,0.074980,0.052452,98.713106,80.627831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.416351,75.673643,88.015175,100.000000,42.325950,55.126582,65.000000,65.143424,17.632911,43.759494,44.511503,0.209872,22.946423,71.513986,54.748537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.867583,64.673152,104.530532,118.987782,117.603909,120.516591,54.787998,14.390914,102.507745,3.573557,65.003919,45.372415,118.145362,102.978864,117.315250,101.657423,94.378001,97.923722,-0.059640,0.033472,32.025740,-235.658047,101.354612,3.372363,21.958807,9.036632,3.939441,202.571871,15.037134,474359.917191,0.973176,14.289485,1.350397,2.320668,0.074680,0.052900,98.663866,80.613626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410942,75.637348,88.013280,100.000000,42.320306,55.126582,65.000000,65.139480,17.632911,43.759494,44.509251,0.208448,22.896947,72.490417,54.705421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.581719,64.688872,104.476954,119.006689,117.624365,120.528273,54.714142,14.381067,102.562619,3.573868,65.024806,45.362406,118.170174,103.046066,117.321608,101.670067,94.379771,97.821155,-0.059661,0.033475,32.025740,-235.665117,101.390613,3.372362,21.962179,8.992188,16.410420,844.987129,15.033035,474424.644043,0.971506,14.296243,1.318578,2.319973,0.076219,0.053014,98.690918,80.618703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.400240,75.626286,88.020752,100.000000,42.310633,55.126582,65.000000,65.267124,17.632911,43.759494,44.506386,0.209068,22.862545,71.629574,54.703071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.502705,64.696871,104.497059,119.018923,117.631416,120.535201,54.655895,14.392912,102.530826,3.573029,65.058495,45.461479,118.155006,102.993295,117.299339,101.786707,94.374641,97.895358,-0.059790,0.033484,32.025740,-235.654743,101.406047,3.371379,21.973881,8.969722,19.017483,980.270686,15.116436,474592.712535,0.977086,14.502307,1.361167,2.329756,0.076845,0.053510,98.666542,80.606523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.376787,75.595118,88.019646,100.000000,42.307907,55.126582,65.000000,65.459352,17.632911,43.759494,44.504218,0.206002,22.903312,72.519036,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.080744,64.716176,104.425408,119.016142,117.602153,120.545180,54.723361,14.380924,102.514426,3.573125,65.100841,45.471096,118.171416,103.003064,117.313411,101.674162,94.402939,97.726333,-0.059832,0.033459,32.025740,-235.664116,101.043595,3.371603,21.961584,9.016619,13.514450,695.753817,15.236320,474862.741608,0.985429,14.857124,1.292210,2.343493,0.075549,0.051868,98.630078,80.634458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394093,75.626353,88.034341,100.000000,42.297493,55.126582,65.000000,65.527316,17.632911,43.759494,44.501879,0.209246,22.903510,72.877173,54.713446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.442507,64.722244,104.411846,119.020591,117.595259,120.551102,54.851398,14.387917,102.500989,3.572536,65.081753,45.331570,118.172770,102.989281,117.293526,101.716195,94.412999,97.818210,-0.060026,0.033448,32.025740,-235.660064,101.100677,3.370786,21.985492,9.023831,6.470413,332.333650,15.276503,474971.659351,0.988478,14.959143,1.345951,2.348106,0.074493,0.051638,98.634071,80.600831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.379365,75.619118,88.029850,100.000000,42.291970,55.126582,65.000000,65.190252,17.632911,43.759494,44.500200,0.210141,22.898390,74.157176,54.703149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.309526,64.722244,104.456085,119.020591,117.569014,120.555385,54.761378,14.386490,102.526202,3.573449,65.102477,45.413148,118.200199,103.003722,117.346167,101.633930,94.425905,97.770260,-0.059955,0.033438,32.025740,-235.664595,101.016202,3.371504,22.002964,9.014113,2.251308,115.821835,15.009522,474562.022816,0.973498,14.293551,1.206881,2.316408,0.074927,0.053042,98.680638,80.631158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.418648,75.648725,88.041633,100.000000,42.291394,55.126582,65.000000,65.580508,17.632911,43.759494,44.498202,0.208625,22.921757,71.731296,54.698026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.627550,64.731897,104.467713,119.028655,117.571349,120.558102,54.664191,14.374645,102.483958,3.574473,65.078345,45.447111,118.195049,103.067945,117.322916,101.648325,94.457270,97.831221,-0.059832,0.033447,32.025740,-235.673499,101.362654,3.372282,21.967498,9.034144,0.487960,25.148430,15.291655,475029.911081,0.986613,15.056234,1.257053,2.349369,0.074612,0.051823,98.703029,80.656474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.427715,75.654450,88.042762,100.000000,42.283813,55.126582,65.000000,65.682808,17.632911,43.759494,44.496340,0.210141,22.923326,72.768516,54.706277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.350610,64.738792,104.452851,119.043113,117.549501,120.574096,54.778122,14.386633,102.493984,3.574983,65.011013,45.395585,118.175429,103.069135,117.291468,101.708554,94.440557,97.880427,-0.059897,0.033447,32.025740,-235.663962,100.928239,3.372631,21.967985,9.002645,6.786685,349.044293,15.359580,475112.344601,0.991523,15.214926,1.212717,2.357418,0.075220,0.052514,98.692815,80.606296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391697,75.626442,87.990573,100.000000,42.280065,55.126582,65.000000,65.517998,17.632911,43.759494,44.494271,0.208581,22.873508,73.622985,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.705308,64.729415,104.420176,119.058128,117.565313,120.565801,54.646322,14.383921,102.505982,3.576120,64.996414,45.322539,118.181300,103.000172,117.310328,101.735342,94.432403,97.879348,-0.060015,0.033435,32.025740,-235.669777,101.191966,3.373688,22.000836,8.980432,19.718790,1016.598171,15.220021,474840.884898,0.985570,14.845671,1.221306,2.340879,0.075543,0.052326,98.689916,80.609894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.412801,75.640846,87.975855,100.000000,42.273854,55.126582,65.000000,65.707818,17.632911,43.759494,44.492438,0.208891,22.945593,72.427629,54.708883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.093300,64.728863,104.534589,119.059796,117.540171,120.576408,54.676583,14.381923,102.549584,3.575918,64.995262,45.493049,118.208598,103.042179,117.329797,101.677768,94.456285,97.741044,-0.060209,0.033444,32.025740,-235.666058,101.206610,3.373383,21.991587,9.041014,16.867294,869.108579,15.343630,475152.132637,0.990409,15.182408,1.270256,2.355162,0.074573,0.051644,98.720112,80.640720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.414249,75.661248,87.993418,100.000000,42.261463,55.126582,65.000000,65.311815,17.632911,43.759494,44.489430,0.209738,22.939103,73.562143,54.706503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.125495,64.728863,104.567879,119.059796,117.526214,120.578552,54.621685,14.385348,102.475212,3.576542,64.943677,45.399012,118.191861,103.056891,117.315396,101.692276,94.448848,97.723247,-0.060167,0.033422,32.025740,-235.666063,101.039371,3.373957,21.950586,8.971849,7.015224,361.831568,15.178011,474868.812366,0.984067,14.750860,1.277705,2.335744,0.075056,0.052167,98.725152,80.618409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410268,75.637914,87.973733,100.000000,42.271640,55.126582,65.000000,65.286307,17.632911,43.759494,44.487325,0.209738,22.888347,72.660034,54.704153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.950705,64.715625,104.505297,119.076201,117.515266,120.584595,54.650227,14.373218,102.501980,3.577287,64.911042,45.334414,118.189351,103.000429,117.314456,101.605828,94.451783,97.718463,-0.060005,0.033416,32.025740,-235.674109,100.910909,3.374646,21.935656,8.998913,0.211597,10.908056,15.027265,474576.451173,0.974317,14.291434,1.163183,2.318185,0.074979,0.051226,98.761390,80.620163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.373652,75.650531,87.952716,100.000000,42.270424,55.126582,65.000000,65.278168,17.632911,43.759494,44.484848,0.208227,22.901148,71.647942,54.712207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.393879,64.705420,104.412773,119.075088,117.482985,120.563860,54.782756,14.380353,102.462373,3.577076,65.013709,45.285346,118.204473,102.955708,117.293411,101.656478,94.436324,97.775387,-0.059968,0.033407,32.025740,-235.671384,101.189214,3.374748,21.973448,9.032071,8.677579,446.256645,15.018809,474578.703650,0.974549,14.253494,1.158949,2.317268,0.074521,0.051919,98.759651,80.617977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.388357,75.661865,87.945673,100.000000,42.256271,55.126582,65.000000,65.380372,17.632911,43.759494,44.482654,0.208051,22.902789,71.607623,54.710762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.927727,64.719486,104.446196,119.066747,117.475446,120.533324,54.702193,14.386633,102.437925,3.577038,65.052649,45.362123,118.222387,103.049505,117.323151,101.765597,94.439528,97.750650,-0.059648,0.033416,32.025740,-235.662818,101.121746,3.374628,21.954696,8.977457,21.945313,1130.230547,15.085517,474698.920589,0.978218,14.446489,1.152877,2.324887,0.074204,0.052053,98.779297,80.649919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.395651,75.686846,87.931022,100.000000,42.243918,55.126582,65.000000,65.721441,17.632911,43.759494,44.480110,0.209336,22.881369,72.447435,54.706306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.339279,64.719486,104.502800,119.066747,117.449670,120.514927,54.701495,14.381638,102.409886,3.577921,65.035701,45.361839,118.186358,103.059887,117.313819,101.671453,94.407714,97.896000,-0.059407,0.033416,32.025740,-235.664873,101.158683,3.375172,21.946222,9.001942,24.145725,1243.572302,15.314650,475035.550217,0.989098,15.097397,1.205660,2.351963,0.075820,0.052849,98.734787,80.629065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.381267,75.684899,87.910749,100.000000,42.250281,55.126582,65.000000,65.419720,17.632911,43.759494,44.478282,0.209024,22.903997,73.610152,54.713633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.638692,64.733552,104.495090,119.096220,117.414123,120.505723,54.669554,14.387631,102.439251,3.580299,65.064072,45.462534,118.194978,102.970838,117.275248,101.709716,94.419589,97.750996,-0.059144,0.033435,32.025740,-235.662963,101.047202,3.377345,21.972547,9.014347,17.431896,898.315878,15.079395,474547.781841,0.977431,14.477508,1.186238,2.324760,0.075062,0.052312,98.709276,80.612856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.380415,75.673335,87.875576,100.000000,42.244354,55.126582,65.000000,65.181887,17.632911,43.759494,44.476527,0.208758,22.935713,72.034543,54.702205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.808197,64.748445,104.528800,119.094830,117.357294,120.511485,54.761783,14.387346,102.422295,3.582568,65.081757,45.458188,118.205126,103.002615,117.274396,101.774785,94.415422,97.863673,-0.059123,0.033424,32.025740,-235.664555,101.226065,3.379958,21.945627,8.962203,13.741426,706.942683,14.905611,474256.528384,0.967550,13.992704,1.313299,2.304907,0.075074,0.052128,98.704727,80.604523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.382832,75.679862,87.855528,100.000000,42.237202,55.126582,65.000000,65.599230,17.632911,43.759494,44.474471,0.210366,22.844407,71.310515,54.714538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.048189,64.750927,104.512087,119.076201,117.337657,120.509387,54.715286,14.383778,102.508782,3.585526,65.052328,45.378112,118.221033,103.039944,117.317467,101.778877,94.457363,97.911527,-0.058898,0.033409,32.025740,-235.670410,101.246482,3.382996,21.973358,9.007189,22.867752,1177.456278,15.213048,474712.779532,0.984780,14.834089,1.206404,2.340908,0.075968,0.052846,98.693487,80.622145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377652,75.729937,87.859185,100.000000,42.239318,55.126582,65.000000,65.496725,17.632911,43.759494,44.472924,0.208581,22.923867,72.874191,54.701507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.773891,64.733552,104.458223,119.070918,117.328456,120.501748,54.787976,14.388202,102.400270,3.589442,64.986952,45.428181,118.204905,103.127306,117.283222,101.585771,94.432070,97.879548,-0.058945,0.033401,32.025740,-235.665169,101.173242,3.386496,21.933042,9.003006,21.391949,1100.006079,15.144826,474649.488002,0.979123,14.647908,1.284416,2.332805,0.075747,0.052312,98.664696,80.611195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.367271,75.719610,87.811344,100.000000,42.223221,55.126582,65.000000,65.810932,17.632911,43.759494,44.470421,0.208758,22.874247,71.992771,54.701094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.572421,64.733552,104.472469,119.070918,117.323606,120.500255,54.759014,14.392055,102.476853,3.592033,65.020367,45.473943,118.218325,103.079466,117.300989,101.660031,94.431510,97.795414,-0.058908,0.033372,32.025740,-235.659519,100.944757,3.388916,21.953921,8.981207,24.108978,1240.375483,15.035899,474379.914729,0.974212,14.366696,1.273819,2.320006,0.075658,0.051958,98.689429,80.632755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.401309,75.754298,87.817688,100.000000,42.224357,55.126582,65.000000,65.547036,17.632911,43.759494,44.467950,0.209559,22.834815,72.086783,54.708067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.696423,64.738516,104.516459,119.057015,117.317656,120.499676,54.694477,14.386347,102.453330,3.596224,64.967769,45.496824,118.177953,102.974789,117.284161,101.686267,94.386790,97.834760,-0.058756,0.033370,32.025740,-235.665881,100.867748,3.392811,21.961530,8.989753,16.776899,864.168041,15.146261,474574.989197,0.979362,14.673664,1.278167,2.333016,0.075529,0.051690,98.676628,80.588542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.374888,75.731722,87.772214,100.000000,42.216744,55.126582,65.000000,65.683035,17.632911,43.759494,44.466038,0.210006,22.865917,72.554263,54.710604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.099261,64.735207,104.475419,119.057293,117.316508,120.509579,54.801908,14.382351,102.442797,3.600021,64.971592,45.455142,118.202395,103.046369,117.293689,101.693028,94.410271,97.736411,-0.058659,0.033372,32.025740,-235.668406,100.968990,3.396709,21.951289,8.976735,13.889997,714.062870,15.238239,474713.160458,0.984730,14.912861,1.223602,2.343881,0.075541,0.053004,98.701606,80.606255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.376223,75.763136,87.788156,100.000000,42.217175,55.126582,65.000000,65.625885,17.632911,43.759494,44.464020,0.210908,22.899075,72.715838,54.710054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.356863,64.733828,104.484902,119.065079,117.280349,120.525087,54.641126,14.382066,102.418813,3.604576,64.969359,45.439100,118.215573,102.937136,117.288006,101.657213,94.441167,97.743309,-0.058636,0.033345,32.025740,-235.670325,101.088137,3.401391,21.945303,8.973869,25.088567,1293.558923,15.190524,474731.206762,0.982899,14.770506,1.294107,2.338363,0.075198,0.051976,98.754837,80.596670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402550,75.773254,87.785966,100.000000,42.210626,55.126582,65.000000,65.390773,17.632911,43.759494,44.461890,0.208891,22.834977,72.333620,54.711293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.476985,64.733828,104.412429,119.065079,117.299246,120.531681,54.659488,14.369651,102.508546,3.610481,64.955794,45.506767,118.216926,103.045937,117.282279,101.634856,94.411436,97.765337,-0.058780,0.033348,32.025740,-235.676370,101.047658,3.406729,21.965208,9.025201,42.294317,2179.949575,15.006394,474423.149920,0.971425,14.290752,1.206159,2.316566,0.075321,0.052830,98.808333,80.613587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.382020,75.770552,87.788111,100.000000,42.204071,55.126582,65.000000,65.844312,17.632911,43.759494,44.459803,0.206738,22.900770,71.151534,54.707369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.610381,64.731345,104.488771,119.063967,117.329101,120.551081,54.832162,14.382066,102.459182,3.616634,64.985250,45.318247,118.207215,103.049192,117.310317,101.770972,94.437269,97.865086,-0.058730,0.033334,32.025740,-235.672122,101.018142,3.412753,21.956914,9.020279,47.258389,2428.138957,15.339968,474943.100071,0.992322,15.169978,1.179787,2.355552,0.075060,0.051866,98.849696,80.608692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.412790,75.804048,87.779599,100.000000,42.195548,55.126582,65.000000,65.804245,17.632911,43.759494,44.457677,0.208980,22.884128,73.435355,54.698104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.469292,64.730518,104.540893,119.050064,117.323861,120.541757,54.671958,14.391342,102.541187,3.623808,64.970120,45.491422,118.206735,103.091021,117.309443,101.696966,94.418114,97.812331,-0.058678,0.033310,32.025740,-235.661213,101.091213,3.419414,21.932321,8.975509,31.219034,1608.736189,15.274390,474949.733385,0.989105,15.026733,1.223958,2.347561,0.076973,0.052517,98.785678,80.582260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.386186,75.795302,87.733875,100.000000,42.200735,55.126582,65.000000,65.745187,17.632911,43.759494,44.455604,0.208758,22.845092,73.882776,54.706985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.668671,64.727208,104.543630,119.051176,117.333358,120.512566,54.804093,14.387489,102.575906,3.630348,64.945662,45.464990,118.195931,103.037765,117.282103,101.770364,94.400772,97.877365,-0.058651,0.033293,32.025740,-235.663596,101.059296,3.425734,21.933457,9.008397,17.497408,899.478357,15.230208,474870.389952,0.982907,14.865523,1.263496,2.342252,0.075175,0.051943,98.721856,80.578981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.400062,75.769130,87.715585,100.000000,42.199338,55.126582,65.000000,65.857216,17.632911,43.759494,44.453503,0.206651,22.904069,72.878926,54.707408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.524388,64.710385,104.447355,119.021147,117.319922,120.486247,54.678627,14.384349,102.571295,3.637830,64.935230,45.497262,118.205729,102.937620,117.295849,101.640754,94.416031,97.859044,-0.058337,0.033278,32.025740,-235.668369,100.941619,3.432875,21.936179,8.979512,26.326941,1356.478128,15.301049,474975.614449,0.989141,15.032589,1.248084,2.350856,0.075000,0.051592,98.702924,80.617846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439806,75.795071,87.722834,100.000000,42.184957,55.126582,65.000000,65.936849,17.632911,43.759494,44.450617,0.208359,22.901185,73.295734,54.705421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.116289,64.710385,104.449600,119.021147,117.307184,120.469196,54.693169,14.402330,102.447085,3.642253,64.960195,45.450755,118.183229,103.057841,117.285904,101.641133,94.409265,97.841275,-0.058400,0.033266,32.025740,-235.648591,101.112480,3.436761,21.936342,8.983515,42.193435,2173.410627,15.208711,474753.053185,0.981678,14.792140,1.308035,2.340424,0.075342,0.051813,98.693379,80.606462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.428506,75.794544,87.685123,100.000000,42.176205,55.126582,65.000000,65.876481,17.632911,43.759494,44.447980,0.208315,22.856469,73.596027,54.709847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.585601,64.709006,104.513855,119.001684,117.304842,120.439490,54.709572,14.383350,102.458342,3.646879,64.982810,45.454679,118.174870,103.050803,117.257078,101.661431,94.383678,97.803686,-0.058337,0.033253,32.025740,-235.665121,100.809930,3.440925,21.936594,9.037083,46.780252,2408.958045,15.252652,474690.674841,0.987172,14.946843,1.280776,2.345846,0.076099,0.052125,98.689989,80.587839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.420105,75.808028,87.657709,100.000000,42.170135,55.126582,65.000000,65.519986,17.632911,43.759494,44.445705,0.210817,22.868550,73.203545,54.717852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.641693,64.721968,104.484766,119.010582,117.299961,120.437041,54.783425,14.397764,102.417350,3.650127,64.981866,45.391610,118.165902,103.068488,117.269733,101.567952,94.370661,97.803081,-0.058484,0.033262,32.025740,-235.652668,101.058803,3.443935,21.936017,8.990312,37.654469,1936.410110,14.988340,474216.066199,0.972564,14.245862,1.275900,2.315120,0.075004,0.052598,98.689878,80.616822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405262,75.799856,87.653125,100.000000,42.170320,55.126582,65.000000,65.842495,17.632911,43.759494,44.443460,0.207261,22.850735,71.950255,54.713653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.993934,64.730518,104.462748,119.012250,117.323669,120.435818,54.684318,14.390628,102.518083,3.653583,65.038884,45.499968,118.194074,103.020457,117.285357,101.628616,94.414844,97.740281,-0.058588,0.033247,32.025740,-235.660946,100.907272,3.447332,21.920294,8.956523,16.974039,874.485047,15.230633,474532.518793,0.984742,14.872642,1.276855,2.344117,0.075723,0.051993,98.705757,80.620738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405975,75.800977,87.654570,100.000000,42.166581,55.126582,65.000000,65.825984,17.632911,43.759494,44.441658,0.208448,22.859264,72.245732,54.718226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.526138,64.730518,104.466136,119.012250,117.317158,120.426804,54.710411,14.390771,102.484558,3.657935,65.090742,45.504496,118.174825,103.078999,117.255066,101.620284,94.404807,97.837062,-0.058675,0.033212,32.025740,-235.660477,101.186090,3.451135,21.910684,9.014635,12.594147,648.528086,15.200910,474533.263519,0.982071,14.818940,1.289475,2.340520,0.076882,0.052434,98.658433,80.597835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.422958,75.805509,87.627787,100.000000,42.159159,55.126582,65.000000,65.625225,17.632911,43.759494,44.439783,0.209024,22.897903,73.341791,54.706385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.849209,64.743481,104.456044,119.007245,117.318352,120.425962,54.696987,14.389629,102.537187,3.661836,65.156019,45.559720,118.176133,102.982324,117.283519,101.643915,94.419931,97.802456,-0.058442,0.033185,32.025740,-235.663252,100.993726,3.454915,21.903418,8.962329,19.852740,1022.555879,15.041240,474189.693643,0.975408,14.410320,1.204124,2.321707,0.075819,0.053293,98.710820,80.647626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435107,75.836552,87.664575,100.000000,42.153559,55.126582,65.000000,65.915326,17.632911,43.759494,44.438080,0.211771,22.866909,72.158293,54.711784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.737928,64.772716,104.460179,119.001962,117.319713,120.424210,54.672255,14.400190,102.456712,3.667271,65.099792,45.540230,118.173101,103.084655,117.270648,101.649423,94.436600,97.818730,-0.058486,0.033193,32.025740,-235.644851,100.933475,3.460599,21.930121,8.997434,13.095764,674.829185,15.248147,474512.708853,0.986120,14.964894,1.277598,2.346176,0.074780,0.052291,98.731426,80.619897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.430666,75.830486,87.661053,100.000000,42.151964,55.126582,65.000000,65.738008,17.632911,43.759494,44.436101,0.207875,22.841576,72.949254,54.709660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.009079,64.774095,104.463023,118.981109,117.301446,120.410251,54.689241,14.386347,102.432410,3.671758,65.074739,45.557738,118.177683,103.132321,117.261075,101.558655,94.399722,97.876224,-0.058426,0.033187,32.025740,-235.663594,101.051791,3.465017,21.944834,9.035262,6.851834,352.967662,15.103254,474264.072422,0.978592,14.594381,1.239796,2.329050,0.075728,0.052416,98.789449,80.568078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.415200,75.818809,87.663311,100.000000,42.143565,55.126582,65.000000,65.799423,17.632911,43.759494,44.435122,0.209648,22.882199,71.318874,54.700927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.833792,64.774095,104.435449,118.981109,117.297155,120.390858,54.654589,14.383065,102.511827,3.675712,65.059588,45.418820,118.158827,103.050354,117.255174,101.623823,94.410388,97.846007,-0.058206,0.033155,32.025740,-235.669000,101.231084,3.469326,21.932808,8.969559,0.738763,38.081015,15.154432,474346.145165,0.981768,14.755464,1.233792,2.334936,0.075404,0.052824,98.824548,80.599817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413958,75.822518,87.665525,100.000000,42.144784,55.126582,65.000000,65.644234,17.632911,43.759494,44.433412,0.207611,22.861500,72.901724,54.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.814083,64.772440,104.541996,118.961090,117.294398,120.369517,54.706055,14.386347,102.587839,3.679476,64.982950,45.422914,118.154047,103.031716,117.242913,101.675999,94.398737,97.712983,-0.057896,0.033132,32.025740,-235.664901,101.212176,3.472834,21.938830,9.041429,12.610075,649.399945,15.033100,474184.511117,0.974862,14.436017,1.308338,2.320932,0.077917,0.051978,98.789271,80.598223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410988,75.801431,87.623294,100.000000,42.137484,55.126582,65.000000,65.761864,17.632911,43.759494,44.431035,0.207524,22.836131,71.706344,54.711804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
