OSU 80 Ton Compressor Load Stand
45.129583,64.752031,104.508541,118.967763,117.300975,120.350788,54.646837,14.387346,102.444850,3.681268,64.968419,45.533396,118.127617,103.021428,117.237689,101.713668,94.393472,97.812089,-0.057828,0.033098,32.025740,-235.658674,100.963216,3.474484,21.944077,8.998138,17.867169,921.129539,15.103506,474208.347372,0.979512,14.643247,1.277876,2.329391,0.074475,0.051560,98.764364,80.569103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.386431,75.792249,87.620427,100.000000,42.139450,55.126582,65.000000,65.775148,17.632911,43.759494,44.428686,0.207611,22.880774,72.748923,54.708863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.945392,64.741826,104.405596,118.990562,117.353634,120.336592,54.659917,14.378356,102.544708,3.684352,65.015238,45.544873,118.176720,102.962053,117.264831,101.719672,94.398290,97.748087,-0.057647,0.033114,32.025740,-235.670442,100.940520,3.477139,21.937550,8.958885,19.740611,1017.470031,15.127799,474159.425020,0.978885,14.664931,1.202328,2.332793,0.074632,0.051859,98.767553,80.604735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394301,75.821920,87.631380,100.000000,42.121990,55.126582,65.000000,65.588866,17.632911,43.759494,44.426773,0.208846,22.833084,72.896710,54.714499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.086079,64.742378,104.419777,119.008079,117.367786,120.327425,54.675392,14.387489,102.392529,3.687073,64.990781,45.508848,118.151077,103.140006,117.251347,101.679422,94.376512,97.801458,-0.057560,0.033145,32.025740,-235.664086,101.158986,3.479674,21.923071,8.998534,13.017554,670.760507,14.979598,473841.922595,0.972221,14.271845,1.272568,2.315744,0.075277,0.051846,98.778391,80.577688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.416141,75.801200,87.637071,100.000000,42.115560,55.126582,65.000000,65.705940,17.632911,43.759494,44.424510,0.210006,22.840927,72.152096,54.709788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.577811,64.742378,104.474792,119.008079,117.381908,120.330505,54.818977,14.383921,102.500752,3.691373,65.039256,45.451189,118.157624,103.090635,117.269311,101.622561,94.386169,97.802951,-0.057466,0.033126,32.025740,-235.664060,101.085260,3.484274,21.950766,9.002916,4.611776,237.010327,15.040988,473889.318025,0.976225,14.478968,1.225795,2.322943,0.075212,0.051849,98.786797,80.612089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.423873,75.802710,87.635016,100.000000,42.111141,55.126582,65.000000,65.621471,17.632911,43.759494,44.422536,0.210501,22.865412,72.019380,54.713850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.992917,64.755064,104.509758,119.005299,117.342934,120.343226,54.860705,14.393054,102.528027,3.695147,65.067027,45.552100,118.166353,103.057399,117.276085,101.782286,94.402301,97.836734,-0.057288,0.033133,32.025740,-235.658357,101.061435,3.487883,21.961837,8.967486,0.235049,12.070536,14.980337,473804.163628,0.972531,14.313461,1.282560,2.316009,0.076468,0.053636,98.786397,80.621925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.467874,75.839067,87.648025,100.000000,42.110249,55.126582,65.000000,65.922170,17.632911,43.759494,44.420917,0.210186,22.880035,71.332761,54.706139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.633282,64.761408,104.487485,118.993343,117.361666,120.353190,54.801974,14.387631,102.460008,3.698242,65.066844,45.547814,118.166810,103.115120,117.257661,101.747038,94.409784,97.739896,-0.057348,0.033124,32.025740,-235.656756,100.981775,3.490909,21.951163,9.015014,2.433878,125.121671,15.214943,474156.431006,0.982159,14.915277,1.273882,2.343650,0.075435,0.052488,98.723601,80.597565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.482025,75.801633,87.654348,100.000000,42.106061,55.126582,65.000000,65.685466,17.632911,43.759494,44.419027,0.207392,22.902212,72.279646,54.702205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.022522,64.766924,104.473571,119.004465,117.392567,120.373939,54.728098,14.382209,102.493646,3.702644,65.011394,45.426086,118.175385,103.157791,117.274903,101.695330,94.396163,97.870289,-0.057274,0.033095,32.025740,-235.667406,100.597335,3.494940,21.939948,8.968478,14.754816,759.544882,15.039095,473894.762777,0.971610,14.436067,1.279888,2.322805,0.075999,0.053471,98.730916,80.589460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451716,75.787139,87.666227,100.000000,42.102934,55.126582,65.000000,65.921985,17.632911,43.759494,44.416740,0.209469,22.877727,71.551359,54.706080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.709178,64.753961,104.477384,119.000850,117.401253,120.397603,54.661396,14.384349,102.466532,3.705040,64.968260,45.546806,118.147691,103.080593,117.257790,101.740333,94.374363,97.751795,-0.057466,0.033076,32.025740,-235.665428,100.931830,3.497624,21.947917,8.964006,19.261859,992.767341,15.196104,474181.983629,0.981357,14.868371,1.208931,2.341022,0.075275,0.053209,98.723669,80.585749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.454822,75.788581,87.675147,100.000000,42.096655,55.126582,65.000000,65.701015,17.632911,43.759494,44.415088,0.209917,22.862924,73.272230,54.701891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.076979,64.753961,104.483315,119.000850,117.436190,120.423512,54.716413,14.383921,102.421976,3.708335,64.996310,45.417727,118.148171,102.993465,117.268892,101.649289,94.406895,97.931585,-0.057419,0.033059,32.025740,-235.667980,101.080855,3.500945,21.930428,9.019576,11.525927,593.455617,15.024281,474028.458638,0.973539,14.412979,1.308010,2.320474,0.074635,0.051588,98.744007,80.575367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.430474,75.794030,87.686393,100.000000,42.091339,55.126582,65.000000,65.893142,17.632911,43.759494,44.412879,0.209068,22.863844,71.725413,54.709542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.623464,64.742653,104.457113,118.981943,117.485827,120.444938,54.680667,14.384207,102.485184,3.709951,64.978786,45.560470,118.150177,103.088466,117.260674,101.647782,94.413236,97.850087,-0.057314,0.033045,32.025740,-235.666225,101.120299,3.502474,21.951992,9.002591,3.192798,164.500666,15.166089,474370.877259,0.982392,14.770815,1.252154,2.336822,0.074816,0.052123,98.783634,80.584270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.403593,75.792426,87.701320,100.000000,42.089141,55.126582,65.000000,65.665725,17.632911,43.759494,44.410652,0.211134,22.885174,72.248121,54.710329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.605538,64.737137,104.430788,118.979441,117.524348,120.452756,54.752228,14.391485,102.450622,3.712198,65.014251,45.480519,118.161809,103.002173,117.250685,101.687982,94.441690,97.817860,-0.057345,0.033038,32.025740,-235.659927,101.182072,3.504404,21.938902,8.988545,0.491569,25.293740,15.007471,474140.567576,0.972823,14.335774,1.337421,2.317886,0.075687,0.052349,98.821185,80.593924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413787,75.813282,87.708863,100.000000,42.075015,55.126582,65.000000,65.941958,17.632911,43.759494,44.408667,0.210096,22.906089,71.782561,54.711588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.721504,64.746515,104.483013,119.018089,117.536692,120.462715,54.651138,14.394339,102.455438,3.714429,65.028275,45.520247,118.168465,103.057538,117.244763,101.691814,94.433961,97.682449,-0.057267,0.033030,32.025740,-235.654786,100.996477,3.506696,21.943482,9.011642,9.076732,467.907827,15.206154,474514.505590,0.984474,14.861282,1.277701,2.340856,0.075519,0.052150,98.873294,80.606151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.412108,75.818205,87.742531,100.000000,42.070319,55.126582,65.000000,65.983398,17.632911,43.759494,44.406492,0.208095,22.855658,72.021335,54.714607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.983793,64.746515,104.495102,119.018089,117.545907,120.491635,54.811745,14.390200,102.431523,3.716119,65.055080,45.533327,118.141207,103.026736,117.246577,101.643508,94.439876,97.752912,-0.057149,0.033027,32.025740,-235.659414,101.031823,3.508940,21.944636,8.991304,17.525295,900.786147,15.210293,474485.195302,0.983671,14.877071,1.228131,2.341207,0.075384,0.052249,98.917708,80.573229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377978,75.822578,87.731829,100.000000,42.079024,55.126582,65.000000,65.930080,17.632911,43.759494,44.404761,0.206478,22.892512,72.396813,54.710388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.248131,64.750927,104.413481,119.035050,117.558270,120.528940,54.673837,14.382209,102.454585,3.718489,65.127911,45.412278,118.170493,102.981610,117.243647,101.579289,94.457911,97.906202,-0.056844,0.033063,32.025740,-235.665935,101.151422,3.511414,21.933114,8.997759,20.633930,1063.242663,15.169418,474471.383986,0.982791,14.748745,1.147077,2.336304,0.074767,0.051683,98.908768,80.604261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384006,75.810442,87.747567,100.000000,42.066072,55.126582,65.000000,65.783312,17.632911,43.759494,44.402292,0.210141,22.895848,72.896660,54.716505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.574386,64.769130,104.375438,119.029767,117.563796,120.537729,54.694063,14.388488,102.421312,3.718937,65.145111,45.405075,118.190111,102.971204,117.253065,101.644892,94.452064,97.785643,-0.057062,0.033055,32.025740,-235.667334,100.849494,3.511799,21.939425,9.052698,15.586303,802.847245,15.058757,474385.832007,0.973873,14.438292,1.187373,2.322950,0.075726,0.052391,98.860808,80.604057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394752,75.818660,87.778253,100.000000,42.054956,55.126582,65.000000,65.648224,17.632911,43.759494,44.400899,0.208095,22.868045,72.931661,54.712847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.716737,64.787609,104.407821,119.028376,117.552061,120.529414,54.650059,14.384777,102.425283,3.720678,65.211650,45.519457,118.195632,102.970111,117.272362,101.561811,94.424463,97.844944,-0.057109,0.033054,32.025740,-235.668104,100.810052,3.513619,21.932555,8.979783,6.801825,350.642703,14.933438,474313.759234,0.970375,14.131225,1.269784,2.307576,0.074783,0.052944,98.832134,80.605104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.426673,75.811677,87.793111,100.000000,42.046376,55.126582,65.000000,66.052764,17.632911,43.759494,44.399118,0.206912,22.902104,71.063864,54.726035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.869096,64.814914,104.428302,119.032825,117.565056,120.515454,54.635451,14.363657,102.371966,3.721866,65.190861,45.483717,118.149388,102.962895,117.226839,101.552262,94.394956,97.782687,-0.057256,0.033092,32.025740,-235.684324,100.939690,3.514657,21.929346,8.971705,1.544450,79.639659,15.226803,474869.388051,0.986248,14.946103,1.196643,2.341601,0.075403,0.051721,98.789924,80.568563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384948,75.788713,87.764187,100.000000,42.041002,55.126582,65.000000,65.985358,17.632911,43.759494,44.397969,0.206999,22.898787,73.172420,54.710457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.993594,64.814914,104.443016,119.032825,117.572614,120.509103,54.768732,14.389059,102.496574,3.722453,65.189134,45.485565,118.176448,103.049641,117.250791,101.634054,94.380774,97.826208,-0.057238,0.033088,32.025740,-235.663006,100.962481,3.515739,21.941390,9.028248,0.313751,16.139214,15.168833,474827.537719,0.983573,14.795493,1.263107,2.334871,0.076226,0.054120,98.843640,80.610705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413484,75.801442,87.819799,100.000000,42.043084,55.126582,65.000000,65.903837,17.632911,43.759494,44.397194,0.207174,22.889537,73.310472,54.705402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.003678,64.824291,104.459409,119.035606,117.571659,120.513454,54.652790,14.384635,102.477604,3.723731,65.130331,45.555375,118.163071,103.089385,117.240935,101.735241,94.370333,97.841863,-0.057309,0.033081,32.025740,-235.664326,101.246359,3.516843,21.942075,8.962365,9.832468,506.850891,15.103942,474772.343283,0.980124,14.642277,1.251812,2.327399,0.075198,0.052973,98.809570,80.593949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.398963,75.777516,87.801963,100.000000,42.034008,55.126582,65.000000,65.835388,17.632911,43.759494,44.396038,0.209336,22.903366,72.966126,54.714135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.747970,64.819602,104.516181,119.030601,117.596198,120.531124,54.697688,14.399904,102.381900,3.723818,65.084418,45.507944,118.136445,103.063104,117.231187,101.591769,94.378490,97.877537,-0.057196,0.033117,32.025740,-235.651834,101.034348,3.516986,21.932068,8.999742,22.736264,1171.062641,15.050618,474691.176866,0.974717,14.495117,1.294518,2.321286,0.075014,0.052193,98.801632,80.584615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.416453,75.773898,87.804492,100.000000,42.023927,55.126582,65.000000,65.829565,17.632911,43.759494,44.394682,0.209782,22.844299,72.647279,54.711381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.750807,64.810777,104.488258,119.025596,117.610592,120.577312,54.688306,14.382209,102.411601,3.724767,65.066043,45.422025,118.161281,103.095793,117.240322,101.653281,94.358190,97.867841,-0.057162,0.033139,32.025740,-235.670509,100.629803,3.518019,21.951108,9.021830,25.894390,1333.955087,15.049798,474739.830575,0.976603,14.492589,1.315216,2.321131,0.075679,0.053431,98.795478,80.584479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.414473,75.758740,87.816549,100.000000,42.030086,55.126582,65.000000,65.978294,17.632911,43.759494,44.393166,0.210276,22.865070,71.893160,54.717233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.555922,64.810777,104.438276,119.025596,117.606217,120.595341,54.696809,14.384777,102.416294,3.725728,65.080504,45.406725,118.159883,103.094926,117.249544,101.598807,94.392426,97.700802,-0.057180,0.033142,32.025740,-235.666961,100.873031,3.518928,21.956734,8.978196,19.519779,1005.409306,15.174865,474966.689147,0.982058,14.790442,1.330431,2.335663,0.074702,0.052210,98.805067,80.593040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.427913,75.759335,87.814879,100.000000,42.025580,55.126582,65.000000,65.988298,17.632911,43.759494,44.391495,0.208581,22.893594,72.336242,54.704635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.551487,64.800020,104.450625,119.022816,117.606776,120.615810,54.655749,14.370507,102.430462,3.726333,65.049096,45.488455,118.166930,103.013095,117.257781,101.611102,94.379207,97.870831,-0.057172,0.033130,32.025740,-235.679598,100.779139,3.519919,21.956968,8.989194,13.286324,684.855572,15.174337,475178.382630,0.982513,14.778252,1.344379,2.334891,0.076119,0.051777,98.786693,80.596819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431202,75.758898,87.827568,100.000000,42.013998,55.126582,65.000000,66.105041,17.632911,43.759494,44.389722,0.208359,22.890835,72.163926,54.701674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.162414,64.776577,104.447824,119.039776,117.624198,120.631495,54.721574,14.386490,102.443013,3.727021,65.057132,45.562591,118.155386,102.978530,117.230879,101.545107,94.395093,97.760465,-0.057115,0.033124,32.025740,-235.662308,101.098598,3.520683,21.935061,9.010579,17.691212,910.812533,15.255016,475308.738156,0.987224,15.009711,1.200650,2.343982,0.074345,0.052445,98.841034,80.598208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429384,75.734010,87.798058,100.000000,42.007053,55.126582,65.000000,66.128244,17.632911,43.759494,44.388179,0.208007,22.869451,73.137297,54.705126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.653940,64.782093,104.534988,119.057015,117.667657,120.637499,54.808063,14.383208,102.476340,3.728107,65.032632,45.513014,118.162630,103.050988,117.239313,101.726154,94.403518,97.814317,-0.056936,0.033123,32.025740,-235.665590,100.980452,3.522076,21.941751,8.968279,5.772712,296.732714,15.261248,475408.021247,0.988214,15.004230,1.325320,2.344492,0.075076,0.052309,98.861860,80.602671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.438265,75.735428,87.818741,100.000000,42.011222,55.126582,65.000000,65.793670,17.632911,43.759494,44.385260,0.209693,22.942799,73.244798,54.707477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.834767,64.779059,104.544746,119.051176,117.657397,120.643003,54.804639,14.392769,102.551113,3.730447,65.023743,45.527286,118.189734,103.109297,117.263309,101.671827,94.383174,97.803147,-0.056800,0.033136,32.025740,-235.661746,101.295935,3.524249,21.987927,9.017917,9.418819,484.182540,14.990792,474958.473607,0.972442,14.257725,1.237108,2.312716,0.076181,0.052689,98.817533,80.585277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.433294,75.713583,87.808400,100.000000,42.008577,55.126582,65.000000,66.103002,17.632911,43.759494,44.383724,0.209693,22.920675,72.068768,54.788476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.717831,64.779059,104.508770,119.051176,117.664396,120.660502,54.721322,14.387346,102.578214,3.731425,64.975636,45.447467,118.170921,103.025517,117.256271,101.641958,94.394444,97.852083,-0.056671,0.033162,32.025740,-235.662595,101.076775,3.525534,21.978551,9.011660,16.556517,852.397936,15.231827,475336.147367,0.983119,14.864519,1.263982,2.341003,0.074083,0.051630,98.811891,80.575009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439967,75.705385,87.801062,100.000000,42.004012,55.126582,65.000000,66.007376,17.632911,43.759494,44.381947,0.209514,22.896479,72.638760,54.702884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.899032,64.764993,104.491403,119.050342,117.656425,120.657696,54.741499,14.372077,102.511135,3.733343,64.985194,45.600970,118.173977,103.157311,117.271132,101.741099,94.380352,97.805145,-0.056789,0.033159,32.025740,-235.678518,101.115348,3.527648,21.995391,9.004610,15.145244,779.452344,15.153677,475269.505373,0.978865,14.647056,1.277005,2.331779,0.074902,0.053002,98.806295,80.552492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435319,75.732908,87.810433,100.000000,41.998467,55.126582,65.000000,66.075608,17.632911,43.759494,44.379833,0.208980,22.938850,72.266070,54.785024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.999634,64.758650,104.543255,119.046450,117.682685,120.655124,54.749331,14.382066,102.587644,3.732951,64.996709,45.491730,118.181635,103.157158,117.260706,101.733487,94.382682,97.794077,-0.056674,0.033139,32.025740,-235.668855,101.214585,3.526916,21.969535,9.035983,13.591460,699.386566,15.201551,475397.365937,0.983313,14.785645,1.297802,2.337072,0.075451,0.053047,98.790151,80.574532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.408598,75.695606,87.768075,100.000000,41.987706,55.126582,65.000000,66.189688,17.632911,43.759494,44.377231,0.207787,22.933820,72.556232,54.792528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.756796,64.752306,104.546871,119.046728,117.720595,120.670381,54.656170,14.389059,102.440024,3.733475,65.024045,45.459900,118.164722,103.141739,117.255964,101.748139,94.360479,97.857877,-0.056831,0.033163,32.025740,-235.662026,101.017466,3.526952,21.979578,8.986941,15.772839,813.018941,15.117149,475265.249987,0.978538,14.556944,1.281137,2.327253,0.075079,0.052678,98.785715,80.540904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.407332,75.715367,87.748950,100.000000,41.992073,55.126582,65.000000,65.931210,17.632911,43.759494,44.375369,0.207261,22.896461,72.337919,54.793580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.028107,64.760856,104.565662,119.051454,117.750473,120.690270,54.730718,14.387917,102.612290,3.734169,64.976191,45.667003,118.157847,103.072546,117.241211,101.748139,94.368770,97.866530,-0.056941,0.033160,32.025740,-235.659737,101.280641,3.527235,21.997645,8.967756,18.052677,929.266896,15.081011,475167.957440,0.975959,14.431721,1.271553,2.323202,0.075571,0.053158,98.737370,80.556296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.381855,75.707329,87.761370,100.000000,41.989527,55.126582,65.000000,66.083050,17.632911,43.759494,44.373290,0.208448,22.897470,72.579204,54.787325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.489052,64.760856,104.553233,119.051454,117.767721,120.715408,54.711338,14.382209,102.522411,3.735511,65.015064,45.616625,118.176657,103.047699,117.249426,101.676424,94.359404,97.861474,-0.057078,0.033174,32.025740,-235.670183,101.250786,3.528857,21.960556,9.009028,19.663237,1012.529493,15.190932,475442.413233,0.983557,14.712681,1.335563,2.335888,0.074570,0.053320,98.774209,80.581615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.397549,75.734483,87.767783,100.000000,41.982768,55.126582,65.000000,65.926579,17.632911,43.759494,44.371649,0.209469,22.937155,73.293651,54.784817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.788952,64.765545,104.450786,119.045893,117.771300,120.746877,54.811792,14.384207,102.448901,3.737965,64.973129,45.439941,118.179167,103.042172,117.244466,101.666199,94.393618,97.946072,-0.057201,0.033141,32.025740,-235.664101,100.978187,3.531375,21.971519,8.955694,43.619333,2241.996920,15.076742,475322.204036,0.975902,14.400320,1.332941,2.322231,0.075496,0.051741,98.783775,80.592611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387354,75.728874,87.780721,100.000000,41.983650,55.126582,65.000000,66.258337,17.632911,43.759494,44.369337,0.206564,22.853927,72.328609,54.710191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.539978,64.757271,104.497013,119.021425,117.752965,120.753215,54.723595,14.385063,102.457602,3.738156,64.983331,45.483681,118.170568,103.041883,117.255130,101.641956,94.381362,97.890447,-0.057413,0.033100,32.025740,-235.668145,101.291166,3.531643,21.959294,9.006810,34.666615,1784.706530,15.317768,475827.857489,0.989448,15.039388,1.338994,2.350089,0.074822,0.052638,98.816532,80.615811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387399,75.729743,87.789505,100.000000,41.966966,55.126582,65.000000,66.093543,17.632911,43.759494,44.367288,0.209559,22.860977,73.126511,54.716662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.468860,64.749548,104.559392,118.990840,117.743987,120.778062,54.677663,14.383778,102.630379,3.740116,65.015204,45.529829,118.164958,103.094745,117.257380,101.721835,94.395030,97.864840,-0.057497,0.033077,32.025740,-235.667469,100.938112,3.533034,21.957635,9.007045,13.455221,693.283548,15.170416,475668.764242,0.980646,14.687808,1.360183,2.332066,0.074799,0.051352,98.783576,80.576014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.383969,75.730452,87.789054,100.000000,41.973878,55.126582,65.000000,66.118469,17.632911,43.759494,44.364566,0.207743,22.888816,73.441577,54.774619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.046343,64.756995,104.572201,118.979997,117.800488,120.762515,54.748089,14.396194,102.533128,3.739891,65.029942,45.738631,118.147717,103.143149,117.231460,101.773854,94.355328,97.827957,-0.057794,0.033082,32.025740,-235.654237,101.075996,3.532980,21.977271,8.972516,16.962772,872.886638,15.289939,475885.305943,0.988285,14.975175,1.336013,2.346140,0.075910,0.052987,98.758110,80.575013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.360401,75.702471,87.775055,100.000000,41.970303,55.126582,65.000000,66.321278,17.632911,43.759494,44.362633,0.208492,22.840909,72.962549,54.707654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.904105,64.763890,104.562231,118.985558,117.844003,120.732213,54.681977,14.385634,102.582386,3.740731,64.945541,45.549552,118.152081,103.094637,117.229536,101.741618,94.369197,97.839271,-0.057720,0.033085,32.025740,-235.665614,100.997072,3.533840,21.992344,9.032449,9.846180,507.286821,15.335114,475990.242789,0.991036,15.052134,1.305573,2.351295,0.074752,0.052743,98.783554,80.552632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.356717,75.721887,87.741072,100.000000,41.970900,55.126582,65.000000,65.996866,17.632911,43.759494,44.360331,0.208891,22.900788,73.817706,54.707900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.433233,64.748445,104.541071,118.978606,117.891997,120.702269,54.672316,14.382209,102.465045,3.740322,64.987156,45.625559,118.131763,103.054406,117.222564,101.655237,94.387907,97.943258,-0.057917,0.033123,32.025740,-235.665935,100.874378,3.533022,21.955832,9.001455,23.405312,1206.082337,15.078726,475616.669684,0.975733,14.374941,1.321110,2.321436,0.074282,0.052399,98.744375,80.567136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.363875,75.716231,87.713593,100.000000,41.965376,55.126582,65.000000,66.071839,17.632911,43.759494,44.358691,0.209559,22.901852,72.322790,54.707015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.832003,64.756168,104.584058,118.978884,117.889202,120.706363,54.681181,14.384349,102.421586,3.741310,65.046523,45.737020,118.151359,103.138830,117.239041,101.707738,94.396466,97.811378,-0.057959,0.033116,32.025740,-235.669839,101.330100,3.533768,21.984176,8.983767,16.177726,833.507643,15.136338,475578.950927,0.980083,14.549841,1.314653,2.328567,0.074472,0.051349,98.790222,80.597145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.382470,75.724427,87.697424,100.000000,41.965702,55.126582,65.000000,66.213894,17.632911,43.759494,44.355734,0.208669,22.905422,72.460536,54.704389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.177831,64.756168,104.549596,118.978884,117.878718,120.718556,54.788105,14.385063,102.528698,3.740379,65.044082,45.529651,118.154611,102.977430,117.225382,101.795808,94.426757,97.822702,-0.057977,0.033127,32.025740,-235.666512,101.072370,3.532852,21.975792,9.033062,5.906251,303.707591,15.338310,475732.962800,0.991379,15.093491,1.364050,2.352768,0.075623,0.053466,98.844853,80.623008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.393355,75.730311,87.664545,100.000000,41.953764,55.126582,65.000000,66.146880,17.632911,43.759494,44.354037,0.207392,22.882938,73.193372,54.710437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.886908,64.759753,104.534129,118.968597,117.832111,120.731257,54.716898,14.410607,102.679599,3.740336,64.982113,45.649247,118.144615,103.119611,117.215371,101.783378,94.397923,97.916481,-0.058129,0.033131,32.025740,-235.641131,101.214736,3.533031,21.961891,8.978520,11.410319,587.497910,15.168554,475454.627980,0.981599,14.627439,1.269108,2.332799,0.074992,0.052960,98.865523,80.612149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391928,75.728479,87.604587,100.000000,41.950561,55.126582,65.000000,65.940355,17.632911,43.759494,44.351642,0.208227,22.850501,72.691913,54.703327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.171997,64.755340,104.551754,118.961090,117.851961,120.727210,54.583462,14.383778,102.499792,3.739324,64.979166,45.545585,118.121306,103.023095,117.212092,101.753942,94.378117,97.899120,-0.058284,0.033118,32.025740,-235.666489,101.026380,3.532259,21.932790,8.998877,20.095882,1037.232183,15.011276,475187.160867,0.971547,14.219166,1.246238,2.314179,0.074990,0.052475,98.871097,80.587515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.406702,75.713503,87.556980,100.000000,41.944584,55.126582,65.000000,66.113860,17.632911,43.759494,44.349660,0.209469,22.852214,72.381032,54.712778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.878251,64.746239,104.489853,118.939680,117.848944,120.681454,54.799305,14.384492,102.471414,3.739506,65.046778,45.498217,118.151334,103.079918,117.237836,101.729231,94.374533,97.822131,-0.058515,0.033156,32.025740,-235.668063,101.106715,3.532225,21.979182,9.021559,26.548980,1364.906105,15.138821,475517.405449,0.979852,14.566044,1.336503,2.328833,0.074738,0.052892,98.887598,80.590430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442095,75.719455,87.549302,100.000000,41.945659,55.126582,65.000000,66.129545,17.632911,43.759494,44.346879,0.208846,22.893810,72.703424,54.712502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.826240,64.756168,104.509952,118.929393,117.858856,120.650716,54.797355,14.385348,102.438112,3.739034,65.057234,45.647216,118.152599,103.108584,117.233595,101.801797,94.381076,97.843393,-0.058683,0.033151,32.025740,-235.668023,100.896118,3.531673,21.960250,8.990745,11.627768,597.814916,15.015207,475335.194045,0.975395,14.225206,1.344940,2.314526,0.074838,0.052069,98.886082,80.598308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463726,75.726552,87.517276,100.000000,41.938192,55.126582,65.000000,66.123609,17.632911,43.759494,44.344920,0.209738,22.894297,71.682096,54.710506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.032959,64.755064,104.505972,118.947188,117.856743,120.635945,54.694512,14.384777,102.503243,3.738812,65.085833,45.620656,118.120255,103.135822,117.199631,101.723160,94.325419,97.829599,-0.058882,0.033139,32.025740,-235.671045,101.022811,3.531833,21.956806,9.022136,46.716596,2406.342466,15.128406,475356.990603,0.978148,14.562770,1.298088,2.328296,0.075492,0.053360,98.784137,80.570850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435834,75.714873,87.498168,100.000000,41.925956,55.126582,65.000000,66.164623,17.632911,43.759494,44.342675,0.209380,22.850898,72.437954,54.714312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.449328,64.774922,104.539642,118.963314,117.863532,120.647992,54.772094,14.380353,102.508462,3.739474,65.111737,45.520069,118.141600,103.199613,117.202910,101.636595,94.334897,97.877739,-0.058853,0.033122,32.025740,-235.671221,101.244199,3.532014,21.961332,8.982776,14.955955,769.280648,15.151577,475274.787720,0.979205,14.634263,1.305476,2.331446,0.074934,0.052997,98.782331,80.606710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.469525,75.702234,87.499184,100.000000,41.927062,55.126582,65.000000,66.051716,17.632911,43.759494,44.340126,0.209425,22.857569,72.240644,54.712571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.483611,64.792573,104.542540,118.965260,117.881263,120.662834,54.710631,14.388202,102.471692,3.739472,65.108399,45.523207,118.122699,103.073486,117.197358,101.678343,94.336892,97.858327,-0.058782,0.033096,32.025740,-235.662556,101.045978,3.531978,21.994057,9.000031,14.411483,742.107689,15.057338,475192.479446,0.975979,14.388802,1.352096,2.320655,0.074944,0.052083,98.746987,80.589476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.446695,75.700539,87.499162,100.000000,41.925248,55.126582,65.000000,66.409676,17.632911,43.759494,44.338915,0.207655,22.924931,71.913863,54.707673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.810450,64.796986,104.502335,118.966373,117.862670,120.655604,54.650879,14.387631,102.496127,3.740407,65.157466,45.543103,118.132628,103.162396,117.213595,101.753394,94.363265,97.787725,-0.058809,0.033129,32.025740,-235.660513,100.870338,3.532150,21.971970,8.999526,9.316286,480.259172,15.325043,475668.448035,0.988802,15.100782,1.374155,2.351883,0.074986,0.052139,98.764805,80.606028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.446809,75.712193,87.521275,100.000000,41.917002,55.126582,65.000000,66.296126,17.632911,43.759494,44.337203,0.209246,22.903853,73.176830,54.702343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.668922,64.804433,104.487043,118.973046,117.849187,120.661191,54.648161,14.386633,102.469469,3.739444,65.173077,45.545353,118.129440,102.953808,117.233220,101.681011,94.356678,97.812029,-0.058903,0.033156,32.025740,-235.663962,100.820391,3.531601,21.976423,8.980215,20.088697,1035.633774,15.312826,475725.215173,0.989242,15.077585,1.359443,2.350136,0.076711,0.052935,98.760658,80.617776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432678,75.702666,87.555696,100.000000,41.910571,55.126582,65.000000,66.335121,17.632911,43.759494,44.335220,0.207875,22.943682,73.741577,54.703612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.865752,64.811880,104.511645,118.986670,117.831359,120.652531,54.704080,14.380353,102.551773,3.738422,65.182309,45.555318,118.162634,102.986135,117.235776,101.701623,94.370502,97.878718,-0.058882,0.033148,32.025740,-235.669914,101.012024,3.530407,21.983040,9.048641,26.742676,1377.257450,15.159472,475409.121228,0.982352,14.693782,1.286807,2.332097,0.075075,0.052247,98.764382,80.647396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439098,75.718121,87.552557,100.000000,41.905172,55.126582,65.000000,66.130835,17.632911,43.759494,44.333386,0.209738,22.873346,72.447915,54.705234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.408378,64.818499,104.499640,119.001128,117.832626,120.636118,54.646864,14.398049,102.471733,3.737805,65.120766,45.594780,118.126471,103.086114,117.191300,101.641741,94.354169,97.886946,-0.058887,0.033151,32.025740,-235.652546,101.208868,3.529848,21.997663,8.995054,27.625107,1424.192561,15.220813,475560.024492,0.985882,14.869067,1.309322,2.339144,0.075773,0.053378,98.755753,80.597606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444045,75.696665,87.581218,100.000000,41.898140,55.126582,65.000000,66.448937,17.632911,43.759494,44.331629,0.209336,22.873273,73.221054,54.700888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.631954,64.811604,104.519095,119.017255,117.829036,120.635165,54.679992,14.386918,102.489694,3.736835,65.034233,45.659994,118.125248,103.090196,117.201091,101.685534,94.336917,97.861939,-0.058819,0.033154,32.025740,-235.664003,100.946635,3.529053,21.976874,9.034847,25.834048,1331.048888,15.136638,475367.169877,0.980080,14.643202,1.339193,2.329430,0.075989,0.052975,98.750625,80.589911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.424115,75.675599,87.576431,100.000000,41.894680,55.126582,65.000000,66.528851,17.632911,43.759494,44.329920,0.210096,22.902212,72.169414,54.706926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.213347,64.811604,104.576659,119.017255,117.835583,120.656546,54.702399,14.384064,102.427675,3.736154,64.990110,45.641709,118.149451,103.093558,117.203298,101.693762,94.347627,97.859575,-0.058995,0.033170,32.025740,-235.665224,101.086382,3.528521,21.978118,8.987049,20.627781,1062.370803,15.337110,475677.271890,0.992083,15.193182,1.360913,2.353151,0.075875,0.052856,98.723552,80.615137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.440937,75.703053,87.576250,100.000000,41.893421,55.126582,65.000000,66.427776,17.632911,43.759494,44.328302,0.207524,22.918818,73.265656,54.701389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.371691,64.790091,104.553723,119.017811,117.838925,120.679787,54.784084,14.386633,102.476497,3.734799,64.937649,45.565008,118.157022,103.099889,117.215601,101.692093,94.334901,97.827537,-0.059158,0.033172,32.025740,-235.664452,101.319168,3.527201,21.988305,9.043953,0.039750,2.044149,15.239829,475540.213008,0.986009,14.920146,1.361785,2.341800,0.076198,0.052695,98.701653,80.606713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.424067,75.675139,87.587000,100.000000,41.897703,55.126582,65.000000,66.091758,17.632911,43.759494,44.325683,0.210051,22.945016,72.537394,54.705411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.894818,64.755340,104.575122,118.996401,117.865335,120.693618,54.677726,14.382494,102.509132,3.733746,64.915817,45.511488,118.125093,103.035552,117.236734,101.750702,94.358025,97.858005,-0.059129,0.033139,32.025740,-235.668754,100.901585,3.526175,21.971266,9.015032,13.291667,684.855572,14.994907,475186.043436,0.971868,14.232809,1.349527,2.312960,0.075635,0.052497,98.679710,80.577344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410695,75.667604,87.623723,100.000000,41.891682,55.126582,65.000000,65.987723,17.632911,43.759494,44.322424,0.209024,22.897020,72.256344,54.709375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.937426,64.745136,104.508298,119.004743,117.901608,120.724910,54.710422,14.389201,102.481190,3.732446,64.933459,45.727578,118.133756,103.092643,117.186793,101.683906,94.359459,97.797621,-0.059008,0.033159,32.025740,-235.663027,100.972087,3.524724,21.960845,9.012382,46.837416,2411.864244,14.923429,475158.983886,0.966829,14.025269,1.341262,2.304382,0.075166,0.051593,98.683145,80.567327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.398290,75.632178,87.609721,100.000000,41.883762,55.126582,65.000000,66.283571,17.632911,43.759494,44.319584,0.207568,22.839755,71.046596,54.702569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.050859,64.737965,104.511117,119.008913,117.922578,120.730996,54.690810,14.374645,102.502263,3.732270,64.954001,45.696615,118.138361,103.094282,117.176456,101.716287,94.376622,97.849014,-0.058908,0.033152,32.025740,-235.671049,101.032095,3.524972,21.964721,9.021162,13.720795,706.797373,15.137594,475445.475381,0.980047,14.552275,1.338102,2.329336,0.076316,0.052713,98.723911,80.590094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.419716,75.616812,87.631491,100.000000,41.875301,55.126582,65.000000,66.284760,17.632911,43.759494,44.316735,0.211043,22.874337,72.420355,54.705402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.003866,64.742929,104.616692,118.994455,117.933398,120.721790,54.663704,14.387774,102.538437,3.731436,64.924086,45.696912,118.159966,103.146017,117.226810,101.778473,94.413659,97.770891,-0.059034,0.033141,32.025740,-235.662330,101.419347,3.524654,21.970185,8.993630,8.712291,449.017534,15.110842,475517.641617,0.978670,14.491692,1.297098,2.325640,0.075279,0.052772,98.750739,80.585109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.446640,75.614338,87.656627,100.000000,41.876354,55.126582,65.000000,66.202915,17.632911,43.759494,44.314196,0.210953,22.903781,72.799631,54.703936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
