OSU 80 Ton Compressor Load Stand
44.905958,64.742102,104.571140,118.971377,117.947049,120.728001,54.647679,14.383921,102.556321,3.731913,64.932194,45.622723,118.128822,103.101595,117.232994,101.808682,94.398156,97.928483,-0.058932,0.033168,32.025740,-235.665367,101.225740,3.525178,21.987476,9.048496,20.793175,1071.961260,15.061418,475411.338017,0.976345,14.350583,1.313613,2.319847,0.075269,0.053084,98.807959,80.600911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.461022,75.639779,87.675146,100.000000,41.872327,55.126582,65.000000,66.239862,17.632911,43.759494,44.311525,0.208758,22.897470,71.366459,54.707369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.725256,64.730794,104.536651,118.933007,117.971688,120.727580,54.696808,14.385919,102.600976,3.730954,64.884473,45.517350,118.107041,103.090342,117.221017,101.742555,94.395288,97.809356,-0.058956,0.033219,32.025740,-235.667126,101.073390,3.524082,21.995752,8.992296,33.222140,1711.179699,15.099407,475331.882025,0.977887,14.411004,1.225377,2.324616,0.074984,0.052733,98.783029,80.602505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437641,75.640419,87.681604,100.000000,41.863302,55.126582,65.000000,66.312631,17.632911,43.759494,44.308514,0.208846,22.933639,71.577186,54.694593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.035304,64.707351,104.555025,118.914935,118.019741,120.731509,54.674918,14.399048,102.607241,3.730753,64.996010,45.604225,118.121858,103.161707,117.199269,101.776382,94.396924,97.815956,-0.058741,0.033243,32.025740,-235.652037,101.041650,3.524070,21.992687,9.024696,18.437536,950.046217,15.135615,475462.820586,0.980565,14.525861,1.344128,2.328670,0.076053,0.052633,98.737294,80.570562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498414,75.652668,87.712926,100.000000,41.860770,55.126582,65.000000,66.428455,17.632911,43.759494,44.305003,0.209246,22.941392,72.503268,54.703769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.321348,64.707903,104.539397,118.921052,118.044600,120.761970,54.680707,14.381781,102.534731,3.729211,65.037208,45.596867,118.124454,102.994105,117.191641,101.706636,94.351912,97.918834,-0.058334,0.033265,32.025740,-235.676492,101.034009,3.522353,21.974836,8.972679,12.217847,629.492483,15.209681,475576.741679,0.983999,14.728573,1.268961,2.337307,0.075458,0.051822,98.742668,80.551050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483755,75.660339,87.716336,100.000000,41.862106,55.126582,65.000000,66.249463,17.632911,43.759494,44.302010,0.206521,22.901058,72.827115,54.707595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.522375,64.726933,104.506834,118.963036,118.047868,120.783655,54.657346,14.389344,102.574492,3.728299,65.037439,45.583801,118.123799,103.051235,117.195706,101.778250,94.349313,97.867141,-0.058192,0.033282,32.025740,-235.662721,101.183847,3.521459,21.982842,9.016655,20.404996,1051.763178,15.074826,475329.763550,0.976926,14.338322,1.271650,2.321624,0.075883,0.053288,98.763363,80.557016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.508331,75.679848,87.737291,100.000000,41.850723,55.126582,65.000000,66.054528,17.632911,43.759494,44.299607,0.209469,22.848896,72.043387,54.711244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.178580,64.741274,104.488804,118.991953,118.013657,120.825520,54.794978,14.391770,102.565151,3.727039,65.089826,45.617415,118.120568,103.016527,117.192863,101.772690,94.355117,97.866955,-0.058017,0.033288,32.025740,-235.662908,101.401642,3.520515,22.001431,9.018205,46.720448,2402.128478,14.950025,475350.054778,0.970295,14.002171,1.384054,2.306626,0.075165,0.052698,98.741845,80.582586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524806,75.691709,87.737856,100.000000,41.848599,55.126582,65.000000,66.543604,17.632911,43.759494,44.297251,0.208359,22.944980,72.389852,54.788859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.917432,64.755340,104.497665,118.989172,118.004847,120.845965,54.703580,14.384207,102.491722,3.726813,65.084646,45.586785,118.121069,103.096318,117.185103,101.796418,94.353303,97.729615,-0.057964,0.033291,32.025740,-235.667531,101.368626,3.520318,22.010555,9.017646,21.034523,1083.295435,15.302054,476041.778970,0.990085,14.965789,1.352797,2.347288,0.074692,0.051313,98.734821,80.593037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.522849,75.699241,87.731964,100.000000,41.837663,55.126582,65.000000,66.773463,17.632911,43.759494,44.295034,0.209648,22.898678,73.051490,54.742430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.656443,64.764993,104.558079,118.988616,117.993314,120.843228,54.777563,14.390628,102.514160,3.726445,65.085152,45.608476,118.130322,102.975471,117.195943,101.733574,94.371138,97.783703,-0.057920,0.033302,32.025740,-235.658006,101.255289,3.520098,21.989982,9.018278,3.752219,192.981415,15.459672,476463.680940,0.996412,15.390576,1.346872,2.365146,0.075455,0.052929,98.752571,80.620585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509824,75.721726,87.744654,100.000000,41.833289,55.126582,65.000000,66.341241,17.632911,43.759494,44.292823,0.208625,22.915735,74.197115,54.742371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.949341,64.763063,104.518802,118.960534,118.009094,120.824278,54.846638,14.387346,102.447301,3.726247,65.083956,45.550452,118.134730,103.125959,117.201931,101.704867,94.377637,97.843268,-0.057907,0.033288,32.025740,-235.662268,101.048875,3.519668,21.988503,8.978214,23.680790,1216.399343,15.133477,476038.278095,0.980278,14.525532,1.258670,2.326439,0.076001,0.052786,98.754624,80.607108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.500389,75.716047,87.806071,100.000000,41.823867,55.126582,65.000000,66.762622,17.632911,43.759494,44.289866,0.209068,22.895198,72.185133,54.714341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.827908,64.764442,104.506302,118.955807,118.007264,120.847533,54.645049,14.387631,102.503482,3.725577,65.054850,45.649012,118.101358,103.091891,117.184248,101.701567,94.335603,97.843391,-0.057602,0.033307,32.025740,-235.663943,101.102187,3.519246,21.994183,9.057962,18.252717,941.037001,15.259955,476189.986832,0.985240,14.844447,1.276297,2.341388,0.075076,0.052206,98.713190,80.564806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.492126,75.739560,87.801917,100.000000,41.824990,55.126582,65.000000,66.411842,17.632911,43.759494,44.287336,0.209425,22.915284,73.145456,54.701822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.094648,64.756168,104.530750,118.959143,118.001444,120.884522,54.739707,14.390771,102.533589,3.723575,65.010108,45.490364,118.094461,103.006368,117.167899,101.766150,94.322316,97.804740,-0.057293,0.033311,32.025740,-235.663907,101.006126,3.517505,22.006191,8.992314,18.196811,936.532393,15.120337,475889.440376,0.976803,14.495539,1.308835,2.325258,0.074545,0.053186,98.711608,80.575075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.470356,75.733149,87.810881,100.000000,41.817558,55.126582,65.000000,66.490111,17.632911,43.759494,44.284946,0.208359,22.946008,72.322413,54.703966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.613848,64.759753,104.509850,118.973602,118.027692,120.894430,54.811636,14.389344,102.450443,3.722791,65.093053,45.564795,118.124448,102.974186,117.181012,101.700020,94.359467,97.761034,-0.057135,0.033263,32.025740,-235.660597,101.229694,3.516476,21.964180,9.028645,25.825567,1327.416139,15.175210,476164.446885,0.983516,14.640560,1.350948,2.331278,0.075620,0.052174,98.746977,80.593153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.492447,75.759663,87.828809,100.000000,41.818975,55.126582,65.000000,66.401029,17.632911,43.759494,44.282239,0.208625,22.937372,72.461383,54.696718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.943903,64.782645,104.470976,118.973046,118.065822,120.927128,54.670917,14.380924,102.540903,3.719648,65.147923,45.585939,118.117812,103.096635,117.164925,101.680192,94.355188,97.804035,-0.057002,0.033306,32.025740,-235.672937,100.952389,3.513923,21.961386,8.971110,12.838840,661.605981,15.065440,476136.450580,0.975716,14.317149,1.338908,2.318030,0.074552,0.051825,98.708598,80.621999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.458940,75.723026,87.839940,100.000000,41.796029,55.126582,65.000000,66.603198,17.632911,43.759494,44.279236,0.210591,22.893576,72.305037,54.700052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.365010,64.800848,104.515933,118.973324,118.028891,120.959692,54.651234,14.395623,102.527000,3.717670,65.093445,45.602912,118.102904,103.091703,117.152356,101.672074,94.350169,97.845016,-0.056886,0.033349,32.025740,-235.651214,101.174299,3.512258,21.947214,9.017088,18.643779,961.089773,15.276850,476440.402819,0.986064,14.889810,1.273107,2.342543,0.075028,0.052471,98.679116,80.577148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459376,75.718927,87.853984,100.000000,41.796422,55.126582,65.000000,66.427982,17.632911,43.759494,44.277606,0.207743,22.893143,73.226437,54.705707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.001777,64.800020,104.483945,118.973324,118.058271,120.976635,54.814363,14.363800,102.421793,3.714964,65.136135,45.409463,118.123702,102.991174,117.183807,101.569355,94.358236,97.711983,-0.057004,0.033333,32.025740,-235.684508,101.329293,3.510150,21.953236,8.965629,31.667890,1627.626482,15.128433,476379.151045,0.980957,14.521547,1.305574,2.324475,0.075574,0.052349,98.679519,80.620589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.485448,75.733328,87.877962,100.000000,41.796204,55.126582,65.000000,66.800165,17.632911,43.759494,44.276039,0.210546,22.868784,71.837896,54.715217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.099915,64.807743,104.444193,118.969153,118.089320,120.960936,54.657884,14.390628,102.461043,3.712817,65.085710,45.543014,118.107551,103.065933,117.170779,101.638558,94.325300,97.883280,-0.056899,0.033351,32.025740,-235.656699,101.192310,3.507702,21.935728,9.018782,1.198329,61.766536,15.399676,476964.109586,0.995686,15.227273,1.337447,2.355819,0.075172,0.052363,98.708957,80.582614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483744,75.737403,87.898823,100.000000,41.778837,55.126582,65.000000,66.859035,17.632911,43.759494,44.273670,0.207392,22.890799,74.128487,54.698645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.980757,64.801951,104.497950,118.956641,118.139692,120.966665,54.680542,14.386918,102.446219,3.711436,65.051562,45.639040,118.111196,103.002187,117.176003,101.715196,94.356602,97.736407,-0.057141,0.033348,32.025740,-235.665310,101.198063,3.506802,21.958303,8.999995,14.234338,733.389092,15.111944,476552.629794,0.977451,14.470563,1.242174,2.321774,0.074409,0.051971,98.764195,80.571390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504155,75.753178,87.909232,100.000000,41.774422,55.126582,65.000000,66.614935,17.632911,43.759494,44.271524,0.210366,22.897705,71.774972,54.705313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.806397,64.790367,104.477318,118.951914,118.160484,120.963692,54.685241,14.386775,102.527141,3.708088,65.052208,45.577333,118.105673,102.994520,117.148440,101.682946,94.324158,97.828332,-0.056910,0.033348,32.025740,-235.665126,101.255842,3.503687,21.929526,9.015591,25.811142,1329.741098,15.059866,476510.806551,0.977799,14.362516,1.387382,2.315840,0.075185,0.054750,98.756793,80.558094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463538,75.758100,87.927745,100.000000,41.770001,55.126582,65.000000,66.577585,17.632911,43.759494,44.268610,0.209113,22.875149,72.615321,54.715777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.050747,64.782645,104.473953,118.952748,118.183169,120.942371,54.654199,14.384492,102.528781,3.707900,65.044056,45.628492,118.102202,103.010722,117.153226,101.761989,94.337603,97.724840,-0.056718,0.033384,32.025740,-235.665939,101.119442,3.503100,21.953705,8.969018,9.846817,507.577441,15.122380,476534.999547,0.980270,14.497313,1.259826,2.323170,0.074930,0.052718,98.752913,80.564379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.457807,75.765586,87.916096,100.000000,41.760848,55.126582,65.000000,66.611236,17.632911,43.759494,44.266209,0.209782,22.844623,71.886069,54.719967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.827408,64.784024,104.564204,118.948300,118.228239,120.927897,54.701623,14.389344,102.475612,3.705857,64.930985,45.704979,118.101154,103.024734,117.160832,101.752336,94.358666,97.689698,-0.056671,0.033397,32.025740,-235.663374,101.320248,3.501180,21.978893,9.010741,17.456228,899.042427,15.195568,476704.568198,0.984322,14.691963,1.352526,2.331750,0.074340,0.051765,98.748989,80.584552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463329,75.765311,87.940569,100.000000,41.760290,55.126582,65.000000,66.467853,17.632911,43.759494,44.264017,0.210998,22.913716,72.666795,54.680126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.386050,64.748997,104.514251,118.938568,118.217843,120.921055,54.691708,14.388630,102.493040,3.702828,64.978726,45.392710,118.097639,103.058864,117.163213,101.583918,94.348650,97.762443,-0.056742,0.033450,32.025740,-235.661964,101.082954,3.498419,21.970076,8.978629,12.138499,625.278495,15.083368,476401.733512,0.978824,14.395394,1.271238,2.319028,0.074642,0.052298,98.767520,80.590358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432284,75.765744,87.908534,100.000000,41.754089,55.126582,65.000000,67.040690,17.632911,43.759494,44.260654,0.210096,22.904845,71.900090,54.702225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.610678,64.748997,104.446294,118.946631,118.189971,120.894498,54.794437,14.384207,102.447921,3.701304,65.084217,45.587435,118.083910,102.998004,117.138448,101.595303,94.348853,97.694681,-0.056829,0.033478,32.025740,-235.661977,101.240383,3.496465,21.983004,9.031314,45.643207,2346.765389,15.196140,476457.999943,0.983214,14.660734,1.227128,2.332595,0.075287,0.052605,98.776151,80.577450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413250,75.740214,87.926212,100.000000,41.738590,55.126582,65.000000,66.776613,17.632911,43.759494,44.256998,0.209962,22.896803,72.020280,54.714607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.222670,64.774371,104.429951,118.973324,118.187767,120.893560,54.788731,14.385205,102.431595,3.697790,65.105287,45.600292,118.095170,102.942566,117.145790,101.542356,94.321764,97.734695,-0.056517,0.033487,32.025740,-235.664246,100.958465,3.492461,21.943049,8.964511,0.045405,2.334769,15.382698,476715.637967,0.993983,15.150316,1.284847,2.354664,0.075348,0.053240,98.756015,80.562628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.399854,75.724001,87.941993,100.000000,41.730140,55.126582,65.000000,66.508710,17.632911,43.759494,44.254507,0.209246,22.904051,73.217410,54.708067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.441056,64.792022,104.491522,118.996401,118.195381,120.905534,54.733618,14.379212,102.469566,3.694088,65.083275,45.640268,118.124785,103.012966,117.158926,101.638061,94.368908,97.792528,-0.056385,0.033478,32.025740,-235.668769,101.110899,3.488707,21.960989,9.015699,12.345415,635.450191,15.267076,476447.827963,0.986423,14.882821,1.240210,2.341285,0.075199,0.053007,98.774435,80.597009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402086,75.762902,87.971205,100.000000,41.730922,55.126582,65.000000,66.513015,17.632911,43.759494,44.252699,0.210727,22.881369,72.713672,54.701841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.436540,64.796435,104.511611,118.972768,118.123219,120.906132,54.697197,14.384777,102.498013,3.690033,64.998695,45.519619,118.126595,103.119137,117.146575,101.629447,94.352350,97.768221,-0.056296,0.033498,32.025740,-235.666307,101.268039,3.484950,21.962612,8.966206,24.713705,1272.924911,15.439482,476826.147905,0.996081,15.370898,1.293541,2.361457,0.075757,0.052555,98.767991,80.623214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.373339,75.763976,87.964276,100.000000,41.724345,55.126582,65.000000,66.631451,17.632911,43.759494,44.250164,0.212274,22.906197,73.786097,54.718708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.462815,64.766372,104.462082,118.918271,118.095379,120.918739,54.793610,14.383636,102.426757,3.686446,65.045903,45.482741,118.109004,103.000377,117.128564,101.736360,94.391829,97.798258,-0.056328,0.033532,32.025740,-235.667612,101.207181,3.481215,21.965082,9.047144,42.725931,2196.805528,15.354008,476638.585665,0.991855,15.127742,1.284312,2.351239,0.074437,0.051916,98.770355,80.623988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.373845,75.782201,87.976014,100.000000,41.718539,55.126582,65.000000,66.999841,17.632911,43.759494,44.247036,0.208980,22.880972,72.862190,54.708765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.277487,64.772440,104.450718,118.936622,118.117327,120.900340,54.800489,14.388630,102.420474,3.684767,65.049519,45.640265,118.082333,103.051994,117.146311,101.617654,94.373570,97.765055,-0.056291,0.033536,32.025740,-235.661801,101.126517,3.479951,21.960015,8.993053,12.473558,641.262589,15.359787,476688.266843,0.992642,15.137538,1.284936,2.351930,0.075340,0.052066,98.696386,80.595599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.368919,75.791313,87.988093,100.000000,41.703138,55.126582,65.000000,66.916854,17.632911,43.759494,44.244270,0.208581,22.860147,72.358370,54.700258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.947387,64.777680,104.488597,118.961924,118.092801,120.897820,54.660223,14.384777,102.411391,3.680906,65.044823,45.635437,118.111949,102.997920,117.124038,101.685349,94.377066,97.795645,-0.056304,0.033519,32.025740,-235.663857,101.164759,3.475977,21.963008,9.034884,15.444154,796.017678,15.339764,476582.031586,0.990281,15.076159,1.265146,2.349426,0.075666,0.053034,98.670964,80.582349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.363280,75.817023,87.989990,100.000000,41.689661,55.126582,65.000000,66.932463,17.632911,43.759494,44.241489,0.208581,22.891286,73.403166,54.711824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.069211,64.784024,104.493956,118.958031,118.150448,120.898268,54.635449,14.388202,102.421354,3.678313,65.077014,45.577623,118.099900,103.043059,117.128889,101.563280,94.363219,97.745037,-0.056239,0.033566,32.025740,-235.662065,101.193474,3.473575,21.954570,8.959643,17.919805,924.035738,15.419177,476693.093394,0.994567,15.303409,1.261641,2.359003,0.075611,0.053188,98.644736,80.564180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.346017,75.790372,88.000419,100.000000,41.692127,55.126582,65.000000,67.056016,17.632911,43.759494,44.238953,0.211588,22.850483,73.924337,54.708421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.726786,64.787057,104.450602,118.956919,118.210153,120.883144,54.651140,14.387203,102.408097,3.676623,65.108814,45.547548,118.112515,103.043860,117.154112,101.650942,94.360688,97.776523,-0.055997,0.033543,32.025740,-235.661921,101.284496,3.472325,22.009365,9.033044,0.019922,1.026980,15.125948,476203.842653,0.980815,14.512465,1.278197,2.324687,0.074895,0.051485,98.630173,80.600951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.362634,75.816793,88.014122,100.000000,41.683788,55.126582,65.000000,66.847660,17.632911,43.759494,44.236819,0.210141,22.946188,72.518509,54.706562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.920701,64.799193,104.499327,118.946075,118.259286,120.925250,54.662146,14.382066,102.434666,3.672613,65.085490,45.536400,118.100422,102.965109,117.143968,101.700728,94.328715,97.725842,-0.055913,0.033539,32.025740,-235.669182,100.993015,3.468188,22.005326,8.980864,38.501502,1984.362392,15.073313,476159.636859,0.978366,14.374997,1.258866,2.318522,0.074632,0.051845,98.625647,80.597560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.369766,75.791331,87.995319,100.000000,41.681683,55.126582,65.000000,66.794218,17.632911,43.759494,44.234465,0.208404,22.926247,71.238822,54.715099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.847506,64.801123,104.450496,118.952748,118.261029,120.930998,54.639903,14.378213,102.450099,3.670805,65.149616,45.541644,118.105681,103.035524,117.140580,101.623209,94.305211,97.764758,-0.056149,0.033539,32.025740,-235.670911,101.254295,3.466383,21.991731,9.024877,19.124647,986.083083,15.215940,476355.907798,0.986196,14.783020,1.282042,2.335303,0.074665,0.052774,98.602252,80.589660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.376555,75.792315,87.946446,100.000000,41.668566,55.126582,65.000000,66.675729,17.632911,43.759494,44.231807,0.209202,22.905981,72.408209,54.707280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.574533,64.812431,104.512345,118.934676,118.280105,120.931321,54.689692,14.387774,102.483359,3.671197,65.120974,45.636485,118.076478,103.037887,117.132973,101.586810,94.301940,97.729591,-0.056183,0.033589,32.025740,-235.665597,101.036739,3.466795,22.023627,8.999634,18.202751,937.694872,15.143891,476473.936479,0.981697,14.565520,1.280784,2.326307,0.074651,0.052569,98.586149,80.595762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.371859,75.783522,87.900483,100.000000,41.661236,55.126582,65.000000,67.123844,17.632911,43.759494,44.229348,0.210411,22.946062,72.666152,54.701350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.775818,64.801675,104.485344,118.953305,118.260853,120.925770,54.790053,14.387917,102.441661,3.670836,64.984884,45.550861,118.098193,103.019872,117.134655,101.658663,94.303420,97.770054,-0.056202,0.033639,32.025740,-235.662024,101.081751,3.466504,22.009635,9.030124,18.513100,951.935247,15.168859,476605.860437,0.983909,14.654040,1.329806,2.329015,0.075862,0.052510,98.579191,80.588250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377773,75.757671,87.858898,100.000000,41.660279,55.126582,65.000000,66.974185,17.632911,43.759494,44.226923,0.211179,22.934090,72.508206,54.687473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.223157,64.779059,104.412023,118.968319,118.253695,120.902311,54.676468,14.386062,102.463995,3.670699,64.988316,45.604234,118.086734,103.105862,117.133801,101.624864,94.342252,97.737836,-0.056417,0.033637,32.025740,-235.663389,101.265081,3.465534,22.009635,9.003835,11.542894,594.763407,15.301836,476826.922757,0.989654,14.989229,1.310019,2.344665,0.076243,0.053102,98.593355,80.541234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.411258,75.748535,87.800488,100.000000,41.640805,55.126582,65.000000,66.913162,17.632911,43.759494,44.223657,0.208007,22.927689,72.723569,54.701851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.654093,64.763338,104.500853,118.968597,118.289555,120.878480,54.626184,14.393197,102.453806,3.669868,65.048651,45.567186,118.117899,103.068338,117.152422,101.695561,94.359013,97.803738,-0.056207,0.033624,32.025740,-235.658378,101.259163,3.464536,22.000584,9.026301,20.012998,1032.146335,15.206213,476640.971141,0.982896,14.739503,1.335069,2.333522,0.075177,0.052175,98.605221,80.586954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443291,75.754853,87.792180,100.000000,41.644817,55.126582,65.000000,67.331221,17.632911,43.759494,44.220887,0.211725,22.942871,72.006146,54.706965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.111981,64.777404,104.438375,118.986114,118.327539,120.879440,54.833132,14.387203,102.509101,3.667456,65.016112,45.583447,118.080752,103.089991,117.126237,101.598137,94.358811,97.725266,-0.055908,0.033620,32.025740,-235.664535,101.342418,3.461981,21.982932,8.996335,19.760746,1015.290382,15.437713,476821.078079,0.998198,15.375003,1.275112,2.361026,0.075179,0.052842,98.634728,80.587978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429805,75.711348,87.701340,100.000000,41.637568,55.126582,65.000000,66.995108,17.632911,43.759494,44.218022,0.210051,22.899327,74.217357,54.703789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.340513,64.780438,104.511746,118.979441,118.322476,120.910739,54.799022,14.385634,102.436273,3.666078,65.083675,45.649776,118.120103,102.996813,117.131810,101.609605,94.394705,97.689416,-0.055793,0.033623,32.025740,-235.662347,101.070983,3.460508,21.989549,8.994874,19.265134,990.442382,15.255629,476356.172444,0.988311,14.845582,1.301555,2.340230,0.075183,0.052687,98.640750,80.594126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.460113,75.758813,87.700934,100.000000,41.628764,55.126582,65.000000,67.036775,17.632911,43.759494,44.215371,0.208669,22.905620,72.053918,54.686971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.365291,64.790367,104.460925,118.951636,118.332761,120.963167,54.810177,14.388773,102.434019,3.664354,65.113103,45.660063,118.085660,103.003715,117.130759,101.589439,94.370105,97.720306,-0.055908,0.033641,32.025740,-235.662148,101.307766,3.458604,21.975990,9.033477,12.831966,659.571641,15.042270,476054.107473,0.973655,14.317958,1.250311,2.315092,0.075450,0.052711,98.565276,80.598225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.392727,75.731747,87.608662,100.000000,41.619394,55.126582,65.000000,66.944243,17.632911,43.759494,44.212377,0.210006,22.936470,71.612370,54.692931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.274429,64.810501,104.499285,118.933007,118.267524,120.993819,54.693849,14.389629,102.479657,3.661292,65.188970,45.575152,118.089087,103.013732,117.114912,101.693949,94.379404,97.717244,-0.056050,0.033623,32.025740,-235.665212,101.273217,3.455788,21.969517,8.989519,14.359105,739.637420,15.403009,476652.987526,0.993149,15.236108,1.190903,2.357026,0.075033,0.051479,98.644789,80.589643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410011,75.756361,87.572506,100.000000,41.611638,55.126582,65.000000,67.185599,17.632911,43.759494,44.209926,0.208891,22.870262,73.815485,54.768915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.941607,64.832841,104.420463,118.933285,118.234402,120.994256,54.862056,14.365227,102.466531,3.659236,65.182847,45.557409,118.089304,103.026791,117.136375,101.601096,94.380704,97.747038,-0.055950,0.033643,32.025740,-235.692555,101.034424,3.453711,21.965911,9.021415,41.704023,2141.587750,15.390092,476913.248653,0.992794,15.216458,1.235764,2.354564,0.075309,0.052284,98.676592,80.585636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.438408,75.766892,87.534383,100.000000,41.601098,55.126582,65.000000,67.177281,17.632911,43.759494,44.207799,0.207261,22.872913,73.283918,54.786352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.031455,64.834772,104.456598,118.922720,118.240282,121.012947,54.690558,14.386347,102.378312,3.657005,65.096780,45.622713,118.082668,103.039241,117.120287,101.599236,94.369547,97.654379,-0.055725,0.033602,32.025740,-235.668005,101.077244,3.451626,21.987782,8.987409,19.283419,993.348580,15.442421,477111.407364,0.997449,15.345126,1.224456,2.360263,0.075142,0.052472,98.669501,80.583314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.448808,75.747978,87.483699,100.000000,41.589377,55.126582,65.000000,67.269946,17.632911,43.759494,44.206298,0.210366,22.929330,73.925815,54.737473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.772479,64.820705,104.456714,118.916047,118.265491,121.039122,54.771444,14.387774,102.438413,3.652575,65.065834,45.566149,118.069528,102.989139,117.130341,101.638311,94.395896,97.679803,-0.055591,0.033602,32.025740,-235.660533,101.236119,3.447606,21.965893,9.009875,25.922455,1333.373847,15.131300,476667.160640,0.978262,14.574456,1.242693,2.323470,0.075124,0.051922,98.615440,80.639596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443653,75.718120,87.465133,100.000000,41.582722,55.126582,65.000000,67.156484,17.632911,43.759494,44.203728,0.208802,22.893179,73.005936,54.792705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.658377,64.787057,104.448054,118.906315,118.236514,121.042539,54.860353,14.401046,102.508725,3.650094,64.994563,45.555055,118.071470,103.049196,117.109466,101.699662,94.399146,97.725723,-0.055656,0.033621,32.025740,-235.652489,101.256733,3.445157,21.964072,8.971056,46.934646,2410.265834,15.099832,476703.512137,0.979336,14.470284,1.193076,2.319636,0.076444,0.053155,98.580134,80.604786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.453156,75.712326,87.442795,100.000000,41.575752,55.126582,65.000000,67.202152,17.632911,43.759494,44.201026,0.207963,22.889898,71.778885,54.767577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.641998,64.787057,104.485398,118.896584,118.280887,121.029497,54.659834,14.390200,102.448031,3.648139,65.002900,45.630302,118.066973,102.933983,117.113618,101.605697,94.402821,97.758789,-0.055787,0.033638,32.025740,-235.656637,101.438904,3.443080,21.979434,9.031692,18.827144,970.389609,15.217787,476910.299299,0.984280,14.762492,1.183405,2.333056,0.075640,0.053722,98.565324,80.592537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459599,75.729452,87.448126,100.000000,41.567606,55.126582,65.000000,67.095647,17.632911,43.759494,44.197760,0.208183,22.932089,72.881408,54.766938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.913125,64.783196,104.421300,118.880458,118.289423,121.034303,54.702023,14.369080,102.504543,3.643813,65.114536,45.620714,118.079194,103.055018,117.128611,101.619943,94.388841,97.777173,-0.055884,0.033628,32.025740,-235.676451,101.165377,3.438975,21.971753,9.026409,19.894068,1024.590218,15.266313,476944.780142,0.985384,14.864214,1.210275,2.338823,0.074713,0.051931,98.526515,80.602510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.477041,75.722078,87.478349,100.000000,41.555171,55.126582,65.000000,67.208541,17.632911,43.759494,44.194351,0.209782,22.897380,73.408876,54.762670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.068273,64.820705,104.538390,118.900755,118.252894,121.048619,54.714675,14.391199,102.473545,3.640919,65.136895,45.744357,118.081049,103.025117,117.106469,101.609304,94.394869,97.758482,-0.055992,0.033617,32.025740,-235.659232,101.214907,3.436365,21.946348,8.988455,25.291662,1302.277519,15.278435,476897.203116,0.989291,14.883667,1.228281,2.340518,0.073914,0.051620,98.463055,80.568884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455800,75.734740,87.472636,100.000000,41.550757,55.126582,65.000000,67.304168,17.632911,43.759494,44.192148,0.208846,22.891701,73.389454,54.794937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.353884,64.833393,104.526303,118.872951,118.289023,121.068592,54.740789,14.383636,102.459281,3.639421,65.064709,45.515229,118.070354,103.093294,117.113856,101.690563,94.375847,97.710924,-0.056050,0.033635,32.025740,-235.666795,101.014653,3.435536,22.005380,9.046802,25.450552,1309.833636,15.146849,476748.260162,0.982008,14.558482,1.254314,2.324962,0.075548,0.051559,98.442109,80.589716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456122,75.753194,87.500214,100.000000,41.548983,55.126582,65.000000,67.076786,17.632911,43.759494,44.190238,0.207436,22.963065,72.202692,54.801300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.848652,64.814914,104.499620,118.846537,118.281362,121.092385,54.709793,14.386490,102.480767,3.637324,65.106825,45.546185,118.069458,103.060486,117.148761,101.682335,94.389000,97.846330,-0.056044,0.033606,32.025740,-235.659857,101.240709,3.433283,21.966597,9.020207,35.098077,1807.374881,15.101498,476739.519674,0.978278,14.412784,1.236033,2.319556,0.075687,0.052443,98.484515,80.584231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.438608,75.778631,87.518759,100.000000,41.537814,55.126582,65.000000,67.252633,17.632911,43.759494,44.187511,0.207831,22.936993,72.309112,54.742744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.418174,64.815189,104.468677,118.864888,118.239117,121.094937,54.647549,14.389772,102.485520,3.635374,65.144080,45.701021,118.054485,102.993590,117.095603,101.631671,94.365967,97.746281,-0.056239,0.033614,32.025740,-235.661803,101.189496,3.431910,21.954967,9.039229,0.062200,3.206629,15.421813,477393.500345,0.995309,15.273100,1.223868,2.356644,0.075619,0.052010,98.456766,80.581726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.457201,75.770341,87.514242,100.000000,41.526049,55.126582,65.000000,67.443271,17.632911,43.759494,44.184801,0.209157,22.940202,74.344859,54.704861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.206472,64.826497,104.449462,118.888799,118.212274,121.091754,54.821746,14.379212,102.483622,3.633882,65.133006,45.512592,118.063782,103.024417,117.098225,101.668538,94.354788,97.774735,-0.056170,0.033639,32.025740,-235.671219,101.250562,3.430701,21.969806,8.986129,12.795088,657.537302,15.197617,477073.967816,0.983970,14.666475,1.299476,2.330050,0.074751,0.051724,98.452060,80.595365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.448778,75.776797,87.529805,100.000000,41.514441,55.126582,65.000000,67.537734,17.632911,43.759494,44.182515,0.209648,22.891953,73.124926,54.751251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.720189,64.828704,104.409354,118.880180,118.192194,121.111608,54.801210,14.383065,102.478486,3.631244,65.226276,45.580608,118.056207,102.933718,117.093394,101.546735,94.356827,97.652077,-0.056100,0.033610,32.025740,-235.665243,101.115567,3.427828,21.967985,8.983930,45.962595,2362.894793,15.385444,477444.940312,0.995595,15.178190,1.256934,2.351935,0.075539,0.052110,98.453689,80.617518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.452390,75.800173,87.546090,100.000000,41.507022,55.126582,65.000000,67.492201,17.632911,43.759494,44.180353,0.209336,22.899111,73.559149,54.749284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.979106,64.870075,104.416219,118.874063,118.216595,121.137290,54.821919,14.381210,102.434300,3.626559,65.301833,45.741028,118.052168,103.031813,117.105480,101.452797,94.341637,97.677809,-0.056097,0.033565,32.025740,-235.668731,101.401524,3.423192,21.972294,9.035515,34.335864,1764.508448,15.477873,477628.678217,0.997646,15.442409,1.286768,2.362764,0.075676,0.054124,98.476309,80.600444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429905,75.798408,87.573870,100.000000,41.495496,55.126582,65.000000,67.378383,17.632911,43.759494,44.178207,0.209738,22.895072,73.827868,54.802451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.177229,64.891863,104.439755,118.890467,118.224999,121.145394,54.657871,14.390486,102.453873,3.622243,65.221811,45.701247,118.055179,103.032910,117.088430,101.584795,94.350062,97.865834,-0.056044,0.033521,32.025740,-235.661742,101.004209,3.419733,21.966723,8.971795,-0.050554,-2.605769,15.242447,477333.727894,0.985618,14.832493,1.204283,2.334725,0.074232,0.051923,98.398769,80.593023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.430594,75.793737,87.584396,100.000000,41.487374,55.126582,65.000000,67.665191,17.632911,43.759494,44.177907,0.209425,22.922388,72.813445,54.709060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.856656,64.891863,104.456139,118.888521,118.208286,121.165367,54.715860,14.383921,102.446328,3.619378,65.217691,45.655698,118.050573,102.997391,117.098767,101.546124,94.340809,97.698803,-0.056215,0.033495,32.025740,-235.664876,101.173366,3.416959,21.979759,9.023542,25.738108,1325.236490,15.133197,477350.983130,0.979332,14.567388,1.236357,2.321438,0.075028,0.052312,98.481910,80.606570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.428637,75.799620,87.599460,100.000000,41.474908,55.126582,65.000000,67.317603,17.632911,43.759494,44.176517,0.209113,22.885660,72.153009,54.718423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.712711,64.879176,104.445519,118.875731,118.154098,121.185583,54.833045,14.386775,102.395901,3.616637,65.158912,45.573435,118.053300,103.046703,117.100712,101.684902,94.367495,97.670642,-0.056530,0.033487,32.025740,-235.663493,100.720355,3.414794,21.966957,9.018296,41.500967,2132.287913,15.051394,477260.274646,0.977660,14.355570,1.351192,2.311779,0.075274,0.052389,98.561875,80.629997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432755,75.819377,87.617821,100.000000,41.470252,55.126582,65.000000,67.785643,17.632911,43.759494,44.174828,0.206869,22.871164,71.870162,54.764666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.755716,64.876142,104.479808,118.872395,118.177582,121.188768,54.738258,14.383921,102.461037,3.612392,65.087673,45.680389,118.035947,102.922796,117.076645,101.593551,94.376414,97.653096,-0.056800,0.033453,32.025740,-235.668470,101.297693,3.410144,21.953903,8.945110,47.152046,2426.831168,15.198861,477585.947499,0.984455,14.733949,1.250957,2.328665,0.074497,0.052008,98.549876,80.596849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.404517,75.800350,87.645915,100.000000,41.463800,55.126582,65.000000,67.487033,17.632911,43.759494,44.172546,0.208536,22.906846,72.682542,54.793305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.669196,64.845804,104.448527,118.882682,118.164829,121.178391,54.651033,14.385063,102.399909,3.609768,65.080996,45.728799,118.038979,103.037793,117.069452,101.619628,94.337248,97.728839,-0.057004,0.033394,32.025740,-235.664552,101.120992,3.407772,21.952641,9.017484,9.065440,467.326587,15.263509,477687.544713,0.985956,14.891838,1.205797,2.335925,0.076426,0.051569,98.538992,80.590657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435468,75.817955,87.649529,100.000000,41.454737,55.126582,65.000000,67.620081,17.632911,43.759494,44.170415,0.208227,22.872336,73.783564,54.718177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
