OSU 80 Ton Compressor Load Stand
44.491655,64.849113,104.382580,118.862385,118.187923,121.170980,54.651672,14.377927,102.509795,3.607923,65.137755,45.689502,118.053100,102.998104,117.092643,101.574519,94.316657,97.633553,-0.056721,0.033339,32.025740,-235.669237,101.263147,3.405960,21.930842,8.952106,0.482210,24.857811,15.250350,477644.025804,0.986640,14.837799,1.185366,2.334446,0.075865,0.052532,98.576710,80.613585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.420946,75.829470,87.637719,100.000000,41.435842,55.126582,65.000000,67.333867,17.632911,43.759494,44.167782,0.208183,22.877637,73.130442,54.679536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.544270,64.844701,104.485290,118.813173,118.223612,121.174755,54.824979,14.383208,102.437769,3.606788,65.096587,45.621360,118.025250,102.941549,117.084817,101.573606,94.295148,97.753918,-0.056600,0.033313,32.025740,-235.665263,101.589686,3.404463,21.958825,9.010254,11.203809,575.727804,15.280987,477706.905054,0.990154,14.910112,1.274215,2.338267,0.075428,0.052365,98.631979,80.584763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.386609,75.801080,87.644495,100.000000,41.430959,55.126582,65.000000,67.560555,17.632911,43.759494,44.165472,0.207743,22.921126,73.386171,54.756670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.756761,64.852699,104.461905,118.809836,118.202796,121.173372,54.685025,14.387917,102.483665,3.605486,65.142316,45.650922,118.012501,102.927610,117.064968,101.663064,94.311820,97.841064,-0.056663,0.033316,32.025740,-235.659737,101.311968,3.403342,21.968147,9.003889,24.403586,1257.231437,15.348495,477855.697332,0.994426,15.124544,1.232300,2.346116,0.075065,0.053745,98.616859,80.598834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.382695,75.772047,87.645445,100.000000,41.421944,55.126582,65.000000,67.590211,17.632911,43.759494,44.163189,0.209202,22.911462,73.725984,54.731985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.685129,64.857939,104.477760,118.826518,118.209513,121.193746,54.749680,14.382922,102.501878,3.605036,65.114526,45.761096,118.037797,103.005062,117.074563,101.572179,94.300505,97.683439,-0.056548,0.033296,32.025740,-235.663588,101.213973,3.403337,21.963045,8.976627,46.859729,2411.283004,15.343034,477876.064454,0.990018,15.057498,1.332761,2.345650,0.075800,0.052268,98.663807,80.591435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.407296,75.808472,87.684445,100.000000,41.410764,55.126582,65.000000,67.536575,17.632911,43.759494,44.161461,0.208713,22.890709,73.855831,54.759778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.042110,64.855181,104.397415,118.837640,118.184644,121.206978,54.722278,14.374503,102.451619,3.604005,65.200798,45.614279,118.017214,102.938406,117.059064,101.533120,94.338082,97.691017,-0.056461,0.033229,32.025740,-235.674622,101.261516,3.402269,21.937315,9.021216,40.197824,2069.514018,15.243978,477694.550792,0.987390,14.813115,1.373206,2.333992,0.075571,0.051758,98.615299,80.591914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394706,75.814905,87.688171,100.000000,41.400590,55.126582,65.000000,67.642409,17.632911,43.759494,44.159289,0.207787,22.865340,72.867282,54.688830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.300397,64.861249,104.478707,118.835416,118.251539,121.202949,54.730522,14.384492,102.453109,3.603478,65.186133,45.748208,118.004182,103.018574,117.041292,101.639104,94.318566,97.728758,-0.056433,0.033205,32.025740,-235.665286,101.085015,3.401539,21.965857,9.014924,29.756341,1531.721919,15.281523,477857.667970,0.988139,14.903333,1.281183,2.338088,0.076120,0.051167,98.581821,80.565526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.380551,75.771151,87.702647,100.000000,41.390934,55.126582,65.000000,67.534474,17.632911,43.759494,44.157158,0.208713,22.902176,73.217746,54.682113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.464897,64.877246,104.450616,118.853210,118.287296,121.219310,54.644783,14.385348,102.440727,3.601630,65.169234,45.739156,118.009180,102.936329,117.055740,101.569390,94.336806,97.646851,-0.056480,0.033214,32.025740,-235.662306,101.224557,3.399849,21.959222,9.002717,-0.121004,-6.238517,15.110098,477564.620465,0.980134,14.478121,1.248576,2.317774,0.075059,0.051889,98.598773,80.601273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.411505,75.772684,87.729564,100.000000,41.382315,55.126582,65.000000,67.810541,17.632911,43.759494,44.156082,0.210096,22.903438,72.719189,54.737188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.898362,64.881934,104.490548,118.856824,118.327335,121.223619,54.686473,14.402758,102.541980,3.599555,65.200639,45.849643,118.015990,103.050745,117.061379,101.614995,94.362126,97.700990,-0.056454,0.033157,32.025740,-235.648816,101.240009,3.397164,21.936612,9.027960,7.700495,396.705955,15.456069,478136.339035,0.997991,15.364837,1.292846,2.358415,0.074381,0.052924,98.583429,80.618394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.422827,75.794664,87.738010,100.000000,41.366109,55.126582,65.000000,67.892402,17.632911,43.759494,44.154211,0.210096,22.895848,74.054041,54.809808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.700126,64.872005,104.486609,118.833469,118.323975,121.227873,54.696800,14.387346,102.435534,3.597548,65.118974,45.599183,118.006035,103.054145,117.063607,101.624030,94.349602,97.658806,-0.056627,0.033133,32.025740,-235.666025,101.263755,3.395234,21.940813,8.967215,21.330959,1098.698289,15.379749,478064.597622,0.995677,15.184552,1.220876,2.349058,0.075780,0.053552,98.576182,80.631896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.434700,75.762379,87.742866,100.000000,41.367049,55.126582,65.000000,67.675331,17.632911,43.759494,44.152521,0.210141,22.862004,73.203374,54.690394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.927878,64.863731,104.410729,118.821514,118.327930,121.275053,54.815600,14.385063,102.481628,3.593749,65.260868,45.757551,118.005357,103.064130,117.055846,101.541398,94.358632,97.725574,-0.056530,0.033149,32.025740,-235.664388,101.128660,3.390134,21.940597,8.962275,14.337351,736.876531,15.193076,477721.970909,0.984428,14.674677,1.231075,2.327269,0.075587,0.052316,98.596813,80.590665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.445170,75.754662,87.741805,100.000000,41.352645,55.126582,65.000000,67.805558,17.632911,43.759494,44.149625,0.209559,22.906900,72.314863,54.682496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.596784,64.895173,104.475809,118.862107,118.352640,121.294438,54.778836,14.408181,102.450812,3.591369,65.151417,45.782943,117.999659,102.972248,117.028498,101.668497,94.341246,97.768281,-0.056364,0.033166,32.025740,-235.637023,101.238905,3.388030,21.957058,9.021631,0.392920,20.207892,15.281046,477892.500163,0.989044,14.899599,1.215925,2.337501,0.075004,0.052418,98.633302,80.564392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.366668,75.711179,87.693799,100.000000,41.346094,55.126582,65.000000,67.840239,17.632911,43.759494,44.148101,0.210321,22.939175,72.718029,54.693954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.869520,64.884968,104.434842,118.854322,118.409607,121.294693,54.688838,14.388916,102.439391,3.587701,65.232276,45.652571,118.005901,103.092848,117.054817,101.696007,94.365087,97.747710,-0.056406,0.033156,32.025740,-235.661025,101.237751,3.384595,21.925487,8.990186,6.902557,355.583241,15.171907,477882.312521,0.981771,14.621574,1.250691,2.323963,0.075791,0.053768,98.678710,80.611977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405562,75.731328,87.685716,100.000000,41.327364,55.126582,65.000000,67.628113,17.632911,43.759494,44.146577,0.207392,22.850754,72.399307,54.725386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.787970,64.895173,104.362078,118.830967,118.416830,121.283111,54.800235,14.379783,102.475040,3.585821,65.264254,45.621671,117.997322,102.988509,117.004123,101.624127,94.363542,97.612881,-0.056467,0.033202,32.025740,-235.665911,101.216870,3.382790,21.949900,8.971272,23.864263,1226.861659,15.335068,478286.673504,0.990677,15.045513,1.296080,2.342676,0.074555,0.051663,98.695236,80.607129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.398588,75.707903,87.637819,100.000000,41.315315,55.126582,65.000000,68.142792,17.632911,43.759494,44.145248,0.209113,22.900608,72.912705,54.709522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.877127,64.912549,104.444268,118.843479,118.468257,121.302736,54.785123,14.387917,102.409301,3.584996,65.309882,45.727755,118.025194,102.978158,117.020627,101.572774,94.366813,97.733815,-0.056328,0.033227,32.025740,-235.659901,101.146851,3.381777,21.898910,9.001004,14.484793,744.868578,15.205360,478021.408292,0.985665,14.711832,1.258752,2.327523,0.075370,0.052837,98.690063,80.621108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.407678,75.680676,87.644775,100.000000,41.302276,55.126582,65.000000,68.151229,17.632911,43.759494,44.144129,0.208802,22.888149,73.316861,54.720459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.484524,64.944819,104.428042,118.864610,118.476279,121.305161,54.761941,14.385919,102.354022,3.584050,65.295035,45.696518,118.012905,102.894040,117.020517,101.603046,94.374544,97.788135,-0.056322,0.033218,32.025740,-235.663205,101.276849,3.380596,21.945140,8.992981,28.530636,1467.785544,15.228391,478051.516297,0.985560,14.818599,1.171847,2.330136,0.075718,0.052492,98.637944,80.600277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.400520,75.654594,87.617608,100.000000,41.296550,55.126582,65.000000,67.819343,17.632911,43.759494,44.143337,0.209469,22.833661,72.823756,54.693688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.419647,64.948128,104.491295,118.841254,118.460324,121.322260,54.797361,14.394196,102.463467,3.582979,65.257857,45.758075,118.010394,102.983782,117.028233,101.681077,94.377077,97.712833,-0.056252,0.033226,32.025740,-235.656072,101.126046,3.380302,21.946384,8.974680,44.910793,2308.984804,15.205961,478087.416960,0.983884,14.730411,1.247914,2.327339,0.074384,0.052587,98.528053,80.577442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.412371,75.637945,87.593332,100.000000,41.286129,55.126582,65.000000,68.289739,17.632911,43.759494,44.143043,0.209024,22.854792,72.824774,54.716033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.555628,64.942336,104.441317,118.835694,118.488212,121.351911,54.692999,14.378213,102.401885,3.578656,65.229978,45.722112,117.999371,102.976306,117.014438,101.615386,94.339458,97.694891,-0.056044,0.033276,32.025740,-235.672872,101.423164,3.376054,21.924946,9.015879,45.837985,2361.151074,15.380698,478414.061376,0.993940,15.228744,1.275796,2.347514,0.075414,0.051713,98.496223,80.590443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410690,75.615663,87.544436,100.000000,41.275307,55.126582,65.000000,67.923916,17.632911,43.759494,44.142161,0.208095,22.879332,73.426934,54.804271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.436000,64.940682,104.430564,118.833747,118.502281,121.381996,54.696417,14.378213,102.404010,3.573602,65.176542,45.721300,118.024799,102.932465,117.013148,101.559973,94.363276,97.675628,-0.056370,0.033288,32.025740,-235.674505,101.266369,3.370816,21.931419,8.980612,30.744945,1583.597569,15.423278,478526.484785,0.995038,15.309372,1.223891,2.352367,0.074593,0.052299,98.497451,80.594155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.420102,75.645226,87.503805,100.000000,41.265029,55.126582,65.000000,68.150846,17.632911,43.759494,44.141124,0.208935,22.876844,73.787104,54.749865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.831735,64.915859,104.379628,118.818455,118.519231,121.401716,54.727162,14.372647,102.313130,3.566984,65.267482,45.721745,118.003843,102.930008,117.034263,101.504047,94.387252,97.793799,-0.056899,0.033299,32.025740,-235.682031,101.029607,3.364925,21.909693,8.965683,23.440082,1206.663577,15.356668,478622.034594,0.993828,15.141622,1.249742,2.344066,0.076181,0.052145,98.555848,80.609911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.420377,75.654155,87.493823,100.000000,41.249818,55.126582,65.000000,68.173447,17.632911,43.759494,44.139179,0.207174,22.852340,73.796489,54.684454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.135374,64.940406,104.457742,118.820124,118.578919,121.397253,54.734712,14.392769,102.340116,3.561802,65.251713,45.740729,117.992406,103.034866,117.028317,101.608918,94.363031,97.711895,-0.057015,0.033333,32.025740,-235.658806,101.341130,3.358913,21.911315,9.009082,46.265358,2381.349156,15.412425,478769.357018,0.996944,15.282430,1.213287,2.350134,0.074794,0.052270,98.626082,80.593496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444771,75.645865,87.479977,100.000000,41.236149,55.126582,65.000000,68.099868,17.632911,43.759494,44.138163,0.209917,22.862401,73.766541,54.705933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.945143,64.945922,104.454990,118.805110,118.592613,121.427866,54.716200,14.390771,102.384207,3.556327,65.202882,45.765696,117.979679,102.981503,117.011636,101.559167,94.358662,97.762461,-0.057183,0.033357,32.025740,-235.659497,101.343864,3.353882,21.914759,8.965737,34.650642,1784.125290,15.227421,478470.225162,0.986834,14.787447,1.266802,2.328253,0.076136,0.052368,98.551878,80.605859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442951,75.668786,87.484110,100.000000,41.234112,55.126582,65.000000,67.991907,17.632911,43.759494,44.137793,0.209425,22.860093,73.500684,54.712099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.697591,64.942061,104.420213,118.789540,118.609642,121.433850,54.714521,14.382351,102.320546,3.552488,65.277175,45.798210,117.978652,103.008908,117.030676,101.562482,94.388620,97.650547,-0.057377,0.033384,32.025740,-235.663833,101.294002,3.350637,21.923738,8.994045,13.946866,718.131548,15.106396,478327.506991,0.979436,14.453398,1.237321,2.314321,0.075388,0.052237,98.661991,80.624415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.453468,75.696973,87.509025,100.000000,41.216035,55.126582,65.000000,68.093029,17.632911,43.759494,44.136562,0.210636,22.846426,71.963757,54.757614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.512027,64.949783,104.402345,118.812339,118.546246,121.434638,54.718773,14.389201,102.459780,3.549030,65.273562,45.729202,117.972627,103.014449,117.004181,101.519460,94.377440,97.693963,-0.057618,0.033366,32.025740,-235.662047,101.295142,3.347550,21.905005,8.998408,38.064420,1959.805011,15.194378,478604.817076,0.984585,14.683358,1.274848,2.324055,0.075690,0.053125,98.688196,80.612236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437174,75.698484,87.520929,100.000000,41.207689,55.126582,65.000000,68.290243,17.632911,43.759494,44.135948,0.208051,22.880323,72.552909,54.777038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.846054,64.961367,104.475156,118.809002,118.542836,121.456573,54.720692,14.377499,102.364888,3.545258,65.268475,45.836892,117.991639,103.077997,117.016925,101.395303,94.384588,97.689443,-0.057786,0.033392,32.025740,-235.667868,101.182771,3.343909,21.909025,8.996911,45.852727,2360.715144,15.299855,478730.026140,0.990643,14.972664,1.171488,2.336149,0.075704,0.051317,98.701734,80.619909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449762,75.727083,87.559438,100.000000,41.195631,55.126582,65.000000,68.396979,17.632911,43.759494,44.135295,0.210772,22.851006,72.636337,54.814420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.715308,64.951990,104.380363,118.795378,118.542145,121.477120,54.857053,14.387774,102.499539,3.541648,65.286663,45.731511,117.956821,102.975398,116.988351,101.542154,94.380108,97.689108,-0.057634,0.033464,32.025740,-235.663147,100.923018,3.340172,21.901399,8.959084,13.581419,697.497537,15.380397,478904.861852,0.995124,15.200957,1.211151,2.345486,0.074990,0.053724,98.674794,80.608390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444535,75.735896,87.557767,100.000000,41.181950,55.126582,65.000000,68.264348,17.632911,43.759494,44.134309,0.208095,22.804055,73.926164,54.707910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.737928,64.969366,104.432624,118.797881,118.572515,121.488095,54.885012,14.384207,102.468677,3.538232,65.359153,45.710075,117.958873,102.986716,117.006539,101.585524,94.393798,97.757856,-0.057802,0.033427,32.025740,-235.665898,101.306300,3.337723,21.903382,9.011534,39.564355,2030.861573,15.246471,478753.586006,0.987166,14.816003,1.201038,2.329640,0.074673,0.052125,98.697253,80.602221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456226,75.773904,87.605715,100.000000,41.164546,55.126582,65.000000,68.147203,17.632911,43.759494,44.134205,0.207087,22.823960,72.336364,54.700769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.578507,64.985087,104.452475,118.800383,118.602991,121.467997,54.783034,14.388060,102.484134,3.535808,65.295274,45.758599,117.953262,102.907632,116.980459,101.588888,94.348965,97.707349,-0.057865,0.033399,32.025740,-235.665149,101.281926,3.334620,21.936973,9.009821,35.323076,1816.529407,15.290642,478923.289265,0.988016,14.961569,1.205297,2.334332,0.075947,0.052784,98.750172,80.618955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.411786,75.758540,87.596705,100.000000,41.160222,55.126582,65.000000,68.137987,17.632911,43.759494,44.134289,0.209559,22.818137,73.479200,54.734709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.415621,64.983708,104.465731,118.801773,118.568192,121.488367,54.771948,14.388202,102.406481,3.534951,65.346264,45.810396,117.970833,102.981060,116.997662,101.613967,94.360684,97.676640,-0.058229,0.033404,32.025740,-235.661412,101.430543,3.333814,21.927651,8.996641,17.662297,908.487574,15.291877,478948.016436,0.987098,14.952115,1.236693,2.334320,0.075178,0.053223,98.780701,80.613241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.378944,75.725865,87.626403,100.000000,41.145421,55.126582,65.000000,68.096950,17.632911,43.759494,44.133964,0.207480,22.848428,73.842918,54.727441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.727902,64.991707,104.546352,118.817621,118.571512,121.510067,54.687927,14.385491,102.495131,3.533310,65.214516,45.817919,117.949441,103.077645,116.984502,101.646459,94.346592,97.537949,-0.058153,0.033357,32.025740,-235.667717,101.310684,3.331457,21.933150,8.969974,25.268015,1301.696279,15.364757,479109.807309,0.992693,15.157158,1.248406,2.343113,0.075108,0.053130,98.676359,80.605069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.380416,75.674985,87.626833,100.000000,41.141275,55.126582,65.000000,68.059835,17.632911,43.759494,44.133937,0.209559,22.833012,73.319575,54.715295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.996288,64.971848,104.472239,118.818455,118.561112,121.536063,54.674415,14.387203,102.371814,3.530876,65.218453,45.664990,117.957932,102.918226,117.017401,101.584610,94.333081,97.701106,-0.058279,0.033299,32.025740,-235.666495,101.373581,3.329141,21.909512,9.016619,15.121044,779.161724,15.443117,479278.825007,0.997052,15.349753,1.216543,2.352004,0.075429,0.051742,98.670538,80.615929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.411738,75.641437,87.642077,100.000000,41.124862,55.126582,65.000000,68.587771,17.632911,43.759494,44.133347,0.208359,22.826827,74.431855,54.719013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.862784,64.953645,104.422656,118.819846,118.570651,121.571249,54.724352,14.383778,102.359727,3.528090,65.264337,45.776571,117.966224,103.007554,116.982029,101.550382,94.308770,97.640057,-0.058132,0.033302,32.025740,-235.668940,101.186276,3.326302,21.888705,9.018007,25.341297,1304.602478,15.319579,479181.464457,0.991135,14.986348,1.139601,2.337386,0.075037,0.051955,98.703746,80.592457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387755,75.596551,87.670012,100.000000,41.115118,55.126582,65.000000,68.158711,17.632911,43.759494,44.132112,0.209469,22.859102,73.103991,54.702687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.977329,64.982053,104.493868,118.812339,118.587710,121.558557,54.792746,14.387917,102.480396,3.528190,65.285632,45.877847,117.970458,102.980775,116.978793,101.526814,94.321835,97.657418,-0.058127,0.033293,32.025740,-235.667415,101.202162,3.326159,21.880141,8.959102,15.094422,776.110216,15.189358,479093.002749,0.985050,14.648871,1.260195,2.321797,0.074875,0.052301,98.767726,80.584011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.381034,75.598520,87.698218,100.000000,41.103315,55.126582,65.000000,68.257534,17.632911,43.759494,44.131681,0.208758,22.826701,72.899773,54.721137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.862431,64.985363,104.476016,118.772579,118.640479,121.553835,54.688978,14.376786,102.418272,3.531086,65.285379,45.833742,117.960351,103.009722,116.989919,101.588697,94.347401,97.723010,-0.058232,0.033251,32.025740,-235.679036,101.230679,3.329159,21.906141,9.005764,25.353124,1306.055578,15.244026,479352.477406,0.987608,14.788478,1.244454,2.327601,0.074481,0.052252,98.881870,80.591138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.388191,75.581732,87.696751,100.000000,41.083542,55.126582,65.000000,68.299821,17.632911,43.759494,44.132104,0.208669,22.841504,72.774468,54.731179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.017356,64.984260,104.426625,118.748669,118.618788,121.535889,54.631838,14.386633,102.458518,3.534709,65.302783,45.783974,117.949283,102.923708,116.994181,101.604574,94.311505,97.673764,-0.058489,0.033225,32.025740,-235.664942,101.366321,3.332703,21.907096,8.999003,5.317391,274.209673,15.204824,479236.521411,0.983586,14.681464,1.242782,2.323256,0.075491,0.052461,98.877455,80.591138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.393506,75.609693,87.700003,100.000000,41.078743,55.126582,65.000000,68.544578,17.632911,43.759494,44.131746,0.209246,22.788603,72.834793,54.714745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.785865,64.979847,104.382912,118.753395,118.637788,121.539177,54.668798,14.378784,102.447074,3.537324,65.258331,45.768653,117.932430,102.998633,116.956448,101.530882,94.291228,97.648612,-0.058400,0.033182,32.025740,-235.672954,101.124339,3.335152,21.880285,8.985715,13.086477,674.393256,15.252394,479248.917977,0.988194,14.820616,1.260241,2.328809,0.076288,0.051295,98.877345,80.606189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.395208,75.609738,87.684039,100.000000,41.062199,55.126582,65.000000,68.567179,17.632911,43.759494,44.131337,0.208581,22.814585,73.093699,54.713653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.432908,64.984260,104.362727,118.781477,118.655701,121.536146,54.678460,14.373646,102.452397,3.538551,65.307182,45.834501,117.957467,102.987280,116.972865,101.542368,94.316997,97.628783,-0.058289,0.033161,32.025740,-235.680379,101.314829,3.336953,21.916869,8.963790,10.781857,555.529722,15.172681,479145.958752,0.985341,14.636412,1.263834,2.319697,0.076230,0.053280,98.870880,80.641797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444388,75.630645,87.736428,100.000000,41.042347,55.126582,65.000000,68.301812,17.632911,43.759494,44.130876,0.209693,22.862834,72.511041,54.713791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.715521,64.990603,104.409081,118.785647,118.698809,121.563315,54.645826,14.390200,102.318098,3.540980,65.351565,45.722566,117.940156,102.851536,116.966546,101.446141,94.332773,97.615463,-0.058208,0.033145,32.025740,-235.663498,100.867522,3.338483,21.895413,8.963555,1.897060,97.803402,15.268600,479363.279791,0.990281,14.905768,1.267609,2.330711,0.075569,0.051929,98.853266,80.625451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.426966,75.633094,87.703551,100.000000,41.033717,55.126582,65.000000,68.294370,17.632911,43.759494,44.131004,0.207480,22.791343,73.202424,54.700278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.857901,65.017633,104.483349,118.781755,118.783345,121.583548,54.682089,14.400903,102.474097,3.544662,65.337893,45.948824,117.931424,102.925546,116.942454,101.594724,94.333581,97.624207,-0.058022,0.033136,32.025740,-235.652632,100.872025,3.342343,21.908448,9.015753,20.352184,1048.566359,15.423567,479554.110772,0.998725,15.329692,1.228827,2.348771,0.075387,0.052095,98.838819,80.620945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.471610,75.625995,87.710463,100.000000,41.022136,55.126582,65.000000,68.234532,17.632911,43.759494,44.131776,0.208095,22.793741,73.553142,54.713486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.025472,65.013496,104.463532,118.755341,118.762149,121.604184,54.719959,14.390200,102.480555,3.547469,65.220233,45.690404,117.902936,102.933328,116.941470,101.582391,94.312631,97.584611,-0.057962,0.033102,32.025740,-235.656964,101.198572,3.344946,21.928931,9.016979,22.460464,1156.386336,15.308136,479431.416806,0.992632,14.999931,1.204311,2.334963,0.074599,0.052068,98.672263,80.596380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442406,75.613010,87.645449,100.000000,41.002160,55.126582,65.000000,68.633996,17.632911,43.759494,44.132489,0.209202,22.820517,73.781279,54.715866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.997300,65.005497,104.404875,118.772023,118.780282,121.578136,54.808945,14.385634,102.375147,3.549838,65.373965,45.750812,117.940678,103.021187,116.972184,101.514752,94.323925,97.591471,-0.057985,0.033068,32.025740,-235.662837,101.334811,3.347246,21.914218,8.975293,35.611169,1830.479162,15.260820,479450.442986,0.988751,14.858247,1.209241,2.329207,0.074476,0.051348,98.738899,80.643508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483022,75.653839,87.651547,100.000000,40.991689,55.126582,65.000000,68.390072,17.632911,43.759494,44.132008,0.207349,22.827729,73.335888,54.705962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.663896,65.021770,104.442802,118.784535,118.768162,121.565632,54.718101,14.387631,102.497108,3.553893,65.340427,45.819409,117.946199,102.954807,116.951349,101.525225,94.338871,97.654848,-0.058103,0.033075,32.025740,-235.665413,101.284924,3.350905,21.922098,8.998354,18.680701,961.816323,15.185117,479451.920886,0.984186,14.656068,1.204202,2.320099,0.075166,0.053140,98.695168,80.606240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.480559,75.658807,87.623929,100.000000,40.983591,55.126582,65.000000,68.599921,17.632911,43.759494,44.132661,0.210682,22.835319,72.585920,54.713466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.054268,65.025356,104.389690,118.770633,118.762429,121.582140,54.651869,14.377071,102.388976,3.555847,65.296115,45.821519,117.951656,102.930505,116.967045,101.501952,94.350187,97.661101,-0.058206,0.033072,32.025740,-235.675810,101.136658,3.353545,21.931834,9.040888,15.007692,773.639947,15.183902,479330.827184,0.983033,14.681324,1.197411,2.320248,0.075010,0.052519,98.679937,80.607493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.458559,75.624549,87.624359,100.000000,40.965402,55.126582,65.000000,68.535162,17.632911,43.759494,44.133183,0.206131,22.832218,73.228838,54.711548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.135910,65.019012,104.405841,118.772579,118.802489,121.599810,54.635281,14.384207,102.467043,3.558072,65.313588,45.738502,117.948052,103.012399,116.966584,101.526526,94.324846,97.710026,-0.058164,0.033057,32.025740,-235.672105,101.043940,3.355707,21.920132,9.037949,0.318622,16.429834,15.338616,479514.442110,0.992676,15.092372,1.224057,2.338417,0.075092,0.051793,98.667159,80.590350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.434048,75.651271,87.639875,100.000000,40.950312,55.126582,65.000000,68.576427,17.632911,43.759494,44.133467,0.207875,22.860057,72.804749,54.710132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.685212,65.026459,104.436529,118.800661,118.829677,121.606187,54.709564,14.382637,102.410068,3.558440,65.332949,45.780303,117.938404,103.017864,116.965578,101.540113,94.304972,97.712864,-0.058164,0.033133,32.025740,-235.671388,101.037149,3.356778,21.934196,8.964799,13.544904,697.497537,15.157189,479279.053741,0.984572,14.633953,1.216845,2.316977,0.075621,0.052481,98.537376,80.601712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444173,75.636615,87.656022,100.000000,40.941637,55.126582,65.000000,68.621540,17.632911,43.759494,44.134029,0.209024,22.885029,73.531735,54.773773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.920319,65.024804,104.419684,118.798159,118.815076,121.573863,54.803767,14.376643,102.412736,3.560872,65.360550,45.856503,117.940236,102.866933,116.974103,101.507065,94.296346,97.549180,-0.058087,0.033105,32.025740,-235.678525,101.291557,3.358912,21.914110,8.950177,47.437437,2438.601273,15.125617,479338.618666,0.983041,14.531374,1.274280,2.313144,0.076106,0.052599,98.464548,80.608520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.473444,75.632354,87.669280,100.000000,40.929828,55.126582,65.000000,68.693339,17.632911,43.759494,44.134447,0.208536,22.860688,72.763105,54.711371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.788394,65.028114,104.440558,118.792598,118.783066,121.528368,54.644900,14.389059,102.422373,3.563254,65.339948,45.747415,117.939493,102.928424,116.932040,101.481181,94.303719,97.678965,-0.058153,0.033046,32.025740,-235.663823,101.177688,3.360777,21.914236,9.025580,15.174887,782.358543,15.333433,479744.684443,0.992654,15.071754,1.296016,2.337161,0.075599,0.053619,98.515652,80.606176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.450292,75.626628,87.680774,100.000000,40.918281,55.126582,65.000000,68.593602,17.632911,43.759494,44.135004,0.209962,22.867594,73.357273,54.714430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.866951,65.021770,104.422406,118.750337,118.730611,121.559981,54.644436,14.386347,102.351018,3.562300,65.347339,45.822186,117.926700,102.858479,116.946381,101.522310,94.293973,97.656012,-0.058279,0.033044,32.025740,-235.661144,101.182155,3.360010,21.914002,9.024678,19.498270,1005.263996,15.221114,479462.378694,0.984990,14.791584,1.197221,2.324553,0.074560,0.051540,98.535661,80.646269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.467873,75.631757,87.705096,100.000000,40.895376,55.126582,65.000000,68.334567,17.632911,43.759494,44.135418,0.207524,22.834021,72.990244,54.712552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.691461,65.035561,104.426936,118.741162,118.749959,121.576361,54.816469,14.394909,102.411554,3.557834,65.350701,45.761550,117.911484,102.930840,116.947276,101.510826,94.319832,97.666370,-0.057993,0.033140,32.025740,-235.655358,101.394340,3.356118,21.885550,8.992963,18.533334,952.516486,15.278145,479368.807724,0.990686,14.951038,1.275034,2.331867,0.075052,0.051979,98.587097,80.675411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.467159,75.621153,87.732781,100.000000,40.884578,55.126582,65.000000,68.534335,17.632911,43.759494,44.136094,0.208846,22.848283,72.766391,54.703582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.669651,65.054592,104.391555,118.735045,118.771770,121.595101,54.718143,14.388345,102.359063,3.554848,65.343128,45.802255,117.914540,103.014738,116.923183,101.497417,94.287050,97.737998,-0.057969,0.033132,32.025740,-235.663066,101.433949,3.353439,21.889481,8.974482,39.746048,2046.409737,15.243426,479448.173000,0.989032,14.851674,1.269721,2.327379,0.074308,0.052079,98.549648,80.633909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455882,75.597977,87.712346,100.000000,40.874822,55.126582,65.000000,68.487951,17.632911,43.759494,44.137225,0.212917,22.805768,73.453888,54.709857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.729375,65.051834,104.419424,118.716417,118.768567,121.581801,54.658289,14.381923,102.410335,3.553553,65.296008,45.806879,117.912923,102.897079,116.950684,101.481542,94.328707,97.678849,-0.058056,0.033127,32.025740,-235.672592,101.368627,3.351812,21.905473,8.977799,15.435150,795.581748,15.325458,479602.534239,0.990347,15.073440,1.250656,2.336619,0.076176,0.053336,98.527679,80.646318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.480687,75.607410,87.739286,100.000000,40.863510,55.126582,65.000000,68.895853,17.632911,43.759494,44.138345,0.208536,22.816261,73.381480,54.720144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.110820,65.027562,104.452531,118.702237,118.751570,121.579680,54.677598,14.385919,102.335554,3.551976,65.246191,45.803727,117.914669,103.041267,116.936299,101.523512,94.315712,97.722512,-0.058064,0.033137,32.025740,-235.667453,101.432992,3.351042,21.900876,9.014942,9.481591,488.541839,15.332233,479799.034156,0.992859,15.118361,1.330420,2.336968,0.074784,0.052545,98.503902,80.645408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.477972,75.591517,87.775370,100.000000,40.846994,55.126582,65.000000,68.645658,17.632911,43.759494,44.138471,0.209024,22.834436,72.010214,54.714351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.038456,65.014323,104.340590,118.701959,118.795412,121.570886,54.713808,14.383636,102.384426,3.549244,65.351188,45.778865,117.906569,102.889467,116.931335,101.614615,94.331599,97.696069,-0.058127,0.033098,32.025740,-235.668919,101.256781,3.347660,21.897829,9.041429,44.258154,2278.905646,15.308652,479603.315836,0.992375,15.044728,1.249970,2.334471,0.074681,0.052451,98.509680,80.635324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466947,75.603218,87.799102,100.000000,40.827004,55.126582,65.000000,68.870191,17.632911,43.759494,44.138531,0.208227,22.822554,73.410020,54.738358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.576511,65.033354,104.433235,118.732543,118.809059,121.536683,54.750282,14.381638,102.424759,3.548208,65.430325,45.716440,117.912833,102.969588,116.928951,101.502281,94.310627,97.767203,-0.058339,0.033114,32.025740,-235.675981,101.087382,3.346374,21.886091,9.005566,13.266946,682.675922,15.142650,479312.295845,0.982739,14.569484,1.291605,2.315465,0.075070,0.052845,98.490810,80.618523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.478936,75.579698,87.812921,100.000000,40.819914,55.126582,65.000000,68.639112,17.632911,43.759494,44.139042,0.210321,22.810888,72.444542,54.716456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.793782,65.082174,104.445207,118.714749,118.785712,121.581058,54.785886,14.385348,102.418990,3.547444,65.464252,45.800557,117.879999,102.932566,116.914958,101.559937,94.295660,97.703985,-0.058468,0.033093,32.025740,-235.663776,101.086851,3.345758,21.901290,8.988293,15.960038,820.720368,15.153843,479271.809693,0.983718,14.641574,1.258372,2.316700,0.074732,0.053141,98.494380,80.592250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.452608,75.541954,87.810032,100.000000,40.797440,55.126582,65.000000,68.834557,17.632911,43.759494,44.140994,0.208492,22.814332,72.775564,54.711322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.660482,65.102033,104.474539,118.740050,118.798908,121.630647,54.667973,14.386062,102.405811,3.545742,65.463770,45.868683,117.883623,102.872917,116.902452,101.505727,94.302048,97.706005,-0.058609,0.033092,32.025740,-235.667146,101.486977,3.344911,21.914128,8.969253,15.122081,779.307034,15.373099,479548.288267,0.994020,15.207800,1.325991,2.342786,0.074765,0.051355,98.562971,80.604068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.454357,75.528854,87.831505,100.000000,40.783912,55.126582,65.000000,69.031022,17.632911,43.759494,44.143846,0.207174,22.815594,73.093530,54.716308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.183636,65.096240,104.404306,118.781755,118.757632,121.612463,54.818906,14.387917,102.322189,3.545443,65.383533,45.797278,117.927172,102.931045,116.914584,101.575381,94.311056,97.691372,-0.058232,0.033061,32.025740,-235.665945,101.268894,3.344666,21.910594,9.014653,13.526736,695.172577,15.285354,479678.222389,0.988572,14.998715,1.299505,2.331690,0.074910,0.051997,98.649820,80.618138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481211,75.492093,87.892193,100.000000,40.774199,55.126582,65.000000,68.780047,17.632911,43.759494,44.145815,0.208846,22.863771,73.313847,54.710122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.683981,65.052110,104.438363,118.786759,118.740887,121.572680,54.707347,14.387061,102.381314,3.547863,65.174480,45.851001,117.916933,102.993169,116.898033,101.557249,94.306821,97.675661,-0.058090,0.033066,32.025740,-235.663861,101.264938,3.347169,21.912614,9.022443,28.143836,1449.331181,15.357237,479987.478883,0.994405,15.176689,1.294442,2.339306,0.075171,0.052181,98.655642,80.570805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443907,75.449605,87.871671,100.000000,40.763433,55.126582,65.000000,68.755161,17.632911,43.759494,44.147298,0.208139,22.852719,74.127289,54.714892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.433521,65.023149,104.450149,118.783145,118.763049,121.637068,54.713352,14.386062,102.367240,3.551300,65.150605,45.816703,117.926973,102.952419,116.916746,101.569126,94.221872,97.708290,-0.058004,0.033058,32.025740,-235.666003,101.026706,3.350430,21.907132,9.022352,42.663349,2196.805528,15.109015,479509.551605,0.978907,14.552406,1.275836,2.310666,0.074939,0.051987,98.663025,80.579572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429637,75.447359,87.895807,100.000000,40.749978,55.126582,65.000000,68.656528,17.632911,43.759494,44.146515,0.208007,22.813845,72.345106,54.718138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
