OSU 80 Ton Compressor Load Stand
44.942869,65.013220,104.492103,118.726426,118.830141,121.657503,54.699621,14.386775,102.456537,3.555901,65.156731,45.804746,117.913918,102.986995,116.935547,101.656381,94.227431,97.654155,-0.058145,0.033108,32.025740,-235.664309,101.159741,3.355731,21.908989,8.999742,5.479160,282.201720,15.330992,479650.134822,0.992516,15.098867,1.269764,2.337266,0.075128,0.053755,98.646077,80.579073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.401790,75.405624,87.894906,100.000000,40.745391,55.126582,65.000000,68.791425,17.632911,43.759494,44.146657,0.209291,22.865719,73.657505,54.707978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.695584,64.991982,104.452415,118.678049,118.888044,121.682322,54.678684,14.382066,102.412929,3.562935,65.295257,45.808159,117.890647,102.923395,116.913815,101.578983,94.249325,97.506610,-0.058135,0.033136,32.025740,-235.666895,101.229432,3.362246,21.919609,8.970010,38.298814,1973.318836,15.452837,480231.672767,0.999001,15.367851,1.376115,2.350706,0.075059,0.052163,98.607649,80.599678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.426138,75.383267,87.918588,100.000000,40.718832,55.126582,65.000000,68.804233,17.632911,43.759494,44.146124,0.208095,22.818786,74.290067,54.715089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.010495,65.033354,104.454334,118.715583,118.905186,121.702607,54.712984,14.385919,102.390305,3.572308,65.446075,45.903789,117.890123,102.968799,116.909355,101.607772,94.276351,97.596327,-0.058090,0.033102,32.025740,-235.666472,101.173243,3.371070,21.889769,8.979548,14.409280,741.962379,15.233377,479916.433350,0.986971,14.753345,1.335044,2.324999,0.074066,0.051521,98.698376,80.600908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.469908,75.407868,87.950691,100.000000,40.717324,55.126582,65.000000,68.986310,17.632911,43.759494,44.147347,0.210546,22.845669,72.785616,54.716082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.983299,65.093206,104.473504,118.730318,118.848070,121.749260,54.665264,14.386633,102.408507,3.584672,65.496412,45.906939,117.884467,102.887719,116.888343,101.578823,94.299948,97.614671,-0.058179,0.033094,32.025740,-235.660041,100.926281,3.383689,21.916346,9.012778,18.902322,974.167668,15.339499,480105.603573,0.993496,15.024967,1.216283,2.336974,0.075517,0.053167,98.666464,80.592918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463946,75.397398,87.915543,100.000000,40.699312,55.126582,65.000000,68.877243,17.632911,43.759494,44.150110,0.208625,22.857028,73.713983,54.709631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.430094,65.113341,104.433314,118.725592,118.840717,121.776806,54.833506,14.387061,102.399129,3.599092,65.375622,45.859285,117.897170,102.917102,116.898704,101.570451,94.263020,97.631423,-0.058232,0.033075,32.025740,-235.665821,101.007310,3.397916,21.897756,8.994333,31.311282,1608.736189,15.203374,479965.323525,0.985518,14.693604,1.248173,2.320666,0.073997,0.051671,98.642557,80.598020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.474023,75.423921,87.899876,100.000000,40.683505,55.126582,65.000000,68.779248,17.632911,43.759494,44.152778,0.208758,22.801657,72.209219,54.714489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.123047,65.071969,104.356648,118.718919,118.920719,121.750025,54.740589,14.387203,102.380803,3.614061,65.326960,45.898413,117.861915,102.924770,116.882679,101.459931,94.206774,97.584226,-0.058373,0.033030,32.025740,-235.661921,100.649482,3.411369,21.896981,8.996425,1.572833,80.947449,15.226983,480211.777520,0.987563,14.785567,1.236616,2.322495,0.074759,0.052233,98.649204,80.590871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459227,75.394763,87.872469,100.000000,40.660251,55.126582,65.000000,68.809754,17.632911,43.759494,44.153729,0.207875,22.807426,72.987410,54.710516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.105700,65.076657,104.437765,118.774526,118.884972,121.778933,54.679046,14.385348,102.301478,3.627505,65.374910,45.931645,117.883459,102.937310,116.884579,101.552766,94.193351,97.712474,-0.058415,0.033105,32.025740,-235.666880,101.221293,3.424707,21.879167,8.969433,37.131487,1913.160519,15.473230,480835.795858,0.998271,15.462129,1.284538,2.350509,0.075237,0.052502,98.622999,80.646491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489393,75.379023,87.901616,100.000000,40.645414,55.126582,65.000000,68.697535,17.632911,43.759494,44.155300,0.208404,22.812980,74.120523,54.716603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.064346,65.083277,104.456924,118.762014,118.942018,121.756030,54.712996,14.385919,102.363828,3.638224,65.316028,45.827443,117.884136,102.907127,116.885651,101.576317,94.175559,97.673377,-0.058384,0.033127,32.025740,-235.665492,101.071595,3.435183,21.888290,8.956325,46.230070,2380.477296,15.143786,480292.907499,0.982803,14.599483,1.309805,2.312713,0.076822,0.051347,98.648247,80.640301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455727,75.361592,87.921484,100.000000,40.630929,55.126582,65.000000,68.913038,17.632911,43.759494,44.157005,0.207787,22.856307,72.850507,54.707851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.066473,65.057902,104.430785,118.728372,119.004042,121.723521,54.637009,14.390628,102.329803,3.649302,65.352700,45.933189,117.879900,102.972036,116.906594,101.563751,94.186250,97.651641,-0.058166,0.033157,32.025740,-235.659149,101.110894,3.445697,21.886848,8.960526,17.728688,914.154662,15.169369,480458.946925,0.984570,14.624613,1.407381,2.315401,0.074390,0.052115,98.663302,80.616329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489784,75.393431,87.907060,100.000000,40.614057,55.126582,65.000000,68.643280,17.632911,43.759494,44.158183,0.208183,22.819903,72.788404,54.718000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.327498,65.063142,104.413589,118.744220,119.054296,121.666281,54.667946,14.401331,102.364695,3.660019,65.375559,45.863322,117.863679,102.991736,116.892710,101.515618,94.206891,97.633124,-0.057878,0.033161,32.025740,-235.651224,101.211171,3.455388,21.896603,8.963303,12.615388,650.126495,15.188481,480448.903606,0.984783,14.679987,1.399527,2.317951,0.076327,0.052260,98.632058,80.653690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.495466,75.433308,87.834792,100.000000,40.602489,55.126582,65.000000,68.910494,17.632911,43.759494,44.159330,0.209917,22.790730,73.096418,54.710634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.857662,65.081898,104.392645,118.742830,119.095246,121.652461,54.654770,14.387631,102.366031,3.670023,65.403802,45.892344,117.881230,102.946464,116.885101,101.439661,94.216639,97.596734,-0.058226,0.033196,32.025740,-235.664270,100.651379,3.464259,21.891716,8.989970,14.881634,767.100999,15.177868,480254.273316,0.985774,14.652105,1.374576,2.317261,0.074465,0.051727,98.671065,80.631629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484972,75.415853,87.789342,100.000000,40.594235,55.126582,65.000000,68.862548,17.632911,43.759494,44.160908,0.210546,22.802901,72.906385,54.716318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.844686,65.095689,104.407732,118.716695,119.073800,121.661763,54.705426,14.384492,102.340174,3.678757,65.425808,45.950768,117.888826,102.928765,116.896250,101.534797,94.318734,97.607143,-0.058588,0.033231,32.025740,-235.668226,100.746787,3.472171,21.876931,8.993107,11.427678,588.515079,15.052301,479802.100872,0.978536,14.350191,1.341783,2.303537,0.075393,0.052081,98.689577,80.666509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.503748,75.460105,87.808490,100.000000,40.568894,55.126582,65.000000,69.024051,17.632911,43.759494,44.163197,0.208492,22.856181,71.706058,54.709286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.570504,65.084932,104.512087,118.712802,119.055739,121.605076,54.653575,14.386204,102.385851,3.688122,65.364398,45.826754,117.881598,102.955506,116.867761,101.572039,94.298882,97.620119,-0.058748,0.033205,32.025740,-235.664717,101.059970,3.480940,21.889174,9.001004,47.203132,2433.224805,15.256462,480092.083421,0.989974,14.922794,1.308151,2.327198,0.074641,0.052400,98.658578,80.668058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504414,75.504056,87.800679,100.000000,40.559827,55.126582,65.000000,68.977911,17.632911,43.759494,44.165357,0.209380,22.815017,72.461367,54.715335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.117830,65.082174,104.490127,118.714471,119.049509,121.650776,54.668719,14.389487,102.396815,3.695436,65.381454,45.867884,117.851908,102.970894,116.849831,101.477697,94.252564,97.676455,-0.058573,0.033176,32.025740,-235.664865,101.136673,3.488255,21.895611,8.999508,18.020948,928.685656,15.266848,479927.573420,0.989483,14.951943,1.212889,2.328207,0.074027,0.051852,98.716049,80.652964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527378,75.492282,87.793431,100.000000,40.541252,55.126582,65.000000,69.090213,17.632911,43.759494,44.166639,0.209827,22.811934,73.225088,54.713466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.047289,65.127684,104.477904,118.750893,119.046908,121.630101,54.679739,14.383493,102.385428,3.701350,65.421093,45.862053,117.903885,102.991565,116.901494,101.568187,94.306884,97.618224,-0.058478,0.033186,32.025740,-235.666285,100.822310,3.493386,21.899037,8.970226,12.327621,635.159571,15.400337,479929.247340,0.996617,15.266521,1.241259,2.344871,0.074706,0.051946,98.706284,80.682744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560213,75.533210,87.845319,100.000000,40.547608,55.126582,65.000000,69.107414,17.632911,43.759494,44.169237,0.210636,22.799926,73.552023,54.708273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.733865,65.104239,104.463366,118.718919,119.112267,121.562085,54.664830,14.365512,102.322502,3.706332,65.314195,45.758792,117.884630,102.978818,116.871584,101.486644,94.248398,97.652807,-0.058452,0.033191,32.025740,-235.686879,101.039604,3.498104,21.886451,8.950664,0.352629,18.173553,15.157125,479818.434934,0.983443,14.615835,1.324541,2.315939,0.074998,0.051744,98.758466,80.614309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.574708,75.494456,87.831501,100.000000,40.524684,55.126582,65.000000,68.958623,17.632911,43.759494,44.171981,0.207919,22.809698,72.236258,54.720006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.249810,65.081622,104.446173,118.695843,119.149066,121.545299,54.680899,14.386347,102.366708,3.708664,65.335445,45.870917,117.871859,102.998345,116.878077,101.508946,94.269890,97.694863,-0.058305,0.033184,32.025740,-235.668005,100.767895,3.500151,21.894511,8.955279,37.113003,1912.143350,15.185799,479736.208879,0.984884,14.744514,1.232011,2.319294,0.076819,0.053007,98.684721,80.644750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601835,75.514862,87.846653,100.000000,40.516844,55.126582,65.000000,69.077563,17.632911,43.759494,44.173261,0.208404,22.857569,72.094850,54.708342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.253327,65.080243,104.524934,118.722812,119.090804,121.581997,54.675666,14.387774,102.436615,3.708511,65.322923,45.903045,117.871028,102.982759,116.873310,101.507277,94.267381,97.758975,-0.058090,0.033224,32.025740,-235.662984,101.024829,3.500154,21.895431,8.985047,19.117424,985.065914,15.313911,479788.333262,0.992118,15.091807,1.313193,2.335219,0.074277,0.051375,98.682224,80.661871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.600546,75.502448,87.846970,100.000000,40.498303,55.126582,65.000000,68.945955,17.632911,43.759494,44.174889,0.209291,22.792047,73.653333,54.713604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.568067,65.086587,104.562782,118.719753,119.086586,121.533096,54.742733,14.381923,102.342835,3.707168,65.306671,45.899468,117.847144,103.002591,116.867099,101.536629,94.247125,97.727821,-0.057760,0.033188,32.025740,-235.673572,101.114426,3.499424,21.913407,8.961680,14.242057,732.953163,15.078086,479268.063239,0.979222,14.459945,1.319291,2.308212,0.074143,0.051740,98.588196,80.616703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558806,75.490583,87.801769,100.000000,40.493117,55.126582,65.000000,68.758253,17.632911,43.759494,44.176992,0.208935,22.808761,72.350393,54.710781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.150148,65.075278,104.607183,118.754785,119.052393,121.561599,54.704789,14.384920,102.458440,3.706447,65.319978,45.979948,117.889735,103.036669,116.880238,101.625841,94.206430,97.792197,-0.057891,0.033113,32.025740,-235.662734,101.156744,3.498886,21.885892,8.971038,45.709610,2354.030886,15.094429,479415.141625,0.979525,14.454432,1.363843,2.309773,0.077057,0.052298,98.664116,80.654041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573047,75.510943,87.768895,100.000000,40.489491,55.126582,65.000000,69.051547,17.632911,43.759494,44.178877,0.207787,22.821220,72.121717,54.717636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.905605,65.065349,104.524965,118.752561,119.076681,121.565361,54.650020,14.384920,102.433598,3.706645,65.352115,45.863967,117.872903,102.986448,116.888174,101.552827,94.215530,97.708454,-0.058043,0.033055,32.025740,-235.665184,100.823247,3.498922,21.924207,9.012850,0.222871,11.489296,15.401194,479769.274335,0.994469,15.271074,1.363673,2.346137,0.075543,0.053108,98.617372,80.667793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572287,75.495345,87.683767,100.000000,40.492400,55.126582,65.000000,69.054509,17.632911,43.759494,44.179806,0.207919,22.861428,73.712788,54.714096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.347771,65.067280,104.551598,118.764795,119.072469,121.563073,54.657798,14.387917,102.437575,3.707345,65.301910,45.837725,117.891960,103.022326,116.884041,101.693541,94.200136,97.715532,-0.057886,0.033099,32.025740,-235.658920,101.037698,3.499612,21.894186,8.972516,20.949259,1079.807997,15.151696,479539.952185,0.981285,14.570870,1.446572,2.316874,0.075415,0.052042,98.602854,80.665268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.581605,75.530180,87.657280,100.000000,40.476594,55.126582,65.000000,68.865700,17.632911,43.759494,44.181433,0.210636,22.848518,72.919387,54.701281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.767895,65.062315,104.562214,118.720865,119.158839,121.596214,54.693498,14.386633,102.427139,3.708992,65.319175,45.880949,117.894010,103.051305,116.886094,101.636681,94.196774,97.654338,-0.057838,0.033088,32.025740,-235.664289,100.953855,3.501964,21.915661,8.997056,39.970751,2058.906392,15.246267,479691.813250,0.988150,14.849527,1.382565,2.327660,0.076319,0.053089,98.588267,80.668410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570099,75.570256,87.667712,100.000000,40.449785,55.126582,65.000000,68.949171,17.632911,43.759494,44.182739,0.207655,22.851258,73.327993,54.705923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.290245,65.046594,104.480251,118.714471,119.162396,121.576801,54.650368,14.385348,102.449389,3.710991,65.423727,45.944802,117.882504,103.053619,116.880868,101.582754,94.269517,97.702516,-0.057639,0.033071,32.025740,-235.665083,100.917981,3.503660,21.919555,9.027004,7.289509,375.781323,15.054518,479404.150003,0.977418,14.330529,1.402601,2.305551,0.074431,0.051649,98.577965,80.682891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578266,75.549117,87.680045,100.000000,40.451154,55.126582,65.000000,68.930920,17.632911,43.759494,44.183531,0.206912,22.862059,71.471594,54.709975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.169424,65.085208,104.586201,118.729484,119.141878,121.586462,54.738794,14.382066,102.423389,3.710532,65.492546,45.940545,117.891454,102.959056,116.881173,101.614838,94.253832,97.627897,-0.058011,0.033080,32.025740,-235.671796,101.069537,3.503251,21.946655,9.018620,16.595683,854.141655,15.318230,479949.283321,0.990943,15.009534,1.365821,2.335652,0.074653,0.053038,98.563959,80.731699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613376,75.556857,87.717892,100.000000,40.441241,55.126582,65.000000,68.946774,17.632911,43.759494,44.186038,0.209603,22.856217,73.767600,54.708618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.307424,65.113617,104.539916,118.760902,119.154722,121.533353,54.837627,14.387774,102.506076,3.710460,65.386948,45.802009,117.876608,103.088926,116.870634,101.669440,94.282113,97.735631,-0.057967,0.033068,32.025740,-235.664127,101.162372,3.502972,21.930914,9.022461,36.854511,1893.398367,15.068530,479307.966646,0.978974,14.377395,1.324684,2.306904,0.074454,0.051635,98.599334,80.681345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555484,75.520258,87.693551,100.000000,40.425819,55.126582,65.000000,68.807384,17.632911,43.759494,44.188877,0.208271,22.891719,72.825708,54.709611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.843187,65.079967,104.594684,118.764516,119.124762,121.524817,54.668869,14.385205,102.435681,3.711322,65.276433,45.791156,117.875058,103.021414,116.865539,101.623193,94.245522,97.655850,-0.058153,0.033049,32.025740,-235.666532,101.073655,3.504372,21.931978,9.010957,18.224017,939.147972,15.143019,479529.163645,0.980441,14.558103,1.291411,2.315420,0.074777,0.052452,98.546453,80.644171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558406,75.498843,87.631880,100.000000,40.418914,55.126582,65.000000,69.111885,17.632911,43.759494,44.191031,0.209872,22.857641,72.246050,54.713899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.714061,65.036113,104.565345,118.752839,119.129818,121.527394,54.717072,14.383208,102.357195,3.713411,65.274661,45.931128,117.903763,103.096301,116.873037,101.551441,94.250251,97.742328,-0.058363,0.033026,32.025740,-235.667224,101.272343,3.506464,21.967967,8.984723,13.278654,683.693092,15.068374,479203.674980,0.975044,14.424239,1.333806,2.307346,0.075665,0.052519,98.556781,80.697739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570439,75.491856,87.580548,100.000000,40.421011,55.126582,65.000000,69.054363,17.632911,43.759494,44.191052,0.209246,22.897957,72.349778,54.708146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.229289,65.067831,104.613227,118.808724,119.205853,121.567043,54.709838,14.380211,102.399143,3.714865,65.302379,45.848212,117.916532,103.022145,116.894090,101.599945,94.267148,97.796629,-0.058292,0.033030,32.025740,-235.664666,101.248135,3.507812,21.970978,8.998426,38.673364,1991.482579,15.281815,479530.870085,0.989026,14.937996,1.318065,2.332454,0.074954,0.052126,98.600096,80.682123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564432,75.503192,87.538224,100.000000,40.410773,55.126582,65.000000,68.964932,17.632911,43.759494,44.192223,0.209291,22.880125,72.814963,54.702609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.809249,65.052661,104.544956,118.727538,119.206788,121.612906,54.738705,14.386062,102.447651,3.717554,65.339442,45.949089,117.889528,103.098173,116.880425,101.536530,94.282252,97.770811,-0.058457,0.033006,32.025740,-235.665676,101.114322,3.510303,21.981940,8.987986,37.716901,1941.205338,15.333163,479553.639424,0.991197,15.047172,1.370060,2.338534,0.075660,0.052680,98.594656,80.660178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560404,75.492587,87.533934,100.000000,40.401948,55.126582,65.000000,69.308012,17.632911,43.759494,44.193625,0.210456,22.918061,73.277993,54.696196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.144339,65.042181,104.564765,118.713080,119.174612,121.639522,54.784709,14.382922,102.457913,3.718733,65.382352,45.953747,117.875534,102.958604,116.854210,101.558652,94.229639,97.775834,-0.058289,0.033033,32.025740,-235.667182,100.998440,3.510984,21.945826,8.972120,4.552379,234.104128,15.117911,479354.300909,0.979333,14.470285,1.388760,2.312953,0.075100,0.052263,98.574005,80.632133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504649,75.471309,87.534569,100.000000,40.401959,55.126582,65.000000,69.246767,17.632911,43.759494,44.194395,0.210276,22.856397,72.233915,54.711706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.142365,65.069486,104.606459,118.722255,119.150940,121.670170,54.786968,14.396194,102.458437,3.718009,65.416510,45.875403,117.890006,103.069699,116.880904,101.630433,94.294759,97.826324,-0.057849,0.033025,32.025740,-235.653911,101.102591,3.510705,21.968544,8.959408,25.610486,1316.953823,15.298374,479777.304398,0.989233,14.950879,1.356731,2.333111,0.075320,0.051837,98.611921,80.644199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525703,75.470414,87.596543,100.000000,40.398442,55.126582,65.000000,68.906431,17.632911,43.759494,44.196357,0.209380,22.902952,72.691556,54.719436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.131813,65.084932,104.547340,118.755619,119.062482,121.709244,54.818865,14.383921,102.457605,3.717790,65.432877,45.932167,117.885399,103.001971,116.869599,101.656949,94.240913,97.676929,-0.057859,0.033058,32.025740,-235.666837,100.958812,3.510525,21.923883,8.951691,23.151375,1189.807623,15.155198,479744.971052,0.980537,14.544614,1.412637,2.316232,0.074633,0.051838,98.566758,80.631702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511734,75.449089,87.614634,100.000000,40.377755,55.126582,65.000000,69.108762,17.632911,43.759494,44.198326,0.208315,22.844623,72.072906,54.708647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.828356,65.097344,104.571709,118.763960,119.031502,121.718984,54.696192,14.396194,102.457293,3.718300,65.368198,46.002754,117.897645,103.112232,116.879896,101.664496,94.273944,97.682346,-0.058187,0.032964,32.025740,-235.657178,101.320082,3.510680,21.931275,8.951385,44.359570,2284.863354,15.168227,479763.624535,0.980859,14.574245,1.380610,2.317257,0.074802,0.052667,98.541420,80.662392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493163,75.484200,87.642232,100.000000,40.364100,55.126582,65.000000,69.125197,17.632911,43.759494,44.200834,0.207831,22.895595,72.443468,54.706031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.059669,65.066452,104.473432,118.757010,118.997221,121.730207,54.699884,14.370792,102.444803,3.714562,65.234406,45.899220,117.890178,103.080123,116.865334,101.635834,94.180006,97.726321,-0.057865,0.032925,32.025740,-235.681436,101.215874,3.507755,21.976910,8.999021,12.416803,639.518869,15.168183,480070.138210,0.980894,14.602120,1.336504,2.316489,0.075146,0.053410,98.538657,80.673913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512630,75.523364,87.652035,100.000000,40.363799,55.126582,65.000000,68.810887,17.632911,43.759494,44.202088,0.206782,22.883172,72.813575,54.711204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.720220,65.049352,104.569477,118.752561,119.039931,121.793034,54.714992,14.369080,102.394059,3.710730,65.323222,45.856086,117.898385,103.018538,116.866470,101.585228,94.231371,97.842795,-0.057453,0.032913,32.025740,-235.681351,101.133235,3.504003,21.948494,8.986760,3.177870,163.628806,15.309569,480270.776762,0.990515,14.972931,1.307026,2.332713,0.074525,0.052977,98.525944,80.669954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.518381,75.599991,87.687535,100.000000,40.343727,55.126582,65.000000,68.996993,17.632911,43.759494,44.202918,0.208271,22.896929,73.663596,54.706434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.104561,65.053489,104.661251,118.765073,119.077306,121.827191,54.735766,14.379783,102.470791,3.707196,65.301332,45.961490,117.887622,103.031204,116.882845,101.577352,94.200783,97.655487,-0.057256,0.032966,32.025740,-235.668035,101.028911,3.500680,21.970816,8.992404,24.875113,1280.335718,15.189567,480314.403867,0.984880,14.668677,1.429807,2.318557,0.075293,0.052782,98.520792,80.659369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.516148,75.623738,87.650615,100.000000,40.342130,55.126582,65.000000,69.098464,17.632911,43.759494,44.204301,0.208404,22.900950,73.457035,54.714459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.157830,65.043835,104.635805,118.735601,119.068367,121.882469,54.726659,14.385348,102.478154,3.702180,65.239429,45.883401,117.868476,103.085682,116.863276,101.597422,94.223620,97.795237,-0.056781,0.033006,32.025740,-235.669330,101.258657,3.495872,21.964198,8.988347,14.483449,745.595128,15.365207,480664.059014,0.993285,15.053105,1.454789,2.338304,0.075363,0.053041,98.531478,80.688715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.492238,75.612722,87.675254,100.000000,40.334321,55.126582,65.000000,68.965237,17.632911,43.759494,44.205408,0.209157,22.893954,73.775002,54.742292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.604142,65.026459,104.594329,118.702515,119.065606,121.878189,54.893834,14.384064,102.340236,3.695320,65.313051,45.803984,117.878889,103.066076,116.881182,101.599072,94.243655,97.646383,-0.056553,0.033022,32.025740,-235.670615,101.173835,3.489309,22.000097,9.039517,19.054972,977.945726,15.213355,480595.061690,0.983909,14.602787,1.362567,2.320414,0.074731,0.052488,98.544193,80.707428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501144,75.624470,87.714953,100.000000,40.320906,55.126582,65.000000,68.950018,17.632911,43.759494,44.205614,0.210006,22.934757,72.999465,54.787728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.296067,65.045766,104.591968,118.711968,119.028794,121.875383,54.763094,14.376786,102.351917,3.691879,65.387819,45.886209,117.860179,103.054872,116.847882,101.652585,94.261180,97.648246,-0.055924,0.032990,32.025740,-235.673482,101.194294,3.485525,21.959601,8.999724,40.775775,2097.704147,15.191785,480709.500992,0.983219,14.530382,1.431375,2.317113,0.074831,0.052855,98.579302,80.677699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514972,75.621331,87.732206,100.000000,40.319136,55.126582,65.000000,68.948125,17.632911,43.759494,44.206860,0.207480,22.893053,72.633249,54.793934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.824431,65.062591,104.620653,118.693062,119.062595,121.876102,54.684679,14.386490,102.430101,3.688082,65.347423,45.910695,117.879323,103.048054,116.857217,101.646480,94.271467,97.735000,-0.055462,0.033003,32.025740,-235.659694,101.179361,3.481361,21.936522,9.012039,28.837308,1485.658667,15.431615,481015.003744,0.993513,15.168053,1.313721,2.344947,0.075984,0.051879,98.522493,80.688969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.535151,75.587826,87.773055,100.000000,40.305157,55.126582,65.000000,69.215353,17.632911,43.759494,44.208569,0.208271,22.876952,73.481637,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.763699,65.047973,104.470702,118.712524,119.076189,121.873057,54.848550,14.385634,102.477949,3.682931,65.332208,45.958570,117.865153,103.097418,116.843813,101.705274,94.264320,97.751121,-0.055336,0.033003,32.025740,-235.668065,100.754782,3.476708,21.958843,9.001906,46.978299,2413.026723,15.122215,480497.412556,0.979218,14.369728,1.297418,2.309074,0.074855,0.052407,98.555127,80.664907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514003,75.526379,87.731712,100.000000,40.284252,55.126582,65.000000,69.084645,17.632911,43.759494,44.209728,0.208625,22.900734,72.885188,54.708087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.994483,65.045214,104.560914,118.731709,119.088826,121.874018,54.705137,14.379497,102.500578,3.677133,65.342223,45.841489,117.872292,102.941111,116.852537,101.669475,94.286169,97.678219,-0.055106,0.033021,32.025740,-235.671587,101.197332,3.470637,21.937279,8.982902,12.000400,618.012998,15.338158,480844.720563,0.992010,14.942828,1.344038,2.334010,0.075746,0.052222,98.599357,80.678500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475550,75.523150,87.714303,100.000000,40.285723,55.126582,65.000000,69.020817,17.632911,43.759494,44.210791,0.205786,22.898787,73.645126,54.709670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.025444,65.041629,104.615450,118.719753,119.170938,121.855802,54.625588,14.383778,102.438013,3.670427,65.292823,45.848856,117.878228,103.089183,116.860450,101.703581,94.281240,97.804441,-0.054439,0.033014,32.025740,-235.668450,101.046449,3.464665,21.957762,9.009984,4.572967,235.847848,15.338500,480868.929529,0.990457,15.000165,1.361754,2.333826,0.074926,0.053058,98.590436,80.680458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.505418,75.531027,87.725188,100.000000,40.287507,55.126582,65.000000,68.822606,17.632911,43.759494,44.212090,0.207480,22.893846,73.521946,54.706562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.199904,65.013220,104.593845,118.701403,119.215167,121.816440,54.672268,14.388202,102.494083,3.663208,65.254725,45.993139,117.869320,103.078884,116.841296,101.571429,94.225198,97.803151,-0.053967,0.033061,32.025740,-235.661249,101.424996,3.457782,21.949251,9.017791,17.630153,908.487574,15.250612,480651.466097,0.987464,14.724368,1.292094,2.323861,0.075355,0.052592,98.647066,80.683761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.507626,75.542293,87.720335,100.000000,40.286494,55.126582,65.000000,69.157189,17.632911,43.759494,44.212494,0.210186,22.854937,74.109064,54.706739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.307137,64.998602,104.644525,118.681663,119.204000,121.855866,54.783854,14.399904,102.509054,3.658589,65.237069,45.898769,117.858775,102.989000,116.845689,101.648160,94.161621,97.768329,-0.053844,0.033048,32.025740,-235.647260,101.125391,3.453232,21.945140,9.000824,14.738766,757.946473,15.243814,480564.950879,0.987998,14.684235,1.379787,2.323474,0.077074,0.054011,98.589815,80.682283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.507694,75.576164,87.720495,100.000000,40.278153,55.126582,65.000000,69.201410,17.632911,43.759494,44.211869,0.209157,22.855261,73.471264,54.705559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.085534,65.045490,104.682813,118.715861,119.157088,121.845938,54.723480,14.389772,102.474570,3.656587,65.360459,45.976353,117.857399,103.067204,116.829749,101.622056,94.129663,97.771420,-0.053522,0.033033,32.025740,-235.665396,101.107590,3.451226,21.966164,9.015879,46.981254,2418.693811,15.156530,480366.955155,0.982580,14.450241,1.434985,2.314028,0.075428,0.051780,98.550382,80.672358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.480148,75.568537,87.708618,100.000000,40.265261,55.126582,65.000000,69.009040,17.632911,43.759494,44.212660,0.209157,22.875924,72.110076,54.705411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.093954,65.048524,104.594786,118.702237,119.179304,121.866948,54.696219,14.398192,102.491161,3.657470,65.349366,46.068265,117.839605,103.133860,116.828064,101.659974,94.149119,97.633086,-0.053270,0.033021,32.025740,-235.648319,101.401375,3.451996,21.974945,9.000770,42.269137,2177.188686,15.121986,480566.316063,0.978309,14.309560,1.475735,2.309670,0.075389,0.052597,98.516346,80.670403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.503227,75.546573,87.736349,100.000000,40.247862,55.126582,65.000000,69.158673,17.632911,43.759494,44.214441,0.208359,22.884615,72.299534,54.707792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.681302,65.038871,104.554062,118.685833,119.135716,121.884375,54.738582,14.381923,102.484535,3.657789,65.420494,45.947062,117.847267,103.019931,116.847152,101.560098,94.223613,97.720475,-0.053021,0.032976,32.025740,-235.670958,101.339095,3.452580,21.980985,9.008199,20.025943,1030.693236,15.227596,480834.437334,0.984717,14.617216,1.509720,2.321871,0.075983,0.052536,98.486904,80.693625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.526215,75.560794,87.765073,100.000000,40.258877,55.126582,65.000000,68.957623,17.632911,43.759494,44.215341,0.207174,22.874842,72.804465,54.714489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.254427,65.050455,104.438438,118.749225,119.213124,121.893854,54.731071,14.377071,102.367892,3.657382,65.315875,45.954393,117.868333,103.103742,116.831255,101.618808,94.236723,97.820261,-0.053160,0.033008,32.025740,-235.671236,101.214811,3.452275,21.976549,8.996677,45.965873,2366.091612,15.211539,480869.018143,0.985183,14.610325,1.399530,2.319486,0.075280,0.051980,98.442938,80.686045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.476762,75.603091,87.794133,100.000000,40.248222,55.126582,65.000000,68.907418,17.632911,43.759494,44.217002,0.210321,22.870226,73.006225,54.704566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.316946,65.057350,104.618836,118.744776,119.170839,121.885924,54.709206,14.381067,102.437590,3.652294,65.245295,45.976744,117.881408,103.059317,116.820737,101.618077,94.197463,97.744269,-0.053380,0.033007,32.025740,-235.662503,100.973579,3.447872,21.968760,9.042294,18.979596,977.364487,15.390939,481050.856944,0.994525,15.088806,1.382366,2.339996,0.075778,0.053172,98.456056,80.712135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.476462,75.613098,87.804566,100.000000,40.241163,55.126582,65.000000,69.213758,17.632911,43.759494,44.218163,0.208227,22.902771,74.289964,54.703130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.051054,64.987845,104.571682,118.670820,119.171241,121.869204,54.681383,14.380496,102.534591,3.648494,65.138168,45.896254,117.866563,102.988077,116.830663,101.516459,94.202507,97.680197,-0.053464,0.032983,32.025740,-235.670588,101.202083,3.444543,21.979488,9.029474,29.698601,1530.123510,15.116647,480666.421129,0.980942,14.423349,1.434672,2.307806,0.075805,0.052883,98.418915,80.723405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.448385,75.642867,87.830782,100.000000,40.243066,55.126582,65.000000,69.126123,17.632911,43.759494,44.217588,0.209024,22.898264,71.874192,54.703218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.881995,65.013496,104.493865,118.706686,119.195017,121.887111,54.691895,14.377785,102.443460,3.643586,65.296612,45.983371,117.829777,102.985366,116.803659,101.588229,94.152219,97.626391,-0.053794,0.033027,32.025740,-235.672483,101.024139,3.440136,21.938704,9.001581,45.631134,2350.543448,15.119124,480690.554709,0.979800,14.356789,1.424118,2.308603,0.075151,0.051668,98.395359,80.660028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449374,75.646324,87.841891,100.000000,40.233035,55.126582,65.000000,68.788788,17.632911,43.759494,44.217637,0.207699,22.864475,72.608831,54.714961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.299505,65.031424,104.531317,118.624111,119.205277,121.886241,54.710601,14.385634,102.385280,3.639094,65.348867,45.914387,117.850995,103.166778,116.815858,101.538547,94.224873,97.735286,-0.054476,0.032939,32.025740,-235.668718,101.298916,3.435718,21.973953,9.009497,28.007239,1442.210994,15.224463,480689.920576,0.986346,14.600233,1.377054,2.321182,0.074930,0.052212,98.415481,80.685890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.472983,75.631071,87.819178,100.000000,40.232593,55.126582,65.000000,69.024074,17.632911,43.759494,44.218666,0.210006,22.880035,72.835949,54.789695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.723179,65.027838,104.645444,118.654972,119.230742,121.936451,54.672595,14.383350,102.478281,3.634088,65.280017,45.870195,117.843528,103.037062,116.811921,101.638288,94.187295,97.735615,-0.054744,0.032913,32.025740,-235.664957,101.265633,3.430923,21.981381,9.002645,46.658398,2404.308127,15.289916,481037.294031,0.990447,14.825599,1.392037,2.328191,0.075646,0.052350,98.406182,80.703035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525172,75.558108,87.827241,100.000000,40.203887,55.126582,65.000000,69.219840,17.632911,43.759494,44.219422,0.209469,22.930159,73.615693,54.787306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.883336,65.012393,104.663718,118.641905,119.264470,121.951789,54.691968,14.383921,102.498955,3.628700,65.250574,45.888796,117.840841,103.029127,116.829302,101.671617,94.181626,97.603308,-0.054715,0.032910,32.025740,-235.667000,101.418757,3.425395,21.976838,8.978935,15.475691,797.180157,15.110994,480599.268736,0.980127,14.351346,1.390819,2.307560,0.076221,0.051135,98.427442,80.688671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541807,75.489329,87.864608,100.000000,40.208776,55.126582,65.000000,69.269155,17.632911,43.759494,44.219517,0.208359,22.899814,71.954918,54.707565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.007693,65.011841,104.664749,118.656640,119.335607,121.934737,54.664494,14.372790,102.427515,3.623581,65.310844,45.977239,117.857890,103.095371,116.831816,101.618927,94.191085,97.766191,-0.054977,0.032960,32.025740,-235.678458,100.990103,3.420341,21.972835,8.980684,1.212571,62.493086,15.394125,481291.177899,0.995099,15.028081,1.428613,2.339848,0.075211,0.052525,98.388672,80.697460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546109,75.424761,87.859914,100.000000,40.206888,55.126582,65.000000,68.987484,17.632911,43.759494,44.219602,0.208448,22.902140,73.491039,54.795390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.562302,65.001636,104.441719,118.681107,119.348925,121.917345,54.735667,14.363372,102.428066,3.620947,65.280459,45.804408,117.832390,102.955903,116.814935,101.643571,94.199826,97.714167,-0.055171,0.032920,32.025740,-235.685916,101.146453,3.417520,21.968995,8.968207,11.383179,585.899500,15.326638,481222.141643,0.990936,14.822910,1.347479,2.331906,0.075214,0.051890,98.349588,80.719043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548639,75.380688,87.859780,100.000000,40.205365,55.126582,65.000000,68.967720,17.632911,43.759494,44.219678,0.206695,22.890294,73.558632,54.797652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
