OSU 80 Ton Compressor Load Stand
44.598723,64.998050,104.660703,118.689448,119.356669,121.913162,54.728494,14.369793,102.422557,3.617466,65.239965,45.924536,117.833001,102.978356,116.789964,101.675417,94.158390,97.672106,-0.055279,0.032951,32.025740,-235.680801,101.027895,3.413245,21.995662,8.980738,16.132445,830.456134,15.268868,481045.832402,0.988287,14.675398,1.444872,2.325486,0.075320,0.051656,98.340464,80.715470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.491295,75.369371,87.824538,100.000000,40.198712,55.126582,65.000000,69.147993,17.632911,43.759494,44.219794,0.207611,22.884741,73.250307,54.797426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.122274,64.996671,104.625274,118.708910,119.361338,121.965057,54.700139,14.386062,102.430327,3.609602,65.288081,45.885089,117.851664,103.068565,116.832665,101.619812,94.199179,97.833659,-0.055009,0.032955,32.025740,-235.665676,101.199328,3.406126,21.975468,8.975924,0.132793,6.839378,15.427844,481261.200182,0.997667,15.192981,1.402016,2.343724,0.074942,0.052358,98.339707,80.731497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.606643,75.372874,87.824584,100.000000,40.191913,55.126582,65.000000,69.059504,17.632911,43.759494,44.219628,0.207043,22.871831,74.640733,54.777923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.123154,65.011289,104.643323,118.708354,119.334696,122.010766,54.694950,14.378213,102.369034,3.607074,65.282628,45.885849,117.865221,103.142508,116.812002,101.589635,94.173700,97.693258,-0.055148,0.032936,32.025740,-235.669931,101.250543,3.403001,21.952551,8.979097,12.565199,647.220296,15.448774,481306.014350,0.996861,15.146086,1.415862,2.346720,0.075173,0.052576,98.285828,80.706436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.600223,75.364009,87.788347,100.000000,40.198037,55.126582,65.000000,69.107529,17.632911,43.759494,44.220333,0.207963,22.831191,74.411974,54.790000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.987679,65.005221,104.689265,118.676102,119.316132,122.033705,54.711907,14.383636,102.537731,3.603949,65.299434,45.898419,117.847078,103.057632,116.798554,101.635314,94.167472,97.659993,-0.055331,0.032939,32.025740,-235.664672,100.966685,3.399895,21.944708,8.994658,47.462335,2443.977741,15.214161,481041.748305,0.985095,14.525096,1.480996,2.318706,0.074090,0.051015,98.303724,80.701338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.576131,75.346621,87.768660,100.000000,40.192109,55.126582,65.000000,69.189975,17.632911,43.759494,44.220306,0.208669,22.855315,73.483111,54.708382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.536588,65.023701,104.661961,118.688336,119.261429,122.021225,54.729761,14.374788,102.452885,3.601313,65.281480,45.931968,117.857817,103.024901,116.812065,101.563882,94.197997,97.780269,-0.055056,0.032936,32.025740,-235.680544,100.903668,3.397238,21.924856,9.000463,19.520247,1004.828066,15.223211,481301.122235,0.985573,14.538678,1.414428,2.319060,0.075088,0.051485,98.342144,80.710218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.561771,75.364074,87.811607,100.000000,40.185227,55.126582,65.000000,69.148320,17.632911,43.759494,44.220784,0.210186,22.856036,73.201620,54.705293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.776494,64.994465,104.735373,118.645241,119.289646,122.007162,54.695359,14.391913,102.559573,3.597777,65.240112,46.010494,117.841902,103.063128,116.819738,101.611973,94.263814,97.749727,-0.054875,0.033015,32.025740,-235.660969,101.570328,3.393573,21.928697,9.001347,8.000781,412.108809,15.294366,481492.576025,0.988698,14.692408,1.398834,2.327065,0.074677,0.052497,98.455049,80.738561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.574402,75.387369,87.824681,100.000000,40.185458,55.126582,65.000000,69.080370,17.632911,43.759494,44.221035,0.209917,22.833571,73.294839,54.707605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.836743,65.004946,104.659583,118.621609,119.233334,121.990226,54.680925,14.383065,102.463940,3.598674,65.310788,45.986702,117.804830,103.068349,116.785364,101.645011,94.238628,97.648485,-0.055037,0.032999,32.025740,-235.665406,101.227658,3.394703,21.935584,8.996569,16.741718,862.569632,15.491851,481730.738091,0.999314,15.245639,1.447188,2.350022,0.075371,0.052666,98.487797,80.701502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.593728,75.411556,87.796053,100.000000,40.185956,55.126582,65.000000,68.929038,17.632911,43.759494,44.220890,0.209917,22.860580,73.705433,54.712365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.752195,65.033354,104.771395,118.618828,119.242926,122.001820,54.907319,14.383350,102.459649,3.597970,65.320988,45.887413,117.798410,103.109367,116.793497,101.652793,94.237263,97.780832,-0.055315,0.033019,32.025740,-235.671328,101.267264,3.394450,21.930554,9.013337,32.389949,1661.919628,15.393073,481304.388641,0.993876,14.931492,1.361348,2.339070,0.076236,0.053154,98.468370,80.723882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.598559,75.438217,87.752409,100.000000,40.180898,55.126582,65.000000,69.243151,17.632911,43.759494,44.221684,0.207611,22.890889,73.329430,54.705982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.808011,65.028666,104.653383,118.640237,119.200257,121.995790,54.654274,14.379783,102.484356,3.594545,65.331141,45.787032,117.802776,103.104490,116.809676,101.675139,94.278205,97.722416,-0.055567,0.032984,32.025740,-235.672935,101.417718,3.391278,21.937243,8.997795,34.924330,1800.254694,15.351297,481266.237616,0.992561,14.870604,1.320126,2.334237,0.075106,0.052649,98.515549,80.730234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.596119,75.460113,87.697336,100.000000,40.179947,55.126582,65.000000,69.123394,17.632911,43.759494,44.222651,0.208625,22.894982,73.130413,54.709670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.040426,65.046042,104.499685,118.695843,119.164637,121.988420,54.681949,14.379212,102.447992,3.588403,65.331282,45.902117,117.817424,103.132547,116.812146,101.753287,94.285199,97.696216,-0.055864,0.033006,32.025740,-235.669912,101.348947,3.385796,21.941913,8.977925,11.735837,604.644483,15.411171,481424.065596,0.990685,14.999185,1.408291,2.341145,0.074556,0.051922,98.472322,80.704969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.635992,75.531548,87.701945,100.000000,40.176011,55.126582,65.000000,69.022224,17.632911,43.759494,44.223677,0.207875,22.898588,74.230852,54.724304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.088892,65.041077,104.532319,118.700847,119.170562,121.999036,54.689168,14.370507,102.517737,3.584624,65.238049,46.071281,117.826963,103.113700,116.806745,101.724372,94.284393,97.848956,-0.056244,0.033009,32.025740,-235.681068,101.062872,3.382980,21.940741,8.960923,12.490531,643.442238,15.364754,481258.068459,0.993850,14.928350,1.329046,2.335595,0.074636,0.051577,98.502839,80.720541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.626166,75.562992,87.712107,100.000000,40.177942,55.126582,65.000000,69.003615,17.632911,43.759494,44.225006,0.208051,22.879133,73.647789,54.792223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.456152,64.977089,104.628544,118.679717,119.242497,121.968312,54.772484,14.384349,102.582899,3.583796,65.144667,45.947214,117.829429,103.100387,116.805278,101.799984,94.243119,97.793421,-0.056320,0.032983,32.025740,-235.668532,101.201042,3.381942,21.953885,8.969794,46.831221,2408.812735,15.233921,481073.604185,0.987704,14.670969,1.304870,2.320131,0.074865,0.051075,98.427220,80.706884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.653613,75.595258,87.666449,100.000000,40.183199,55.126582,65.000000,69.171127,17.632911,43.759494,44.223951,0.210546,22.856235,73.284111,54.715797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.029470,64.991431,104.709997,118.673878,119.287158,121.950386,54.655876,14.381781,102.498121,3.579566,65.360683,45.977295,117.822114,103.068537,116.808972,101.700769,94.244443,97.783507,-0.056385,0.032981,32.025740,-235.668814,101.196678,3.378248,21.952334,8.985011,5.703121,293.971825,15.219175,481077.074761,0.986481,14.608845,1.405804,2.318361,0.076475,0.051532,98.502419,80.712327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.653359,75.559554,87.674288,100.000000,40.175121,55.126582,65.000000,69.290303,17.632911,43.759494,44.222481,0.209202,22.873923,73.151246,54.784109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.015856,65.025080,104.756770,118.622165,119.323722,121.937366,54.712867,14.387346,102.657645,3.577166,65.267867,45.952160,117.827877,103.247012,116.804117,101.782119,94.244041,97.766056,-0.056380,0.032999,32.025740,-235.664555,101.413208,3.375321,21.937550,9.007315,16.517273,850.508906,15.513770,481401.765763,0.999964,15.294816,1.410686,2.353522,0.075489,0.052074,98.571075,80.707411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.690490,75.490570,87.664127,100.000000,40.188550,55.126582,65.000000,69.051012,17.632911,43.759494,44.224135,0.207919,22.930610,73.683464,54.795311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.771785,64.999154,104.647232,118.588802,119.350203,122.026608,54.671281,14.387203,102.509428,3.577244,65.306590,45.945195,117.777443,103.193213,116.794539,101.806749,94.214373,97.820435,-0.056527,0.032990,32.025740,-235.660941,101.398055,3.375160,21.973466,9.031890,-0.281794,-14.521184,15.268162,480937.897392,0.987993,14.629285,1.402864,2.325366,0.074320,0.051620,98.528296,80.696531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.672958,75.474353,87.662683,100.000000,40.186365,55.126582,65.000000,69.253512,17.632911,43.759494,44.223937,0.207787,22.898408,72.982885,54.790482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.067648,65.014599,104.860533,118.633564,119.394083,122.093797,54.668164,14.381352,102.652469,3.574906,65.235848,46.006431,117.811806,103.216644,116.811243,101.890047,94.242320,97.744717,-0.056732,0.032994,32.025740,-235.669569,101.199513,3.372633,21.946979,9.026445,45.890483,2364.929132,15.281990,480951.446319,0.987271,14.679001,1.391825,2.327108,0.074836,0.052683,98.493881,80.715906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.627172,75.499271,87.726208,100.000000,40.200139,55.126582,65.000000,69.334226,17.632911,43.759494,44.224911,0.207568,22.877330,73.499803,54.711804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.800583,64.961367,104.633212,118.581573,119.345011,122.081337,54.685635,14.377642,102.623916,3.571789,65.177947,45.910619,117.775869,103.209662,116.770528,101.822776,94.229122,97.829483,-0.056637,0.032958,32.025740,-235.673606,101.471868,3.369165,21.962251,9.052788,21.374554,1101.168558,15.382699,481506.065915,0.994599,14.941761,1.457137,2.337348,0.074924,0.052357,98.471107,80.726675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.588471,75.490841,87.715348,100.000000,40.206184,55.126582,65.000000,69.225321,17.632911,43.759494,44.223137,0.208315,22.886814,74.031119,54.737994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.214287,65.033354,104.867093,118.624389,119.409428,122.113691,54.718738,14.384635,102.658856,3.567024,65.390616,46.010525,117.784601,103.263440,116.795016,101.808581,94.248979,97.798931,-0.056737,0.032994,32.025740,-235.665796,101.385370,3.363867,21.917428,8.973075,11.910248,613.217770,15.296143,481517.832727,0.988071,14.607416,1.379557,2.326736,0.075001,0.052739,98.562742,80.682105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.632461,75.540402,87.749989,100.000000,40.193744,55.126582,65.000000,69.141364,17.632911,43.759494,44.223413,0.208448,22.896208,73.692356,54.708657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.302427,65.030596,104.705756,118.601313,119.433268,122.124598,54.694624,14.379212,102.573349,3.561991,65.297804,45.979113,117.795495,103.140072,116.805533,101.792239,94.240106,97.853744,-0.056894,0.033010,32.025740,-235.665175,101.363468,3.358769,21.927939,8.974824,13.769710,709.267642,15.372669,481606.450108,0.993986,14.869850,1.448317,2.335532,0.075225,0.052397,98.632196,80.701775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.621992,75.549768,87.803639,100.000000,40.225556,55.126582,65.000000,69.621003,17.632911,43.759494,44.225790,0.209738,22.847652,73.795189,54.713073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.633010,65.011289,104.881398,118.656918,119.534601,122.102257,54.707470,14.384777,102.663085,3.555115,65.115555,46.030161,117.785451,103.275197,116.783667,101.864462,94.217205,97.861268,-0.057217,0.032980,32.025740,-235.667287,101.125275,3.351290,21.961837,8.975365,10.570306,544.340857,15.234904,481506.866722,0.983848,14.453454,1.408437,2.319335,0.074883,0.052035,98.700129,80.694901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.639569,75.530575,87.810639,100.000000,40.210439,55.126582,65.000000,69.136525,17.632911,43.759494,44.225705,0.207261,22.856938,73.087369,54.710850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.459126,64.954196,104.868112,118.616326,119.518069,122.115179,54.702104,14.394767,102.631234,3.552417,65.222734,46.084983,117.789423,103.251978,116.787251,101.872170,94.221891,98.013114,-0.057631,0.032962,32.025740,-235.653867,101.371681,3.348516,21.954444,8.988690,18.751418,965.739691,15.169146,481502.659170,0.982258,14.347086,1.453227,2.311262,0.075330,0.051780,98.725665,80.690236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.611866,75.598225,87.782440,100.000000,40.240992,55.126582,65.000000,68.925016,17.632911,43.759494,44.224038,0.208448,22.850862,72.324408,54.703012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.194940,65.003567,104.673362,118.589636,119.537895,122.185327,54.654594,14.385205,102.576401,3.550101,65.316179,46.033350,117.783506,103.318975,116.778964,101.808337,94.275741,97.826926,-0.057907,0.033006,32.025740,-235.668493,101.328346,3.347368,21.939172,8.961157,40.012794,2062.539141,15.495863,481918.142394,0.997983,15.118577,1.481058,2.349862,0.074260,0.052388,98.649998,80.678969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.577881,75.566048,87.714769,100.000000,40.247956,55.126582,65.000000,69.223820,17.632911,43.759494,44.223607,0.208051,22.854955,74.764892,54.722465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.249452,64.999429,104.859693,118.571008,119.566095,122.217545,54.687079,14.372219,102.658699,3.549758,65.316480,45.970008,117.764205,103.259040,116.782462,101.758517,94.230858,97.945022,-0.058242,0.032955,32.025740,-235.677558,101.606761,3.346967,21.976694,9.020640,13.141625,677.008835,15.123465,481274.429177,0.978135,14.086866,1.575788,2.306866,0.074727,0.051835,98.541894,80.739092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.554227,75.548276,87.607346,100.000000,40.265293,55.126582,65.000000,69.310825,17.632911,43.759494,44.224106,0.208183,22.903078,72.552755,54.712325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.972361,64.998326,104.890297,118.596030,119.546473,122.191651,54.707323,14.385776,102.705433,3.547637,65.258631,46.142104,117.770426,103.234154,116.775310,101.865298,94.248764,97.960211,-0.058709,0.032948,32.025740,-235.662531,101.474944,3.345158,21.966434,9.025039,45.895137,2363.476033,15.217724,481693.535509,0.985969,14.446429,1.400022,2.316042,0.075103,0.051946,98.587821,80.667135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.536761,75.558924,87.531485,100.000000,40.275275,55.126582,65.000000,68.903660,17.632911,43.759494,44.224023,0.209648,22.891592,73.144271,54.792636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.155525,64.999429,104.822958,118.626613,119.574120,122.202158,54.712350,14.387346,102.691640,3.549458,65.350300,45.966942,117.780380,103.274657,116.759303,101.916087,94.173425,97.870856,-0.058908,0.032916,32.025740,-235.660798,101.682910,3.347423,21.936702,8.966711,13.726199,706.797373,15.229689,481880.043295,0.984328,14.378174,1.522255,2.317369,0.076314,0.051816,98.570649,80.693044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527371,75.570602,87.459617,100.000000,40.296308,55.126582,65.000000,69.117195,17.632911,43.759494,44.224012,0.210411,22.848428,73.155308,54.719800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.131943,65.031975,104.725831,118.636344,119.559680,122.260566,54.676989,14.386633,102.704002,3.553690,65.304654,45.996767,117.763328,103.377330,116.787093,101.892557,94.210472,98.018365,-0.059008,0.032914,32.025740,-235.662492,101.722333,3.351573,21.956572,8.966729,19.631152,1011.512323,15.355337,481934.524749,0.990414,14.703605,1.514292,2.332328,0.075082,0.052688,98.571387,80.716334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.543776,75.577861,87.450200,100.000000,40.303424,55.126582,65.000000,69.040355,17.632911,43.759494,44.225231,0.206999,22.878629,73.243381,54.701546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.188887,64.990328,104.983128,118.646075,119.506989,122.288233,54.657853,14.378784,102.729331,3.557025,65.216161,45.995740,117.801206,103.248919,116.803382,101.883893,94.248569,97.951750,-0.058998,0.032941,32.025740,-235.673281,101.681526,3.354598,21.942851,8.970894,0.941786,48.543331,15.263300,482017.251877,0.985998,14.488690,1.531118,2.321376,0.074680,0.052356,98.640619,80.707913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599021,75.566890,87.443877,100.000000,40.313052,55.126582,65.000000,69.081609,17.632911,43.759494,44.225332,0.208183,22.851763,72.540423,54.722701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.794327,64.991155,104.774640,118.646631,119.475240,122.283987,54.703040,14.359090,102.720587,3.561585,65.227790,46.058078,117.797734,103.270612,116.786916,101.909834,94.270375,97.926669,-0.059131,0.032888,32.025740,-235.688727,101.564264,3.359403,21.956590,9.013644,47.135816,2427.557718,15.265633,482235.025677,0.987757,14.549010,1.590644,2.320437,0.075303,0.053027,98.671956,80.671469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.642160,75.534803,87.471549,100.000000,40.311550,55.126582,65.000000,69.252674,17.632911,43.759494,44.224556,0.206869,22.858344,73.747244,54.708470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.266856,64.986190,105.004168,118.621053,119.506687,122.347137,54.854135,14.362943,102.719537,3.572081,65.199819,46.042926,117.783804,103.305383,116.795005,101.919554,94.198779,97.973128,-0.059501,0.032889,32.025740,-235.686834,101.550333,3.369761,22.009112,9.049542,0.809363,41.568454,15.286269,482147.407222,0.986852,14.440312,1.508948,2.323207,0.074747,0.052110,98.735984,80.679461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.639490,75.495867,87.506312,100.000000,40.337333,55.126582,65.000000,68.852761,17.632911,43.759494,44.224085,0.208492,22.937750,73.427085,54.702658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.074124,64.950059,104.805763,118.609654,119.531027,122.350841,54.703555,14.381067,102.736027,3.582241,65.173160,46.005658,117.769807,103.335448,116.793582,101.944686,94.176864,98.066343,-0.059611,0.032896,32.025740,-235.676062,101.488182,3.379646,22.002585,9.020153,11.520397,593.310307,15.426783,482365.699880,0.995548,14.907050,1.470723,2.339016,0.073906,0.050916,98.676843,80.687522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.654144,75.465105,87.559436,100.000000,40.361404,55.126582,65.000000,68.946327,17.632911,43.759494,44.222231,0.207655,22.924985,74.572830,54.784867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.331891,64.967435,105.001738,118.566004,119.532790,122.341108,54.693936,14.371791,102.758784,3.590853,65.365366,46.171328,117.758694,103.347439,116.786388,101.941929,94.237305,98.068167,-0.059593,0.032862,32.025740,-235.678313,101.560975,3.387455,21.997951,9.009136,46.673789,2404.162817,15.262440,482431.273762,0.981922,14.344476,1.572733,2.319670,0.075122,0.050991,98.699660,80.689915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.644504,75.437367,87.557744,100.000000,40.383422,55.126582,65.000000,68.987820,17.632911,43.759494,44.220814,0.209068,22.894045,73.203942,54.696029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.111470,65.002739,105.005640,118.561833,119.539786,122.385454,54.819427,14.379069,102.814603,3.597111,65.283119,46.177306,117.771311,103.407391,116.780920,101.968439,94.258080,98.124417,-0.059475,0.032862,32.025740,-235.673812,101.404605,3.393206,21.997609,8.982974,0.554377,28.490559,15.313096,482578.050906,0.989191,14.535238,1.655638,2.325187,0.074940,0.052666,98.778938,80.685204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.647032,75.457200,87.561608,100.000000,40.414108,55.126582,65.000000,69.037305,17.632911,43.759494,44.221806,0.207787,22.899219,73.742877,54.792203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.866993,64.993637,104.976874,118.563779,119.554806,122.380828,54.660644,14.390200,102.745323,3.595487,65.296795,46.122650,117.759980,103.335094,116.773507,102.051932,94.250015,97.962840,-0.059205,0.032876,32.025740,-235.659904,101.665532,3.392068,21.973466,8.988491,41.550918,2141.587750,15.231607,482243.680648,0.983150,14.249325,1.596390,2.316289,0.075033,0.052287,98.732379,80.696680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.662010,75.473348,87.599417,100.000000,40.428804,55.126582,65.000000,68.813489,17.632911,43.759494,44.221533,0.210953,22.895757,72.854629,54.706700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.833039,64.998326,104.814990,118.543762,119.540057,122.402611,54.757432,14.382066,102.718230,3.590115,65.290673,46.074556,117.737141,103.291134,116.771100,101.927920,94.228728,98.140800,-0.059244,0.032950,32.025740,-235.666732,101.716461,3.387448,21.957708,9.025886,16.138151,830.310824,15.337418,482587.802625,0.986614,14.543896,1.612398,2.327693,0.075817,0.052624,98.774215,80.718490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.642498,75.511641,87.578776,100.000000,40.456872,55.126582,65.000000,68.971225,17.632911,43.759494,44.221590,0.209782,22.911534,73.813196,54.698744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.313530,65.033906,104.973538,118.565169,119.583977,122.413492,54.693497,14.391913,102.728567,3.583349,65.370692,46.054677,117.743472,103.389317,116.761697,101.933529,94.210624,98.007321,-0.059176,0.032985,32.025740,-235.659335,101.658108,3.381452,21.954751,9.017881,1.224499,63.074326,15.441405,482746.510858,0.995343,14.823491,1.514761,2.339735,0.076299,0.053020,98.770649,80.714440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.721225,75.518694,87.544269,100.000000,40.469719,55.126582,65.000000,68.848360,17.632911,43.759494,44.222811,0.209425,22.896118,73.198392,54.703149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.903971,65.081898,104.927639,118.607429,119.643910,122.432513,54.685809,14.383778,102.751486,3.582637,65.419170,46.157162,117.766024,103.328508,116.760668,101.875850,94.217887,97.972089,-0.059171,0.032972,32.025740,-235.663222,101.665473,3.380953,21.954841,9.000806,15.772930,812.583011,15.431574,482916.397405,0.994598,14.868370,1.652460,2.337896,0.075515,0.052725,98.706829,80.691086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.732565,75.546473,87.526790,100.000000,40.475818,55.126582,65.000000,68.926306,17.632911,43.759494,44.225458,0.208007,22.886291,73.559934,54.698104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.795316,65.061488,104.996185,118.621609,119.660637,122.487956,54.665841,14.385776,102.746783,3.580833,65.250187,46.069982,117.775563,103.303024,116.779668,101.904250,94.198998,98.064685,-0.058431,0.033067,32.025740,-235.664328,101.519813,3.379887,21.967805,8.984254,22.418514,1155.369167,15.246584,482709.733110,0.984346,14.337356,1.583266,2.316605,0.075446,0.052488,98.667558,80.657555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.676775,75.519378,87.526454,100.000000,40.496751,55.126582,65.000000,69.175843,17.632911,43.759494,44.227321,0.209962,22.900463,72.802190,54.713860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.130882,65.019840,105.107671,118.646353,119.657535,122.429997,54.778569,14.381638,102.787917,3.578486,65.145963,46.082250,117.773772,103.412086,116.768821,102.028050,94.194362,98.037367,-0.058410,0.033085,32.025740,-235.667813,101.251031,3.377959,22.006714,9.032269,13.059072,671.632367,15.426444,483140.607435,0.994629,14.868008,1.552945,2.336712,0.076302,0.052962,98.551740,80.670056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.671574,75.517911,87.552678,100.000000,40.521567,55.126582,65.000000,68.840359,17.632911,43.759494,44.227416,0.209157,22.890943,74.163181,54.708323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.124450,64.981226,105.065784,118.630506,119.640579,122.443117,54.658891,14.381352,102.696597,3.578035,65.196987,46.170980,117.812741,103.410983,116.794468,102.006251,94.241201,98.063037,-0.058324,0.033135,32.025740,-235.673816,101.536110,3.376990,21.972240,9.060739,19.105921,984.775294,15.493229,483449.661883,0.998042,14.976211,1.632420,2.343910,0.075290,0.052518,98.499191,80.706984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.628571,75.520039,87.572646,100.000000,40.549028,55.126582,65.000000,68.973162,17.632911,43.759494,44.226449,0.211953,22.920567,73.790792,54.699806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.088116,64.952541,105.096012,118.609098,119.662839,122.435304,54.655273,14.381781,102.761092,3.583058,65.159850,46.073459,117.794140,103.474064,116.778987,102.030148,94.201827,98.033265,-0.058106,0.033176,32.025740,-235.669304,101.630191,3.381508,21.975035,9.068889,14.044524,723.943946,15.352826,482921.108540,0.987286,14.538124,1.619186,2.328952,0.074225,0.052302,98.457590,80.685426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.624291,75.468781,87.556950,100.000000,40.570841,55.126582,65.000000,68.948766,17.632911,43.759494,44.224876,0.209291,22.897074,73.403199,54.713407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.812132,64.934062,104.990124,118.552380,119.655278,122.445879,54.748486,14.379355,102.798055,3.598487,65.206775,46.068596,117.761804,103.363835,116.782812,101.923090,94.228946,98.000476,-0.057796,0.033172,32.025740,-235.671567,101.579633,3.396880,21.968706,9.000734,42.902531,2207.703774,15.348522,482808.570148,0.989611,14.507088,1.589139,2.328356,0.075188,0.052410,98.538787,80.700272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.639499,75.424963,87.552978,100.000000,40.597247,55.126582,65.000000,69.090039,17.632911,43.759494,44.222501,0.208492,22.868243,72.414595,54.699009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.761049,64.980674,105.026642,118.563223,119.693455,122.462516,54.747640,14.378926,102.780466,3.623480,65.344352,46.132006,117.748703,103.280633,116.748437,101.965525,94.170054,98.000701,-0.057492,0.033156,32.025740,-235.669708,101.230045,3.420964,21.962161,8.984831,35.862187,1845.446086,15.367819,482846.986524,0.990416,14.521224,1.609037,2.330903,0.075254,0.052902,98.568097,80.687571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613682,75.359678,87.576965,100.000000,40.624030,55.126582,65.000000,69.046718,17.632911,43.759494,44.221447,0.207919,22.899760,73.427986,54.792203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.467406,64.979019,104.813306,118.533197,119.821004,122.435047,54.668906,14.374645,102.729115,3.646545,65.198008,46.193999,117.718222,103.304162,116.727751,102.012093,94.157484,97.990380,-0.057356,0.033089,32.025740,-235.680196,101.514718,3.443227,21.949774,9.023182,2.145996,110.590677,15.474071,482995.611637,0.995458,14.828865,1.560464,2.342895,0.075200,0.053123,98.570843,80.664558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579904,75.322750,87.619990,100.000000,40.640555,55.126582,65.000000,68.897718,17.632911,43.759494,44.221448,0.211043,22.894369,74.219000,54.794219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.954092,64.944267,104.826971,118.525412,119.893874,122.407516,54.689306,14.387917,102.753173,3.670280,65.202592,46.088691,117.726496,103.258379,116.742334,101.942898,94.158316,97.973289,-0.057345,0.033048,32.025740,-235.663004,101.063803,3.465852,21.937892,9.016709,14.247902,733.970332,15.507430,483308.581093,0.996975,14.936007,1.619503,2.346385,0.074588,0.051334,98.556013,80.718263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.621756,75.354110,87.713506,100.000000,40.658061,55.126582,65.000000,68.814950,17.632911,43.759494,44.219400,0.210546,22.877204,74.584077,54.690443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.913182,64.983156,104.786392,118.526802,119.836116,122.431288,54.677519,14.381923,102.683929,3.689091,65.296593,46.087408,117.726451,103.306205,116.735205,102.040721,94.207868,97.934811,-0.057017,0.033029,32.025740,-235.670958,101.412354,3.482959,21.940236,8.994387,14.650935,754.894964,15.150892,482717.012838,0.981159,14.101991,1.625320,2.305241,0.074622,0.052359,98.497731,80.665746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564140,75.384162,87.736608,100.000000,40.675386,55.126582,65.000000,68.533340,17.632911,43.759494,44.219101,0.208846,22.865142,71.790420,54.707595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.820431,64.999429,104.916950,118.534031,119.824352,122.450122,54.654790,14.383350,102.568172,3.703953,65.412771,46.033769,117.721844,103.231728,116.712484,101.851138,94.225371,97.909629,-0.056674,0.033021,32.025740,-235.668061,101.287822,3.497525,21.937874,8.997885,4.896776,252.413181,15.377595,482919.055872,0.992796,14.671130,1.613301,2.331867,0.074407,0.051858,98.550084,80.659351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.549758,75.404892,87.727420,100.000000,40.686630,55.126582,65.000000,68.967341,17.632911,43.759494,44.219246,0.206695,22.877348,73.036694,54.703189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.247446,65.047421,104.937521,118.577403,119.796667,122.386414,54.729577,14.379925,102.616229,3.716791,65.370006,46.102629,117.742476,103.284904,116.733541,101.971739,94.241822,97.877801,-0.056018,0.032980,32.025740,-235.673283,101.553772,3.510358,21.970167,9.020045,15.260505,785.555362,15.393532,482991.761006,0.994295,14.758374,1.538560,2.333088,0.075177,0.052246,98.544777,80.670326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570259,75.412106,87.775292,100.000000,40.692904,55.126582,65.000000,69.103875,17.632911,43.759494,44.221340,0.208669,22.850014,73.707433,54.714764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.749398,65.018185,104.750838,118.572954,119.734233,122.356420,54.706639,14.385348,102.592724,3.726652,65.342362,46.068417,117.723086,103.276749,116.690112,101.849550,94.297194,97.842740,-0.055725,0.033020,32.025740,-235.667207,101.342520,3.520761,21.956085,9.014978,46.086437,2373.357109,15.460892,483118.323387,0.997164,14.884404,1.504568,2.340829,0.076383,0.052691,98.516384,80.654050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556866,75.329915,87.783128,100.000000,40.714227,55.126582,65.000000,69.008284,17.632911,43.759494,44.221643,0.208448,22.894820,74.800621,54.710034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.215275,65.036940,104.920958,118.633008,119.685767,122.297469,54.748629,14.375787,102.589046,3.733366,65.326480,45.969353,117.761643,103.241669,116.711803,101.887579,94.306742,97.920675,-0.056068,0.033022,32.025740,-235.677585,101.288417,3.527906,21.955580,8.981009,16.677732,858.210333,15.266961,482598.123850,0.985092,14.428523,1.467272,2.319192,0.075466,0.051789,98.551985,80.673585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575549,75.337794,87.832984,100.000000,40.714828,55.126582,65.000000,69.013529,17.632911,43.759494,44.223061,0.207568,22.856740,73.163506,54.698183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.681265,65.014048,104.905659,118.624111,119.658374,122.278267,54.663474,14.385205,102.670214,3.736801,65.274433,46.161838,117.737429,103.296237,116.693062,101.897975,94.254869,97.998165,-0.055483,0.033047,32.025740,-235.661959,101.420857,3.529982,21.948837,9.004556,19.431758,1001.485937,15.453039,482665.099410,0.997239,14.987333,1.388930,2.340832,0.075345,0.051941,98.497941,80.637275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.586477,75.293833,87.857121,100.000000,40.709682,55.126582,65.000000,68.519390,17.632911,43.759494,44.223344,0.211361,22.874734,74.133844,54.710781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.991506,64.986742,104.727848,118.622443,119.579944,122.279789,54.760023,14.368652,102.638460,3.738517,65.164664,46.044086,117.745092,103.223900,116.698769,101.792272,94.255723,98.033849,-0.055022,0.033008,32.025740,-235.681453,101.289766,3.531487,21.936792,9.036182,20.762487,1068.183201,15.267035,482106.144414,0.984777,14.455877,1.430430,2.320476,0.075885,0.052459,98.600769,80.680351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558520,75.293625,87.896182,100.000000,40.742572,55.126582,65.000000,68.710542,17.632911,43.759494,44.222996,0.211316,22.857533,73.552122,54.712876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.510890,64.969918,104.826757,118.616326,119.513539,122.255096,54.736527,14.379212,102.713088,3.739723,65.166530,46.051885,117.761662,103.239532,116.720875,101.895241,94.232532,97.921162,-0.054733,0.033083,32.025740,-235.669096,101.230168,3.532361,21.947989,9.021595,34.203332,1760.439769,15.500712,482498.477440,0.999047,15.064028,1.533029,2.347867,0.075708,0.052282,98.747895,80.671952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573084,75.276786,87.953277,100.000000,40.739471,55.126582,65.000000,68.811821,17.632911,43.759494,44.221728,0.209157,22.900193,73.337616,54.709041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.820446,64.978468,104.882347,118.578515,119.545178,122.196979,54.665931,14.384349,102.652360,3.741333,65.271469,46.147012,117.747055,103.286547,116.728288,101.872672,94.247144,97.955356,-0.054314,0.033090,32.025740,-235.667879,101.237752,3.534882,21.943770,8.983190,21.840540,1125.580629,15.329434,482235.334507,0.989682,14.669411,1.555522,2.327725,0.074710,0.052255,98.724704,80.710973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.571358,75.295273,87.980188,100.000000,40.776041,55.126582,65.000000,68.600932,17.632911,43.759494,44.220088,0.211043,22.825259,72.542853,54.711312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.094953,64.979571,104.830753,118.542371,119.597648,122.165519,54.838887,14.383208,102.655141,3.746629,65.321358,46.006824,117.734652,103.285569,116.725312,101.800798,94.216244,97.998779,-0.054025,0.033116,32.025740,-235.669511,101.143937,3.539284,21.958068,8.996190,37.771788,1940.478789,15.559397,482509.164244,1.001602,15.222445,1.504959,2.355081,0.075464,0.052598,98.738913,80.698433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573197,75.360193,88.009198,100.000000,40.783976,55.126582,65.000000,68.724660,17.632911,43.759494,44.219357,0.208713,22.927040,74.390837,54.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.623128,65.014599,104.712153,118.566838,119.498714,122.159652,54.730356,14.384920,102.645740,3.750261,65.321267,46.073999,117.728385,103.212686,116.679281,101.819949,94.266576,97.922300,-0.054119,0.033126,32.025740,-235.666818,101.425956,3.541997,21.951415,9.028068,14.103338,725.978285,15.422025,482036.660898,0.994846,14.863424,1.512735,2.340056,0.074807,0.052043,98.738423,80.709406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565350,75.366400,88.019673,100.000000,40.800432,55.126582,65.000000,68.651402,17.632911,43.759494,44.220355,0.209157,22.900265,73.075147,54.753228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.272950,65.003291,104.826773,118.585187,119.469563,122.169036,54.804052,14.397193,102.693151,3.750994,65.236691,46.092119,117.727052,103.213508,116.686999,101.859602,94.296786,97.975056,-0.054374,0.033157,32.025740,-235.648338,101.343433,3.542472,21.967552,8.981856,33.208131,1707.111020,15.286042,481787.845855,0.984830,14.540193,1.572055,2.324667,0.075453,0.051865,98.680578,80.692974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529568,75.400048,88.005410,100.000000,40.812496,55.126582,65.000000,68.858307,17.632911,43.759494,44.220474,0.205528,22.923362,73.239396,54.771796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.059173,64.999154,104.841642,118.618828,119.440502,122.196605,54.686171,14.379640,102.749636,3.749752,65.294729,46.008942,117.732990,103.330259,116.681137,101.851176,94.291969,97.906735,-0.054251,0.033146,32.025740,-235.672261,101.287864,3.540580,21.966651,8.990781,18.554155,955.858615,15.032257,481326.234851,0.974272,13.955402,1.471660,2.295155,0.074938,0.052576,98.702279,80.681114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.536240,75.421533,87.913600,100.000000,40.813804,55.126582,65.000000,68.623828,17.632911,43.759494,44.220217,0.207699,22.874608,71.870532,54.689863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.111751,65.008531,104.695347,118.604093,119.343714,122.202364,54.770022,14.380211,102.544112,3.746101,65.311652,46.078549,117.750893,103.179023,116.693557,101.913190,94.327398,97.983213,-0.054487,0.033164,32.025740,-235.669730,101.462526,3.537467,21.966813,9.034992,17.274660,888.580112,15.207653,481527.264546,0.981287,14.354414,1.475987,2.315439,0.074811,0.051643,98.623131,80.688834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.557178,75.405269,87.868427,100.000000,40.832867,55.126582,65.000000,68.510455,17.632911,43.759494,44.220696,0.207875,22.895595,73.993127,54.704015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
