OSU 80 Ton Compressor Load Stand
45.114368,65.005773,104.705176,118.634120,119.294733,122.201209,54.682345,14.381352,102.619618,3.746927,65.330783,46.044441,117.767136,103.170513,116.684635,101.892166,94.279470,97.829439,-0.054161,0.033235,32.025740,-235.671039,101.297898,3.538568,21.971609,9.029222,4.526951,233.232269,15.308685,481792.884615,0.988742,14.601966,1.436075,2.326755,0.075356,0.052009,98.565790,80.685626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556902,75.439627,87.851428,100.000000,40.815877,55.126582,65.000000,68.510489,17.632911,43.759494,44.221061,0.208051,22.875239,73.706061,54.700307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.933782,64.998878,104.709569,118.658030,119.247606,122.257510,54.768412,14.388630,102.646345,3.748879,65.208957,46.024755,117.794185,103.248132,116.722355,101.906126,94.266968,97.895810,-0.054371,0.033224,32.025740,-235.661637,101.197818,3.540719,22.021517,9.015284,14.197890,730.337584,15.261127,481713.424364,0.986035,14.549357,1.450715,2.320800,0.075883,0.052191,98.569004,80.708985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.554346,75.460995,87.907917,100.000000,40.841997,55.126582,65.000000,68.503959,17.632911,43.759494,44.221195,0.210636,22.880432,73.414988,54.703031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.067534,64.955300,104.809450,118.657752,119.176414,122.252550,54.691950,14.379640,102.658274,3.745366,65.111243,46.018201,117.777002,103.116944,116.693336,101.820210,94.300537,97.877352,-0.054358,0.033207,32.025740,-235.670628,101.263880,3.537280,21.984465,9.010092,16.245793,836.849772,15.261418,481809.653774,0.987537,14.543515,1.397941,2.320883,0.075550,0.053053,98.539385,80.716453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.544106,75.423178,87.930766,100.000000,40.848776,55.126582,65.000000,68.687146,17.632911,43.759494,44.219109,0.207743,22.935929,73.354288,54.716574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.848021,64.955300,104.699185,118.595752,119.122002,122.239859,54.673454,14.385491,102.692727,3.741945,65.300150,46.020641,117.762723,103.159929,116.702257,101.855723,94.297245,97.819049,-0.055079,0.033193,32.025740,-235.664940,101.410863,3.534589,21.989982,9.049759,20.399729,1051.181938,15.349674,482180.154022,0.990777,14.749742,1.453921,2.330308,0.074445,0.051112,98.530889,80.695489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560120,75.442830,87.909569,100.000000,40.860869,55.126582,65.000000,68.401049,17.632911,43.759494,44.216789,0.208095,22.906035,72.872853,54.683244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.166401,64.954196,104.795724,118.587968,119.176784,122.285366,54.858527,14.384207,102.634893,3.740334,65.237050,46.012371,117.752962,103.139014,116.688151,101.836511,94.272128,97.844536,-0.055279,0.033235,32.025740,-235.669328,101.120462,3.533178,21.976207,9.011877,46.621839,2394.281741,15.304492,481916.948101,0.988778,14.548251,1.408262,2.325609,0.075524,0.052641,98.533189,80.700705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529538,75.461863,87.865570,100.000000,40.865387,55.126582,65.000000,68.776160,17.632911,43.759494,44.216477,0.207875,22.896461,73.670306,54.716958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.282978,64.943991,104.697364,118.597976,119.217116,122.270111,54.816917,14.376786,102.625511,3.739309,65.204890,46.130190,117.764576,103.165455,116.698209,101.913513,94.275110,97.848379,-0.055643,0.033213,32.025740,-235.675606,101.098030,3.531972,21.968598,8.993323,33.314884,1712.196868,15.382361,482031.578276,0.994327,14.807606,1.373355,2.334533,0.075159,0.051987,98.448226,80.686114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.522726,75.481880,87.895802,100.000000,40.869011,55.126582,65.000000,68.434477,17.632911,43.759494,44.214378,0.208935,22.879476,73.919956,54.718148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.230481,64.953645,104.765036,118.602425,119.287340,122.204563,54.658131,14.359518,102.509037,3.734183,65.247277,46.037714,117.765689,103.060997,116.702079,101.809378,94.321609,97.917466,-0.055688,0.033229,32.025740,-235.691893,101.201827,3.527304,21.960250,9.012057,40.308576,2077.651375,15.262010,482037.601384,0.983666,14.430650,1.415173,2.320214,0.074451,0.051623,98.484879,80.720241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501946,75.511493,87.932897,100.000000,40.864394,55.126582,65.000000,68.336782,17.632911,43.759494,44.212693,0.209246,22.905800,73.419237,54.709090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.035824,64.920823,104.771580,118.564891,119.327287,122.201630,54.795294,14.373504,102.609317,3.728782,65.240281,46.045689,117.759051,103.206832,116.704877,101.892955,94.323673,97.839547,-0.055984,0.033316,32.025740,-235.676764,101.506235,3.522441,22.037095,9.004592,39.640993,2038.127070,15.641434,482594.010061,1.005836,15.468396,1.414709,2.364280,0.075357,0.052774,98.520259,80.720290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437372,75.518546,87.953262,100.000000,40.875143,55.126582,65.000000,68.526754,17.632911,43.759494,44.209906,0.210006,22.957494,74.862619,54.685594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.937527,64.934338,104.789486,118.578515,119.413745,122.145568,54.638727,14.401474,102.660005,3.718518,65.178236,46.003974,117.756320,103.192924,116.695844,101.839273,94.335886,97.882372,-0.056538,0.033330,32.025740,-235.644383,101.278698,3.512672,21.984555,8.975816,41.596257,2144.784569,15.218206,481560.478882,0.985083,14.354696,1.413462,2.316249,0.075226,0.052368,98.429628,80.699098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456862,75.532584,87.969224,100.000000,40.861153,55.126582,65.000000,68.609900,17.632911,43.759494,44.208309,0.208713,22.903961,72.728609,54.722740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.978923,64.929649,104.723907,118.579071,119.386229,122.094205,54.668307,14.388773,102.580786,3.713785,65.218299,46.043090,117.723351,103.238133,116.706121,101.822824,94.371246,97.897585,-0.056559,0.033361,32.025740,-235.664435,101.245766,3.507696,21.962197,9.022136,13.813839,711.883221,15.304416,481629.853183,0.987178,14.551179,1.360359,2.326405,0.074547,0.052473,98.445960,80.674787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.457322,75.488518,87.987376,100.000000,40.877272,55.126582,65.000000,68.432363,17.632911,43.759494,44.205816,0.208492,22.881676,72.875945,54.710339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.106499,64.899310,104.768217,118.578515,119.396655,122.087293,54.706892,14.381352,102.702807,3.706999,65.163644,45.942268,117.754703,103.227113,116.679267,101.856637,94.367663,97.832867,-0.056826,0.033376,32.025740,-235.667282,101.189234,3.501629,21.971284,9.000716,12.931939,665.965279,15.345029,481473.938544,0.991964,14.680776,1.376201,2.331893,0.075582,0.052211,98.531128,80.718270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509420,75.429057,87.963450,100.000000,40.871930,55.126582,65.000000,68.650153,17.632911,43.759494,44.202765,0.208404,22.896190,73.522021,54.699993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.323921,64.937096,104.785044,118.601869,119.431522,122.058700,54.778297,14.383493,102.624210,3.698740,65.182135,45.888205,117.730336,103.271459,116.689106,101.888277,94.355007,97.895733,-0.056656,0.033363,32.025740,-235.671349,101.190885,3.493553,21.980137,9.021216,13.745569,706.942683,15.308507,481153.816691,0.989997,14.627177,1.350806,2.328288,0.075050,0.051750,98.504476,80.727129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455571,75.386176,87.900310,100.000000,40.891782,55.126582,65.000000,68.396740,17.632911,43.759494,44.200322,0.209246,22.944007,73.424898,54.789912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.691254,64.927443,104.857868,118.612156,119.370828,122.043506,54.674479,14.379212,102.624668,3.687490,65.221438,45.954097,117.719679,103.150051,116.688668,101.793542,94.358976,97.938302,-0.056496,0.033320,32.025740,-235.668442,101.521732,3.482982,21.978659,9.032774,24.429900,1258.829846,15.257005,480992.842896,0.986093,14.446324,1.311993,2.322686,0.074679,0.051443,98.494775,80.729521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466708,75.346545,87.926252,100.000000,40.891609,55.126582,65.000000,68.254968,17.632911,43.759494,44.196951,0.208802,22.914798,73.208916,54.700504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.156109,64.932407,104.652097,118.609376,119.394147,122.019671,54.649092,14.385348,102.617893,3.682045,65.095614,45.986061,117.750748,103.200846,116.673731,101.907896,94.330500,97.933175,-0.056013,0.033292,32.025740,-235.662796,101.397342,3.477493,21.975341,8.998678,4.064750,209.546748,15.161267,480815.165873,0.979483,14.228344,1.365831,2.311915,0.074593,0.052391,98.503768,80.733781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.461345,75.311930,87.939010,100.000000,40.896961,55.126582,65.000000,68.331999,17.632911,43.759494,44.196009,0.209469,22.887283,72.456493,54.702943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.193090,64.873936,104.704154,118.620219,119.439639,122.019505,54.640299,14.382494,102.656716,3.680319,64.988538,46.093502,117.754153,103.201754,116.688950,101.906183,94.358600,97.868289,-0.055861,0.033277,32.025740,-235.669897,101.339829,3.476297,22.003829,9.022587,1.584043,81.673998,15.454611,481186.646002,0.996463,14.965565,1.389738,2.346273,0.075593,0.051607,98.571087,80.745530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.460791,75.327461,87.983575,100.000000,40.907508,55.126582,65.000000,68.249069,17.632911,43.759494,44.191024,0.210682,22.944367,74.015614,54.684778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.959026,64.849665,104.852040,118.573510,119.481123,122.022353,54.750767,14.380924,102.578167,3.681668,65.110700,46.060257,117.762296,103.249914,116.675063,101.912762,94.321385,97.953564,-0.055877,0.033216,32.025740,-235.671304,101.592787,3.477609,22.005344,9.061244,17.271411,888.725422,15.207983,480830.579610,0.985482,14.420981,1.414856,2.317562,0.073859,0.051015,98.532836,80.766315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.469788,75.349200,87.993623,100.000000,40.904120,55.126582,65.000000,68.563293,17.632911,43.759494,44.184810,0.209157,22.935803,72.602401,54.688869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.286121,64.831738,104.843719,118.516237,119.466854,122.049254,54.804222,14.382209,102.662804,3.682326,65.039321,45.936789,117.739697,103.291768,116.687855,101.899379,94.303956,97.966928,-0.055756,0.033166,32.025740,-235.660708,101.335954,3.479006,22.033814,8.996479,39.944255,2053.384614,15.197905,480643.963750,0.984605,14.318976,1.344262,2.316818,0.075586,0.053200,98.472525,80.762950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.458396,75.334974,88.038637,100.000000,40.933975,55.126582,65.000000,68.354896,17.632911,43.759494,44.179954,0.209559,22.975452,72.136865,54.784208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.840149,64.858215,104.742116,118.502058,119.456486,122.057260,54.852343,14.370364,102.617945,3.680525,65.259301,46.008113,117.712666,103.207618,116.656451,101.883297,94.288542,97.871341,-0.055441,0.033126,32.025740,-235.682354,101.370121,3.476492,21.974638,9.027022,41.990875,2156.699984,15.327120,480871.002170,0.988202,14.570697,1.437320,2.332169,0.074900,0.052274,98.351973,80.771875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.455174,75.297953,88.016202,100.000000,40.936675,55.126582,65.000000,68.543970,17.632911,43.759494,44.174505,0.209962,22.913103,73.280298,54.695498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.347176,64.908964,104.838071,118.556551,119.380455,122.115095,54.674789,14.380068,102.674883,3.675318,65.195462,46.066061,117.735875,103.236462,116.672217,101.867739,94.290942,97.883983,-0.054995,0.033139,32.025740,-235.670036,101.284703,3.470811,22.004496,9.034108,11.452299,590.113489,15.182666,480752.843220,0.979577,14.167383,1.463498,2.315140,0.075980,0.052355,98.434273,80.782098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483777,75.380442,88.101505,100.000000,40.949225,55.126582,65.000000,68.552076,17.632911,43.759494,44.172386,0.208758,22.915807,72.450648,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.187552,64.875315,104.791589,118.592694,119.359117,122.137281,54.656219,14.383350,102.621779,3.662692,65.189224,45.972693,117.714586,103.122781,116.651682,101.865643,94.300601,97.891836,-0.055182,0.033173,32.025740,-235.671328,101.405623,3.458853,21.991677,8.996136,0.544270,28.054629,15.366229,481182.074087,0.989549,14.719842,1.416320,2.335900,0.075340,0.052764,98.400522,80.759541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464653,75.366354,88.107984,100.000000,40.951583,55.126582,65.000000,68.500554,17.632911,43.759494,44.167472,0.211270,22.892079,73.185918,54.698311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.101959,64.885244,104.749523,118.542650,119.424238,122.199426,54.627738,14.379640,102.710411,3.655531,65.093605,45.878992,117.722598,103.233907,116.647898,101.837812,94.314026,97.837031,-0.055488,0.033268,32.025740,-235.673405,101.324575,3.451603,21.973989,9.036488,6.012938,310.101229,15.165835,481121.566359,0.981166,14.172911,1.422200,2.311899,0.076200,0.052326,98.351244,80.719093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.482624,75.310847,88.131664,100.000000,40.956510,55.126582,65.000000,68.461099,17.632911,43.759494,44.164120,0.206782,22.901473,72.648026,54.709749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.944303,64.879452,104.719112,118.575178,119.356476,122.234135,54.672820,14.374931,102.667457,3.649537,65.121654,46.013816,117.680587,103.143970,116.632195,101.855756,94.301795,97.802286,-0.055677,0.033339,32.025740,-235.677297,101.420045,3.445132,21.961548,9.003799,12.867486,663.059080,15.230352,481247.062582,0.985405,14.326871,1.417686,2.319037,0.075592,0.052090,98.338263,80.692736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.456573,75.263882,88.117719,100.000000,40.952925,55.126582,65.000000,68.397739,17.632911,43.759494,44.159216,0.208404,22.896767,72.089466,54.712670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.273787,64.862076,104.662063,118.562667,119.264712,122.291624,54.658043,14.365940,102.574623,3.644005,65.055894,46.013598,117.716111,103.123201,116.643369,101.832587,94.317259,97.913114,-0.055798,0.033344,32.025740,-235.685144,101.358355,3.439727,21.972078,9.033639,14.910717,768.554099,15.269429,481538.359854,0.988503,14.437609,1.368358,2.322505,0.075955,0.053191,98.351250,80.715412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.471231,75.243010,88.091856,100.000000,40.962618,55.126582,65.000000,68.445123,17.632911,43.759494,44.154635,0.209738,22.894676,73.843248,54.694800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.418562,64.831186,104.746218,118.542650,119.253307,122.186065,54.821258,14.393054,102.581308,3.634882,65.028286,46.016184,117.698403,103.198573,116.629962,101.815534,94.307335,97.916069,-0.056260,0.033408,32.025740,-235.654763,101.479938,3.431328,21.954913,9.023056,17.084407,877.972486,15.338657,481806.285521,0.991761,14.617882,1.357820,2.329975,0.075113,0.053316,98.324101,80.709017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.473693,75.237626,88.054230,100.000000,40.966857,55.126582,65.000000,68.329757,17.632911,43.759494,44.148634,0.208980,22.897759,73.600715,54.709581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.235842,64.837530,104.726126,118.492605,119.211575,122.133339,54.684014,14.376929,102.651640,3.628037,65.075334,45.989987,117.704122,103.211238,116.653011,101.804786,94.323673,97.824526,-0.056037,0.033438,32.025740,-235.674646,101.502970,3.424521,21.967101,8.991034,19.306496,994.656370,15.188213,481734.187596,0.984518,14.212215,1.414961,2.311758,0.076644,0.052534,98.217476,80.728484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.488005,75.240328,88.050780,100.000000,40.966962,55.126582,65.000000,68.524062,17.632911,43.759494,44.143071,0.209202,22.932107,72.415319,54.701596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.075143,64.819326,104.680986,118.480929,119.346714,122.086657,54.808472,14.382209,102.661170,3.624645,65.139257,46.052445,117.689121,103.174968,116.639561,101.764595,94.339495,97.906692,-0.056753,0.033457,32.025740,-235.665609,101.230391,3.421692,21.953939,9.033297,47.271894,2429.882677,15.124085,481186.753490,0.977226,14.011394,1.426821,2.306242,0.074912,0.053583,98.370980,80.719564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442371,75.270774,88.054530,100.000000,40.958679,55.126582,65.000000,68.366922,17.632911,43.759494,44.136218,0.209648,22.871200,72.371108,54.705687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.013287,64.845528,104.713919,118.475646,119.373471,122.082179,54.732988,14.376786,102.598544,3.629793,65.154617,45.927793,117.675473,103.159239,116.632190,101.812141,94.283860,97.922980,-0.056776,0.033465,32.025740,-235.675442,101.413743,3.426126,21.955003,8.981153,24.269724,1249.239390,15.195376,481082.255951,0.983621,14.232276,1.350517,2.315114,0.075086,0.053283,98.483035,80.712624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442485,75.268826,88.049274,100.000000,40.957781,55.126582,65.000000,68.223277,17.632911,43.759494,44.130819,0.206391,22.894730,72.634961,54.712089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.620037,64.854630,104.685236,118.547654,119.273168,122.061771,54.679242,14.377214,102.638851,3.631050,65.145548,45.929845,117.696827,103.130386,116.631139,101.806376,94.316578,97.906595,-0.056763,0.033426,32.025740,-235.673381,101.475845,3.427236,21.966723,9.014924,11.786021,607.260062,15.252557,480949.874644,0.984811,14.403303,1.388520,2.322366,0.075337,0.051312,98.466219,80.725784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490257,75.247931,88.077762,100.000000,40.959871,55.126582,65.000000,68.312353,17.632911,43.759494,44.126411,0.207743,22.938958,72.753134,54.706513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.405877,64.874763,104.736713,118.571008,119.316463,122.027792,54.692937,14.381352,102.642826,3.624637,65.196204,45.982878,117.714294,103.163969,116.626983,101.774985,94.246489,97.866658,-0.056753,0.033376,32.025740,-235.670386,101.470846,3.421395,21.967769,9.027906,13.930080,717.550309,15.286545,481146.568911,0.987688,14.502482,1.454822,2.326289,0.075065,0.053092,98.545007,80.731205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562510,75.198626,88.107108,100.000000,40.950132,55.126582,65.000000,68.538619,17.632911,43.759494,44.121742,0.209291,22.873760,74.065971,54.771304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
