OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 14, 2020
3:56:13 PM
47
47
Test Comments:
47
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.477200,65.628866,105.218786,130.903795,94.082485,96.853479,54.706502,14.370507,103.944383,4.117061,65.564981,38.090724,129.163807,104.107479,127.646676,103.281143,95.540353,101.445476,-0.056732,0.033281,32.025740,-235.678944,101.320337,3.896618,22.053016,9.040942,42.827307,2205.524125,15.295070,385262.573610,0.964123,25.126486,2.484736,2.823167,0.073138,0.051334,104.313819,87.129491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.730274,74.394232,89.877513,100.000000,30.119054,48.126582,53.553899,46.265529,17.632911,40.759494,19.264867,0.207699,22.953004,73.360451,54.745105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.116893,65.590800,105.272167,130.891258,94.083014,96.845856,54.703533,14.368224,103.962693,4.119066,65.505952,38.052542,129.184837,104.140203,127.642852,103.288475,95.546597,101.518610,-0.056629,0.033275,32.025740,-235.684331,101.451354,3.898996,22.067314,9.111982,46.498581,2394.717670,14.877734,384615.165924,0.939393,23.834955,2.480490,2.752826,0.074117,0.051644,104.318009,87.142305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.771291,74.434343,89.879745,100.000000,30.129637,48.126582,53.553899,46.669689,17.632911,40.759494,19.268889,0.207218,22.981023,71.404165,54.782693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.434998,65.540874,105.284706,130.861170,94.108430,96.838203,54.727185,14.376500,103.964595,4.120790,65.546828,37.948250,129.180675,104.185123,127.656187,103.300826,95.563784,101.533906,-0.056679,0.033280,32.025740,-235.681772,101.645306,3.900975,22.051700,9.095141,48.158688,2479.142747,15.200401,385039.900003,0.958697,24.815399,2.474255,2.807541,0.074336,0.051199,104.338621,87.149085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.773887,74.427854,89.877990,100.000000,30.147354,48.126582,53.553899,46.862849,17.632911,40.759494,19.271783,0.208051,22.963299,73.184712,54.777835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.239083,65.540874,105.239694,130.861170,94.126398,96.831794,54.722952,14.376072,103.873133,4.122404,65.580427,38.029203,129.168532,104.032070,127.645186,103.282634,95.562218,101.453327,-0.056669,0.033290,32.025740,-235.670602,101.523324,3.902338,22.035112,9.025165,34.132754,1757.242951,15.364384,385182.415242,0.968613,25.268587,2.514628,2.836233,0.073573,0.051589,104.318321,87.168247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.768809,74.423611,89.871142,100.000000,30.156972,48.126582,53.553899,46.668029,17.632911,40.759494,19.274189,0.206088,22.936542,74.146155,54.700425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.819363,65.544460,105.251135,130.855598,94.103739,96.825464,54.687792,14.378498,103.972640,4.123342,65.568994,37.967304,129.148885,104.083408,127.628611,103.275281,95.533783,101.612954,-0.056716,0.033336,32.025740,-235.670136,101.572903,3.903260,22.044812,9.051183,16.867931,868.963269,15.222185,384854.712286,0.959143,24.784758,2.507189,2.812467,0.073948,0.050559,104.292552,87.179797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.783034,74.449778,89.841706,100.000000,30.165720,48.126582,53.553899,46.789459,17.632911,40.759494,19.277740,0.208095,22.962217,73.165717,54.730716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.092707,65.549701,105.221578,130.880114,94.084665,96.824654,54.738766,14.369365,103.893229,4.124540,65.597367,37.990983,129.171618,104.069204,127.650614,103.311293,95.527941,101.443192,-0.056540,0.033331,32.025740,-235.680249,101.383969,3.904395,22.043244,9.087604,11.869434,610.892811,15.301390,384956.655201,0.964592,25.051654,2.457395,2.826055,0.074480,0.050954,104.299930,87.208062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.795671,74.464455,89.842718,100.000000,30.178897,48.126582,53.553899,46.427546,17.632911,40.759494,19.281222,0.207655,22.980843,74.246858,54.695272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.037901,65.541425,105.245670,130.884850,94.074627,96.835281,54.807643,14.375787,103.916975,4.125556,65.496686,37.896693,129.161741,104.075953,127.661723,103.208519,95.537991,101.478344,-0.056448,0.033302,32.025740,-235.672684,101.198190,3.905187,22.023086,9.037011,47.596270,2446.593320,15.047361,384618.785042,0.949205,24.267821,2.587543,2.782996,0.074076,0.051514,104.304698,87.197468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.771087,74.465098,89.816342,100.000000,30.199082,48.126582,53.553899,46.823834,17.632911,40.759494,19.286032,0.208581,22.977038,72.310114,54.693944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.012853,65.521841,105.186235,130.862284,94.062891,96.836056,54.774037,14.373361,103.946910,4.126083,65.561634,37.891181,129.174811,104.086614,127.639808,103.288397,95.526223,101.475102,-0.056380,0.033293,32.025740,-235.676744,101.485697,3.905726,22.026872,9.040239,40.492933,2082.737223,15.363046,385093.624899,0.968361,25.260594,2.485210,2.836719,0.074692,0.051391,104.343704,87.181112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.785838,74.443909,89.816255,100.000000,30.206297,48.126582,53.553899,46.881081,17.632911,40.759494,19.289303,0.207699,22.961460,73.983419,54.694829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.727713,65.521841,105.227614,130.862284,94.044426,96.836773,54.711619,14.358091,103.928535,4.126702,65.657410,38.079933,129.163403,104.096536,127.666112,103.269868,95.524703,101.523170,-0.056593,0.033320,32.025740,-235.692993,101.608460,3.906619,22.023609,9.066906,20.670764,1064.405143,15.392403,385143.331333,0.968772,25.327403,2.497570,2.841567,0.074805,0.052442,104.362940,87.213739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.776167,74.463563,89.807019,100.000000,30.209018,48.126582,53.553899,46.901577,17.632911,40.759494,19.292227,0.208980,22.977381,73.795974,54.689863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.907903,65.560458,105.201191,130.879557,94.039897,96.837650,54.796317,14.375073,103.967908,4.127259,65.607663,37.969077,129.133639,104.175026,127.630841,103.322379,95.487604,101.536560,-0.056606,0.033326,32.025740,-235.678298,101.454451,3.907271,22.031650,9.097846,11.944092,614.089629,15.394473,385158.596080,0.970035,25.342162,2.507272,2.841884,0.075774,0.052104,104.277533,87.172620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.739495,74.408802,89.752640,100.000000,30.225621,48.126582,53.553899,47.069664,17.632911,40.759494,19.296545,0.206912,22.960523,74.119102,54.694957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.249167,65.559355,105.281165,130.909367,94.036872,96.825178,54.711188,14.371648,103.990143,4.127442,65.549074,38.062464,129.172937,104.111238,127.642987,103.269735,95.502733,101.481225,-0.056485,0.033312,32.025740,-235.678783,101.639475,3.907451,22.032750,9.052445,21.401473,1102.040418,15.528143,385348.743551,0.979265,25.734384,2.539428,2.865074,0.073937,0.050418,104.221905,87.183422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.745792,74.438614,89.756112,100.000000,30.237744,48.126582,53.553899,46.360400,17.632911,40.759494,19.300130,0.207787,22.923146,74.304592,54.704517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.610201,65.539770,105.277725,130.879557,94.070261,96.811119,54.665404,14.372077,103.987302,4.127984,65.553379,38.074263,129.161227,104.123445,127.658096,103.260873,95.469056,101.574374,-0.056422,0.033336,32.025740,-235.681458,101.206716,3.907658,22.050799,9.029565,8.785870,452.795593,15.004553,384711.870150,0.945094,24.164492,2.585061,2.775178,0.074176,0.051290,104.218072,87.157958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.760613,74.416257,89.731534,100.000000,30.253310,48.126582,53.553899,46.726324,17.632911,40.759494,19.303682,0.209962,22.976443,72.516510,54.690128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.415373,65.539770,105.228243,130.879557,94.102304,96.806547,54.639458,14.371506,104.019419,4.128345,65.479667,38.061347,129.181826,104.125818,127.663565,103.331524,95.459415,101.587189,-0.056493,0.033326,32.025740,-235.678925,101.605069,3.908162,22.042054,9.085369,0.992196,51.158910,15.302508,385053.330557,0.964495,25.056371,2.534664,2.826403,0.074206,0.051786,104.238045,87.190114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.748644,74.414630,89.738454,100.000000,30.260423,48.126582,53.553899,46.499198,17.632911,40.759494,19.306721,0.209202,22.929997,73.645186,54.697140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.262366,65.501705,105.319540,130.862841,94.107475,96.811136,54.656751,14.371078,103.895432,4.128039,65.466616,37.893121,129.184090,104.116066,127.679838,103.314635,95.490630,101.565049,-0.056737,0.033308,32.025740,-235.677720,101.615736,3.908226,22.011132,9.082285,22.913765,1181.089027,15.140074,384803.320046,0.955137,24.545881,2.627698,2.799180,0.074416,0.051971,104.300475,87.174861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.730376,74.444694,89.732978,100.000000,30.269105,48.126582,53.553899,46.607233,17.632911,40.759494,19.309207,0.207743,22.938399,72.108790,54.709424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.173570,65.484327,105.203486,130.845568,94.133764,96.809621,54.707092,14.372647,103.961560,4.127812,65.516653,37.842873,129.170180,104.148226,127.658120,103.362817,95.460333,101.585065,-0.056847,0.033307,32.025740,-235.680234,101.364409,3.907830,22.033039,9.036182,19.128412,985.065914,15.218036,384926.639337,0.960910,24.810341,2.645503,2.812433,0.073657,0.050757,104.300389,87.170706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.738305,74.435683,89.719913,100.000000,30.286335,48.126582,53.553899,46.689764,17.632911,40.759494,19.312416,0.208448,22.970566,72.743279,54.694406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.021856,65.488741,105.176633,130.862284,94.144012,96.811127,54.670730,14.371791,103.965606,4.128022,65.531109,37.813915,129.151762,103.979204,127.655225,103.284383,95.490904,101.490019,-0.056910,0.033299,32.025740,-235.680600,100.699497,3.908072,22.031578,9.025886,14.071054,725.106426,15.297670,384938.452432,0.964813,24.980710,2.600184,2.826432,0.073835,0.050904,104.293965,87.201980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.707928,74.437977,89.724737,100.000000,30.290896,48.126582,53.553899,46.727064,17.632911,40.759494,19.315110,0.209024,22.965463,73.637468,54.694495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.042729,65.517428,105.128210,130.879835,94.152460,96.816638,54.796524,14.373361,103.884150,4.128155,65.651720,37.938288,129.130021,103.984209,127.619435,103.146932,95.506683,101.499425,-0.057020,0.033310,32.025740,-235.676907,101.333959,3.908313,22.026476,9.069971,14.872185,764.630730,15.319629,385021.451114,0.966350,25.084597,2.643232,2.830061,0.074436,0.051220,104.317571,87.186597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.690971,74.421880,89.699260,100.000000,30.300846,48.126582,53.553899,46.749363,17.632911,40.759494,19.319372,0.208271,22.977219,73.493828,54.688742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.174105,65.517428,105.133646,130.879835,94.159576,96.824985,54.672470,14.372077,103.834978,4.128079,65.629287,37.898018,129.166884,103.989468,127.655595,103.173028,95.534008,101.481816,-0.057086,0.033305,32.025740,-235.682112,101.421760,3.908280,22.007670,9.031422,26.608787,1371.154432,15.383909,385074.945431,0.971286,25.296714,2.552101,2.840934,0.073720,0.051192,104.325884,87.221508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.719076,74.445387,89.728799,100.000000,30.312556,48.126582,53.553899,46.810792,17.632911,40.759494,19.323287,0.208669,22.969772,73.598758,54.699147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.406584,65.546942,105.218537,130.915217,94.132475,96.821752,54.650372,14.371078,103.866994,4.128261,65.653656,38.018685,129.153770,103.946428,127.632340,103.142530,95.531524,101.531912,-0.057193,0.033309,32.025740,-235.675923,100.971748,3.908560,22.025015,9.035046,19.483476,1004.392136,15.369782,385091.927592,0.968590,25.296786,2.542315,2.838026,0.074404,0.052275,104.288319,87.200698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.717514,74.445891,89.737247,100.000000,30.315147,48.126582,53.553899,46.731243,17.632911,40.759494,19.327345,0.208846,22.973541,73.796968,54.703002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.787524,65.560734,105.234379,130.919396,94.144339,96.813991,54.740718,14.377642,103.986003,4.128911,65.570816,38.210104,129.173722,104.131955,127.656222,103.256497,95.558109,101.467140,-0.057188,0.033288,32.025740,-235.668705,101.781217,3.909278,22.062590,9.071233,12.431719,639.809489,15.313288,384991.566355,0.967178,25.116966,2.503768,2.828142,0.074992,0.051817,104.333399,87.195821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.735046,74.461738,89.768880,100.000000,30.325237,48.126582,53.553899,46.586471,17.632911,40.759494,19.330844,0.208095,22.939193,73.385517,54.748970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.740216,65.550252,105.286644,130.924690,94.165949,96.806413,54.704506,14.372505,103.951120,4.130206,65.322266,38.248175,129.182134,104.138268,127.670098,103.226750,95.552899,101.588024,-0.057073,0.033284,32.025740,-235.678580,101.415335,3.910554,22.066828,9.114434,27.913829,1437.561076,15.223048,384872.726445,0.961129,24.829468,2.538178,2.812835,0.073679,0.050374,104.378100,87.171038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.747318,74.463252,89.785126,100.000000,30.345998,48.126582,53.553899,46.333025,17.632911,40.759494,19.334751,0.209872,23.001145,72.891119,54.750061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.541111,65.550252,105.321742,130.924690,94.206491,96.808158,54.705437,14.374788,104.003579,4.131862,65.167259,37.905765,129.175729,104.205985,127.688577,103.385819,95.564154,101.611366,-0.057225,0.033254,32.025740,-235.675643,101.335060,3.912076,22.072976,9.069628,45.924592,2365.074442,15.057699,384568.144720,0.949074,24.327060,2.470310,2.784897,0.074947,0.052388,104.410387,87.214939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.745871,74.472540,89.826463,100.000000,30.363508,48.126582,53.553899,46.333235,17.632911,40.759494,19.338049,0.208492,22.981402,72.359793,54.706385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.359807,65.413990,105.375467,130.851140,94.224480,96.814544,54.693309,14.366226,104.046009,4.133944,65.187039,37.894767,129.195313,104.202004,127.720259,103.307175,95.587807,101.565095,-0.057298,0.033243,32.025740,-235.685186,101.642700,3.913557,22.051772,9.028104,46.704285,2405.761226,15.084239,384565.955372,0.950888,24.380465,2.552551,2.789773,0.075052,0.050879,104.393526,87.196934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.765908,74.477677,89.845815,100.000000,30.381505,48.126582,53.553899,46.426913,17.632911,40.759494,19.338111,0.208492,22.963858,71.873553,54.722072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.207870,65.308899,105.384025,130.763662,94.238576,96.832251,54.807760,14.369080,104.009148,4.136874,65.289143,37.909803,129.157097,104.140405,127.709196,103.320786,95.558966,101.587048,-0.057295,0.033238,32.025740,-235.682822,100.961755,3.916314,22.067945,9.099432,38.926330,2000.927725,15.176452,384680.145623,0.956327,24.650024,2.556162,2.805504,0.073950,0.051213,104.431175,87.212141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.769448,74.497721,89.844352,100.000000,30.398108,48.126582,53.553899,46.520987,17.632911,40.759494,19.340759,0.206999,22.988722,72.791513,54.784454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.256943,65.313864,105.304931,130.760040,94.164310,96.848244,54.734037,14.373646,104.065524,4.140379,65.364191,37.992015,129.154444,104.192248,127.696813,103.373431,95.545723,101.652830,-0.057314,0.033226,32.025740,-235.675805,101.707063,3.919229,22.095748,9.078391,13.008932,669.598027,15.259412,384606.214141,0.961289,24.760180,2.503036,2.820557,0.074681,0.051590,104.420853,87.211376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.777789,74.484582,89.861025,100.000000,30.413593,48.126582,53.553899,46.588487,17.632911,40.759494,19.340951,0.207699,23.014001,73.189421,54.780372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.648668,65.336482,105.330956,130.811023,94.165394,96.843514,54.699687,14.363086,104.059213,4.142165,65.251461,38.037334,129.172799,104.241887,127.701201,103.328646,95.589199,101.608642,-0.057382,0.033231,32.025740,-235.690122,101.716081,3.920744,22.105341,9.049452,13.641205,702.583385,15.326309,384693.244341,0.963434,24.862300,2.545861,2.832305,0.073938,0.051051,104.490230,87.218674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.765910,74.489650,89.905602,100.000000,30.424462,48.126582,53.553899,46.550042,17.632911,40.759494,19.343074,0.208581,23.000262,74.040364,54.776143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.026383,65.336482,105.390806,130.811023,94.162759,96.841230,54.713694,14.392055,104.075434,4.143360,65.182948,37.942688,129.168335,104.207221,127.690504,103.331864,95.581414,101.633530,-0.057309,0.033267,32.025740,-235.656906,101.595271,3.921718,22.091475,9.079761,16.415930,845.277749,15.296243,384755.851785,0.963533,24.800267,2.600993,2.826451,0.074189,0.052168,104.480527,87.192919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.782248,74.485729,89.910334,100.000000,30.441874,48.126582,53.553899,46.303230,17.632911,40.759494,19.345704,0.208227,23.033690,73.646155,54.779113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.375696,65.289591,105.358613,130.797372,94.145833,96.846557,54.808639,14.372647,104.063544,4.144511,65.224644,37.968762,129.175583,104.301832,127.695043,103.460930,95.569177,101.771650,-0.057387,0.033299,32.025740,-235.679581,101.424778,3.922379,22.095983,9.099432,22.412056,1152.027038,15.127795,384436.866487,0.953336,24.290501,2.529382,2.797734,0.073501,0.051007,104.479975,87.186662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.805271,74.488069,89.918692,100.000000,30.458488,48.126582,53.553899,46.664185,17.632911,40.759494,19.346666,0.209380,23.059708,72.527362,54.778789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.132130,65.266422,105.340101,130.773691,94.137838,96.853377,54.794184,14.369936,103.964895,4.145339,65.287128,37.967675,129.154943,104.219455,127.702760,103.337125,95.547744,101.630673,-0.057206,0.033280,32.025740,-235.676248,101.460083,3.923170,22.079611,9.062073,32.184728,1654.799441,15.410560,384840.848504,0.970340,25.138249,2.553016,2.846371,0.073570,0.051207,104.451571,87.215043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.814302,74.522672,89.946985,100.000000,30.475270,48.126582,53.553899,46.454523,17.632911,40.759494,19.348519,0.208359,23.003904,74.008438,54.791535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.136077,65.293177,105.323508,130.796814,94.126967,96.860214,54.713895,14.359376,104.028045,4.146789,65.282642,37.853967,129.122999,104.163418,127.719378,103.314668,95.503912,101.639539,-0.057319,0.033265,32.025740,-235.688605,101.507117,3.925097,22.123281,9.040960,35.964252,1851.839724,15.250043,384602.193957,0.958855,24.614149,2.653150,2.818907,0.074659,0.052142,104.436086,87.210641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.789786,74.483346,89.945840,100.000000,30.483277,48.126582,53.553899,46.600744,17.632911,40.759494,19.349684,0.205959,23.011152,72.834222,54.786893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.308994,65.293177,105.281773,130.796814,94.094842,96.864782,54.731562,14.373076,104.037496,4.148103,65.363923,37.806590,129.124770,104.155034,127.711038,103.319078,95.505990,101.600838,-0.057096,0.033290,32.025740,-235.681276,101.617244,3.926343,22.082208,9.073126,43.662758,2247.518698,15.355622,384792.294709,0.965902,24.923361,2.584867,2.836899,0.073298,0.051462,104.430965,87.214773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.806974,74.508755,89.972662,100.000000,30.480584,48.126582,53.553899,46.598722,17.632911,40.759494,19.352124,0.207436,23.014650,73.697738,54.782772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.410870,65.313864,105.140956,130.830246,94.054891,96.868591,54.691062,14.374503,103.900818,4.149073,65.493281,37.566960,129.124770,104.031809,127.695089,103.246350,95.537500,101.515748,-0.057122,0.033266,32.025740,-235.678052,101.542476,3.927046,22.050366,9.070421,24.976094,1286.584045,15.353635,384929.065839,0.967339,24.944716,2.634343,2.836151,0.074573,0.051564,104.389974,87.205106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.813178,74.502977,89.993026,100.000000,30.498604,48.126582,53.553899,46.493803,17.632911,40.759494,19.355193,0.209068,23.002389,74.547223,54.777136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.825757,65.373995,105.157942,130.869806,94.014191,96.864755,54.782507,14.375359,103.768800,4.149270,65.612540,37.663005,129.144075,104.049515,127.677866,103.196682,95.531417,101.466162,-0.057120,0.033253,32.025740,-235.677033,101.672391,3.927027,22.066936,9.061911,22.257266,1144.616231,15.271857,384832.147858,0.962245,24.708594,2.607621,2.821887,0.073953,0.051251,104.382354,87.210758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.825471,74.532168,89.998660,100.000000,30.497723,48.126582,53.553899,46.420081,17.632911,40.759494,19.358727,0.207875,22.974695,73.621961,54.781424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.615874,65.461157,105.011712,130.927197,93.999292,96.856356,54.706270,14.373504,103.774136,4.150208,65.726854,37.687789,129.129732,103.966030,127.663883,103.069823,95.541889,101.405704,-0.057298,0.033250,32.025740,-235.677581,100.967974,3.927454,22.068486,9.065914,15.513597,798.923877,15.208468,384750.603782,0.960218,24.590560,2.521902,2.810439,0.074511,0.052501,104.363606,87.195710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.811019,74.507426,90.008389,100.000000,30.495305,48.126582,53.553899,46.769411,17.632911,40.759494,19.361119,0.209380,22.979491,72.743952,54.782123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.491987,65.550252,105.022156,130.982360,93.971062,96.849535,54.804904,14.368081,103.681928,4.151162,65.830755,37.695524,129.155897,103.920039,127.639139,103.097648,95.538219,101.383141,-0.057230,0.033233,32.025740,-235.683984,101.064362,3.928344,22.024384,9.074586,12.330399,633.851782,15.472772,385197.692139,0.975131,25.451412,2.496379,2.855554,0.075446,0.051271,104.362365,87.235114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.836409,74.535242,90.044828,100.000000,30.499641,48.126582,53.553899,46.909335,17.632911,40.759494,19.366094,0.209157,22.930177,74.433123,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.467953,65.550252,104.957128,130.982360,93.957268,96.835030,54.712084,14.351670,103.619754,4.151353,65.857744,37.769753,129.185078,103.864858,127.666046,103.041144,95.543123,101.374402,-0.057222,0.033244,32.025740,-235.702029,101.592901,3.928595,22.014846,9.054158,26.416421,1360.256186,15.548781,385390.619916,0.982634,25.828180,2.447355,2.867929,0.074079,0.051435,104.382778,87.252672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.841441,74.550582,90.060304,100.000000,30.504486,48.126582,53.553899,46.392837,17.632911,40.759494,19.371494,0.208183,22.977327,74.260991,54.701615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.909168,65.610937,104.982698,131.033065,93.971037,96.828075,54.753253,14.373076,103.768151,4.150641,65.881002,38.048622,129.168170,103.866797,127.645213,103.066135,95.532316,101.332144,-0.056983,0.033221,32.025740,-235.678662,101.196457,3.927920,22.079900,9.043159,44.857699,2308.112944,15.162423,384918.935942,0.956348,24.716702,2.436634,2.801189,0.073644,0.050809,104.396407,87.232000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.839971,74.552830,90.053481,100.000000,30.508627,48.126582,53.553899,46.403653,17.632911,40.759494,19.376553,0.208980,23.008970,72.492869,54.692961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.425373,65.647072,105.055758,131.056189,93.975106,96.814631,54.718832,14.375359,103.813418,4.149634,65.761030,37.872549,129.165733,103.965923,127.619040,103.193260,95.524376,101.403641,-0.056965,0.033222,32.025740,-235.675399,101.320294,3.926993,22.027377,9.053275,44.651694,2298.958418,15.161715,384867.602666,0.958489,24.749347,2.426155,2.801251,0.073881,0.050592,104.385353,87.226830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.829105,74.524651,90.047517,100.000000,30.518092,48.126582,53.553899,46.733679,17.632911,40.759494,19.380461,0.207831,22.972152,72.828794,54.700838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.868542,65.597145,105.119447,131.028329,93.973547,96.795104,54.676860,14.378498,103.800214,4.149806,65.646607,37.852785,129.201386,104.035478,127.629092,103.213023,95.565349,101.424574,-0.056857,0.033250,32.025740,-235.671606,101.499808,3.926730,22.025718,9.081727,21.021429,1083.150125,15.414389,385293.544795,0.973467,25.573611,2.410000,2.844353,0.074347,0.051195,104.414362,87.256001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.859226,74.535314,90.049028,100.000000,30.530200,48.126582,53.553899,46.424904,17.632911,40.759494,19.385440,0.207436,22.966473,73.760259,54.700288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.923160,65.554390,105.089404,130.980688,93.974382,96.790133,54.693847,14.360946,103.795082,4.150596,65.633171,37.835720,129.229597,103.915030,127.675645,103.122456,95.582088,101.428896,-0.056774,0.033251,32.025740,-235.688342,101.449461,3.927423,22.041206,9.050552,39.079569,2012.988450,15.194907,384969.966181,0.959569,24.904042,2.463553,2.807073,0.073561,0.051371,104.402221,87.265582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.864052,74.529812,90.060200,100.000000,30.549668,48.126582,53.553899,46.162238,17.632911,40.759494,19.389478,0.208935,22.968258,73.111887,54.704831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.822640,65.554390,105.057254,130.980688,93.964811,96.786672,54.680361,14.367938,103.676228,4.150259,65.607722,37.673290,129.203675,103.932983,127.669898,103.068169,95.583521,101.433276,-0.056598,0.033254,32.025740,-235.688047,101.423332,3.927168,22.015585,9.031854,45.094113,2323.370488,15.004880,384474.546758,0.947889,24.254202,2.435930,2.775904,0.073330,0.050966,104.418000,87.275569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.838505,74.526603,90.042996,100.000000,30.549672,48.126582,53.553899,46.062908,17.632911,40.759494,19.392122,0.208758,22.955132,72.334927,54.698271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.212318,65.525979,105.045238,130.961743,93.939727,96.771444,54.779243,14.356807,103.736029,4.149092,65.663526,37.841490,129.201174,103.881119,127.689177,103.076432,95.587842,101.387048,-0.056496,0.033268,32.025740,-235.692317,101.459680,3.926166,22.013692,9.056087,17.175854,883.348954,14.974523,384336.313730,0.945975,24.137884,2.421947,2.771114,0.073472,0.050609,104.432649,87.267732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.825089,74.529723,90.033562,100.000000,30.558348,48.126582,53.553899,46.721780,17.632911,40.759494,19.394947,0.209648,22.934252,71.670665,54.702412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.786984,65.527909,105.117166,130.948370,93.917764,96.760543,54.663492,14.379069,103.848999,4.147522,65.620589,37.854168,129.209155,103.908452,127.685893,103.101791,95.583950,101.436408,-0.056359,0.033287,32.025740,-235.672505,101.289904,3.924702,22.021715,9.057061,17.170574,884.947363,15.454759,385023.905414,0.976679,25.636098,2.423307,2.853061,0.075496,0.050878,104.410447,87.282915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.818289,74.518809,90.022347,100.000000,30.563204,48.126582,53.553899,46.495906,17.632911,40.759494,19.398311,0.209246,22.924173,74.032045,54.704930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.577565,65.526254,105.118888,130.957007,93.878783,96.760326,54.638120,14.370792,103.822907,4.146244,65.525342,37.822338,129.225999,103.923731,127.692657,103.162943,95.541686,101.356632,-0.056359,0.033276,32.025740,-235.679802,101.423902,3.923069,22.029703,9.062362,17.616323,908.342264,15.275987,384668.648544,0.963711,25.073305,2.389504,2.822862,0.074394,0.051366,104.396911,87.278875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.795290,74.498746,90.022373,100.000000,30.578570,48.126582,53.553899,46.156092,17.632911,40.759494,19.401733,0.208492,22.932125,72.864892,54.706346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.007408,65.526254,105.084549,130.957007,93.825871,96.754981,54.672875,14.372219,103.864376,4.145047,65.505480,37.736049,129.196517,103.888679,127.688789,103.192402,95.551375,101.455187,-0.056291,0.033274,32.025740,-235.674945,101.252217,3.921820,22.035094,9.051598,-0.625833,-32.248997,15.032086,384268.922248,0.949829,24.294964,2.424876,2.781835,0.074564,0.051443,104.389355,87.276458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.795727,74.492578,90.020369,100.000000,30.584150,48.126582,53.553899,46.256419,17.632911,40.759494,19.405064,0.208448,22.937408,71.839131,54.697996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.817728,65.485707,105.062122,130.921625,93.786451,96.738939,54.641573,14.373789,103.718199,4.144255,65.565988,37.802918,129.219184,104.008030,127.716171,103.093903,95.601745,101.422803,-0.056144,0.033304,32.025740,-235.673865,101.120160,3.920903,22.016865,9.084341,6.685218,344.684995,15.123718,384472.633464,0.955976,24.576591,2.416254,2.797384,0.074499,0.051342,104.379009,87.282583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.804160,74.502644,90.026070,100.000000,30.591415,48.126582,53.553899,46.590964,17.632911,40.759494,19.407401,0.210096,22.916619,72.538584,54.696826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.580015,65.482672,105.081163,130.907417,93.750997,96.734341,54.688088,14.372505,103.816938,4.142603,65.613139,37.874081,129.193456,103.950309,127.678720,103.123259,95.589997,101.485019,-0.056050,0.033314,32.025740,-235.677926,101.146286,3.919374,22.031542,9.072243,22.822536,1175.712559,15.369815,384800.174050,0.971180,25.354044,2.469425,2.839554,0.073634,0.050411,104.398886,87.279262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.796188,74.478591,90.018705,100.000000,30.597577,48.126582,53.553899,46.284468,17.632911,40.759494,19.411466,0.209024,22.976552,73.734588,54.702766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.651882,65.509980,105.185772,130.931097,93.734629,96.721382,54.717562,14.367653,103.818460,4.140738,65.552321,37.984397,129.192444,104.005493,127.703769,103.214890,95.602553,101.523916,-0.055942,0.033319,32.025740,-235.682452,101.550963,3.917790,22.071281,9.040347,15.553489,800.812906,15.005906,384078.413949,0.949068,24.211275,2.398405,2.778118,0.073879,0.050390,104.362260,87.307799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.805449,74.471737,90.015534,100.000000,30.621021,48.126582,53.553899,46.213515,17.632911,40.759494,19.414554,0.205915,23.003832,71.423985,54.689971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.829300,65.479087,105.183498,130.939177,93.728947,96.708431,54.737717,14.374788,103.953894,4.139485,65.419362,37.994781,129.199928,104.048289,127.713214,103.256740,95.547801,101.494485,-0.055882,0.033291,32.025740,-235.674663,101.726968,3.916226,22.076889,9.063065,1.490876,76.733460,15.111281,384233.982765,0.954191,24.527753,2.450730,2.796130,0.073607,0.050741,104.335157,87.292369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.781164,74.482996,90.015962,100.000000,30.632901,48.126582,53.553899,46.150401,17.632911,40.759494,19.418450,0.211953,23.018400,72.709510,54.735870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.580382,65.479087,105.192760,130.939177,93.714102,96.704680,54.675614,14.368937,103.911106,4.138330,65.281528,37.965539,129.209742,104.130938,127.697762,103.209003,95.491954,101.597679,-0.055950,0.033297,32.025740,-235.683944,101.609190,3.914735,22.080459,9.084251,3.787537,195.161064,15.093641,384144.675707,0.952136,24.459648,2.462053,2.793639,0.075608,0.050883,104.337289,87.286816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.779211,74.471967,89.985291,100.000000,30.646962,48.126582,53.553899,46.018035,17.632911,40.759494,19.420862,0.207655,22.972080,73.300214,54.693207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.022395,65.391923,105.160475,130.890979,93.694449,96.703957,54.675413,14.350813,103.851469,4.137108,65.256410,37.803009,129.214142,104.093839,127.740292,103.192998,95.517081,101.550499,-0.056055,0.033296,32.025740,-235.697167,101.693693,3.913341,22.058443,9.080915,21.613083,1113.665213,15.012882,384038.027454,0.946774,24.189045,2.498049,2.780477,0.073965,0.050866,104.349808,87.305678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.783485,74.474582,89.993555,100.000000,30.654054,48.126582,53.553899,46.147053,17.632911,40.759494,19.421715,0.207436,23.019157,70.831040,54.697475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.067024,65.321311,105.269684,130.831081,93.674778,96.696408,54.680525,14.374788,103.899306,4.135667,65.305171,37.871978,129.211469,104.016390,127.723222,103.203446,95.490768,101.491710,-0.056149,0.033334,32.025740,-235.680544,101.337671,3.912300,22.067441,9.061136,23.073209,1188.790454,15.122127,384281.735592,0.954585,24.525606,2.619645,2.799140,0.073819,0.051139,104.354464,87.293752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.778156,74.468438,89.993016,100.000000,30.663974,48.126582,53.553899,46.471415,17.632911,40.759494,19.424222,0.208669,22.976768,72.823229,54.703681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.042127,65.326000,105.210548,130.828017,93.637732,96.682619,54.758949,14.370792,103.762762,4.133607,65.388732,37.858236,129.189234,104.047893,127.731672,103.135236,95.502719,101.498162,-0.056233,0.033346,32.025740,-235.683723,101.370386,3.910332,22.057326,9.060505,12.839743,660.588811,15.360303,384480.605317,0.969886,25.199159,2.564463,2.840456,0.073344,0.050791,104.400204,87.323304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.759017,74.449750,89.987613,100.000000,30.682862,48.126582,53.553899,46.449097,17.632911,40.759494,19.424636,0.208315,22.976461,74.048338,54.692321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.858208,65.326000,105.136183,130.828017,93.606766,96.667198,54.657791,14.367795,103.731981,4.129832,65.395040,37.754691,129.179465,103.994675,127.710214,103.208025,95.525365,101.552299,-0.056094,0.033344,32.025740,-235.682799,101.504279,3.907266,22.063294,9.077724,20.438992,1053.506897,15.351835,384378.621005,0.968297,25.067379,2.553315,2.839982,0.073747,0.051773,104.364394,87.312416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.779629,74.453810,89.966217,100.000000,30.689961,48.126582,53.553899,46.468285,17.632911,40.759494,19.426820,0.208625,23.002876,73.570247,54.703120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.651689,65.353307,105.212970,130.858384,93.607983,96.651708,54.788762,14.389344,103.828711,4.125712,65.401672,37.850961,129.179766,103.982525,127.701958,103.263147,95.522146,101.450928,-0.056128,0.033358,32.025740,-235.657657,101.303605,3.903804,22.063528,9.054122,37.525320,1929.580543,15.352594,384324.937652,0.967483,25.106183,2.545474,2.840294,0.075519,0.051201,104.360409,87.317705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.782018,74.451654,89.986086,100.000000,30.689733,48.126582,53.553899,45.982096,17.632911,40.759494,19.429598,0.206391,23.021718,73.698825,54.693256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.038566,65.357996,105.148060,130.876771,93.572533,96.624279,54.666997,14.369936,103.739842,4.120282,65.484903,37.837725,129.180371,103.988964,127.693617,103.183600,95.545868,101.477880,-0.056018,0.033372,32.025740,-235.681802,101.600725,3.898386,22.045966,9.036975,23.631424,1217.852442,14.981309,383703.745589,0.946622,23.996984,2.557327,2.777104,0.074241,0.051856,104.309707,87.282284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.780594,74.425879,90.002259,100.000000,30.699687,48.126582,53.553899,45.991646,17.632911,40.759494,19.432730,0.207043,22.970295,71.809824,54.698675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.355719,65.400750,105.041571,130.901566,93.600741,96.613609,54.679436,14.372219,103.819758,4.116570,65.579445,37.752130,129.195125,103.910599,127.709956,103.034150,95.552805,101.454371,-0.056023,0.033378,32.025740,-235.681479,101.389434,3.894798,22.016811,9.073541,13.514883,696.335057,15.080618,383811.875288,0.949858,24.303239,2.495937,2.794376,0.074810,0.050601,104.300223,87.306368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.791349,74.464681,90.025052,100.000000,30.706771,48.126582,53.553899,46.421694,17.632911,40.759494,19.435020,0.208227,22.977219,73.068220,54.707801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
