OSU 80 Ton Compressor Load Stand
36.512994,65.419507,104.864502,130.970658,93.565540,96.178532,54.620281,14.360375,103.451130,3.951852,65.603587,37.557056,129.241480,103.693292,127.760684,102.832924,95.478405,101.184770,-0.058531,0.033367,32.025740,-235.693650,101.371879,3.737108,21.971339,9.072964,9.823803,506.705581,14.953983,381953.530533,0.947420,24.281305,2.367982,2.784210,0.074533,0.050723,104.534467,87.391062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.909378,74.394264,90.361572,100.000000,31.058089,48.126582,53.553899,46.153092,17.632911,40.759494,19.597276,0.208095,22.885119,72.424226,54.703071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.859120,65.419507,104.773545,130.970658,93.555649,96.172463,54.641909,14.382779,103.536948,3.948680,65.693997,37.797777,129.241611,103.608876,127.762760,102.924269,95.464822,101.255657,-0.058352,0.033361,32.025740,-235.664058,101.127193,3.734082,21.946114,9.030214,18.499681,953.824276,15.316203,382531.253083,0.970180,25.421246,2.393226,2.846583,0.073330,0.050730,104.484726,87.401747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.933916,74.392340,90.370600,100.000000,31.053722,48.126582,53.553899,46.375438,17.632911,40.759494,19.600809,0.210862,22.881279,73.524133,54.713092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.207244,65.478259,104.787389,131.001305,93.537867,96.160301,54.639213,14.375216,103.505686,3.945282,65.795510,37.751066,129.232854,103.798596,127.745428,102.878895,95.459228,101.184430,-0.058321,0.033360,32.025740,-235.674235,101.408420,3.730896,21.964072,9.022280,28.582241,1473.743252,15.463902,382816.263320,0.980157,25.928954,2.369813,2.871978,0.073166,0.050398,104.462037,87.421716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.932444,74.410685,90.379560,100.000000,31.048006,48.126582,53.553899,46.185045,17.632911,40.759494,19.604983,0.207919,22.895180,74.311803,54.704418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.619780,65.532323,104.886610,131.038359,93.518696,96.160150,54.701278,14.370221,103.577344,3.943587,65.666847,37.766051,129.237362,103.673203,127.746833,102.940395,95.422304,101.291908,-0.058413,0.033331,32.025740,-235.678413,101.384336,3.728970,21.978226,9.084846,46.747768,2407.650255,15.295357,382594.554206,0.969814,25.451004,2.428669,2.842541,0.073469,0.050936,104.456189,87.416567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.914504,74.401444,90.364703,100.000000,31.061937,48.126582,53.553899,45.983731,17.632911,40.759494,19.608042,0.207963,22.933531,72.537186,54.707044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.170790,65.493154,104.927210,131.017185,93.541635,96.164592,54.668798,14.371220,103.612665,3.939929,65.494996,37.922990,129.253908,103.711008,127.757188,102.877833,95.436455,101.312985,-0.058318,0.033328,32.025740,-235.679211,101.476051,3.725725,21.994724,9.049434,21.579452,1112.066804,15.143797,382406.556607,0.960110,25.032515,2.388772,2.816317,0.073048,0.050928,104.555148,87.410520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.908558,74.404177,90.379749,100.000000,31.070949,48.126582,53.553899,45.717888,17.632911,40.759494,19.613839,0.208007,22.923831,72.835158,54.707546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.437457,65.439091,104.907535,130.968430,93.549243,96.156992,54.779729,14.384492,103.631820,3.937788,65.418766,37.904099,129.238745,103.770738,127.757554,102.994596,95.415911,101.332950,-0.058442,0.033310,32.025740,-235.666919,101.037047,3.723544,21.997320,9.019756,47.227326,2428.865507,14.979257,382279.050855,0.947815,24.525458,2.494331,2.788071,0.074530,0.051173,104.555547,87.394663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.924660,74.392182,90.391095,100.000000,31.078621,48.126582,53.553899,45.989770,17.632911,40.759494,19.616083,0.211588,22.925580,72.028552,54.690286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.263438,65.439091,104.934810,130.968430,93.565131,96.153973,54.656774,14.369936,103.752754,3.935229,65.315853,38.014457,129.251363,103.753237,127.780311,103.016058,95.455232,101.276114,-0.058368,0.033322,32.025740,-235.686049,101.871732,3.721050,22.019696,9.077435,34.350833,1770.611465,15.180591,382507.504306,0.960681,25.097223,2.493634,2.822840,0.075065,0.051583,104.601653,87.403046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.925696,74.448116,90.426597,100.000000,31.072468,48.126582,53.553899,45.824378,17.632911,40.759494,19.617750,0.208625,22.938471,72.981233,54.709768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.405067,65.377304,104.991821,130.939177,93.566885,96.153998,54.785012,14.375216,103.746756,3.932350,65.208619,37.953788,129.267689,103.787799,127.784612,103.082292,95.446058,101.439412,-0.058268,0.033333,32.025740,-235.674562,101.927755,3.718283,21.995121,9.089245,11.814471,607.550682,15.057478,382276.619284,0.951181,24.679632,2.526918,2.802208,0.074189,0.050357,104.634841,87.400697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.898427,74.453918,90.414532,100.000000,31.087450,48.126582,53.553899,45.919948,17.632911,40.759494,19.618991,0.210727,22.954969,71.163985,54.707555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.126180,65.292074,104.980854,130.896551,93.564163,96.154231,54.687642,14.371363,103.585350,3.930600,65.254393,37.767842,129.272199,103.834985,127.810134,103.042909,95.499411,101.406991,-0.058444,0.033350,32.025740,-235.678578,101.303082,3.716272,21.987350,9.031945,17.920000,923.163878,15.136987,382304.807898,0.958089,24.916632,2.451319,2.816026,0.073474,0.050373,104.650574,87.398443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.913982,74.454998,90.444296,100.000000,31.104774,48.126582,53.553899,45.827425,17.632911,40.759494,19.621404,0.209246,22.896785,72.556032,54.713033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.124702,65.263112,104.845296,130.868413,93.559803,96.154149,54.652477,14.375787,103.556105,3.929586,65.354991,37.603818,129.263054,103.733078,127.788914,102.960629,95.518655,101.320000,-0.058473,0.033353,32.025740,-235.674808,101.407686,3.715152,22.017226,9.026716,19.408117,1000.468768,15.080622,382156.093709,0.951805,24.661893,2.564683,2.806888,0.073663,0.052114,104.664442,87.384527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.856271,74.432066,90.418273,100.000000,31.106026,48.126582,53.553899,45.986685,17.632911,40.759494,19.621292,0.208448,22.915861,71.564840,54.702618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.889042,65.263112,104.875363,130.868413,93.559574,96.153434,54.728382,14.369793,103.648011,3.927813,65.459215,37.758800,129.236572,103.636622,127.771325,102.895148,95.559963,101.322169,-0.058297,0.033337,32.025740,-235.679331,101.477235,3.713570,22.005073,9.065697,2.012837,103.615800,15.198226,382133.192028,0.961023,24.957152,2.490655,2.827677,0.074787,0.050507,104.673039,87.358325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.854113,74.464584,90.454562,100.000000,31.087988,48.126582,53.553899,45.988535,17.632911,40.759494,19.622363,0.207043,22.920585,72.633122,54.699894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.625917,65.304210,104.854380,130.898780,93.541512,96.158772,54.653474,14.357235,103.570405,3.925784,65.426877,37.701572,129.244875,103.627826,127.790925,103.012158,95.571218,101.195342,-0.058342,0.033324,32.025740,-235.691072,101.614456,3.711982,21.987494,9.076696,1.838128,94.751893,15.178719,382062.399284,0.961614,24.930214,2.415910,2.824138,0.074008,0.050885,104.628355,87.400183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.841868,74.486621,90.447651,100.000000,31.099361,48.126582,53.553899,46.139974,17.632911,40.759494,19.625089,0.206348,22.896461,72.817830,54.699432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.269510,65.342826,104.869613,130.940291,93.504601,96.162543,54.688029,14.376500,103.614512,3.924343,65.528495,37.648065,129.253459,103.729375,127.751293,102.955312,95.567306,101.219341,-0.058292,0.033314,32.025740,-235.677525,101.329267,3.710408,21.978136,9.021811,19.649219,1012.238873,15.287111,382137.258627,0.966880,25.253454,2.375986,2.842995,0.073423,0.050431,104.588593,87.399487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.844809,74.490382,90.468838,100.000000,31.101330,48.126582,53.553899,46.314002,17.632911,40.759494,19.627035,0.207261,22.892278,73.835452,54.706405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.045212,65.370960,104.797081,130.957843,93.461391,96.164480,54.671924,14.372647,103.458663,3.922156,65.633112,37.725918,129.265689,103.739754,127.774439,102.867362,95.572365,101.274582,-0.058400,0.033274,32.025740,-235.677947,101.307956,3.708122,21.940092,9.033297,23.969119,1235.144326,15.404119,382356.907178,0.975843,25.657346,2.283753,2.862847,0.073535,0.051611,104.627099,87.404188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.870657,74.493893,90.507961,100.000000,31.103001,48.126582,53.553899,45.916002,17.632911,40.759494,19.630125,0.206608,22.920171,74.651307,54.702422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.435749,65.434401,104.789153,131.000469,93.423886,96.158394,54.748096,14.373932,103.526793,3.919936,65.652904,37.690654,129.247854,103.646159,127.736341,102.848111,95.504210,101.197674,-0.058499,0.033242,32.025740,-235.673232,101.248709,3.705632,21.959312,9.073793,0.514123,26.456220,15.122779,382015.948225,0.957235,24.812084,2.302994,2.813818,0.074186,0.051901,104.578760,87.376044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.833875,74.488550,90.473434,100.000000,31.090776,48.126582,53.553899,45.889957,17.632911,40.759494,19.633882,0.208007,22.899778,72.964826,54.703730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.100512,65.434401,104.779762,131.000469,93.405513,96.154688,54.706139,14.377785,103.513975,3.918096,65.690293,37.739502,129.249018,103.566420,127.745288,102.799974,95.492236,101.192385,-0.058358,0.033240,32.025740,-235.676077,101.455205,3.703574,21.942418,9.032377,6.300910,324.486913,15.212979,382193.680762,0.963848,25.146917,2.333209,2.828897,0.074721,0.052042,104.604391,87.397705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.846281,74.503822,90.505148,100.000000,31.093962,48.126582,53.553899,45.806638,17.632911,40.759494,19.638000,0.210727,22.914996,73.632157,54.739981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.553768,65.481845,104.838406,131.039195,93.391299,96.150944,54.694103,14.372077,103.574786,3.915898,65.599035,37.705043,129.252664,103.561857,127.734159,102.878200,95.516673,101.179005,-0.058295,0.033237,32.025740,-235.677701,101.777935,3.701505,21.966975,9.023254,18.616088,958.910124,15.041753,382119.598395,0.951781,24.677265,2.352250,2.799173,0.073902,0.052611,104.607450,87.376428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.838585,74.497379,90.473006,100.000000,31.098822,48.126582,53.553899,46.011053,17.632911,40.759494,19.641982,0.205829,22.935316,72.313766,54.706395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.314591,65.472191,104.807407,131.052010,93.421906,96.150055,54.740360,14.372647,103.469940,3.912891,65.563186,37.624720,129.261292,103.656980,127.742416,102.868503,95.472147,101.263481,-0.058237,0.033219,32.025740,-235.681378,101.603926,3.698655,21.935206,9.060216,24.507335,1261.300115,15.186984,382339.409298,0.961749,25.134610,2.360847,2.824213,0.074283,0.051720,104.616007,87.369294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.867627,74.518522,90.514113,100.000000,31.108329,48.126582,53.553899,45.733767,17.632911,40.759494,19.645064,0.207174,22.901924,72.069581,54.707890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.561035,65.452331,104.728245,131.023593,93.403222,96.152126,54.672468,14.374360,103.529673,3.910613,65.589696,37.585823,129.257755,103.630065,127.724090,102.872986,95.476578,101.173289,-0.058200,0.033185,32.025740,-235.680972,101.757703,3.695994,21.933114,9.052373,12.963280,667.999618,14.997778,382052.679923,0.949529,24.564449,2.327861,2.791688,0.073522,0.050861,104.600055,87.388811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.895701,74.510634,90.514924,100.000000,31.108017,48.126582,53.553899,45.866562,17.632911,40.759494,19.647860,0.206478,22.898318,72.865182,54.711991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.768108,65.452331,104.793191,131.023593,93.393085,96.145259,54.734735,14.372790,103.525488,3.907629,65.635836,37.606020,129.248936,103.639946,127.740926,102.807040,95.463444,101.141357,-0.058192,0.033160,32.025740,-235.677314,101.432752,3.693039,21.928805,9.001022,18.999745,977.945726,15.097398,382268.609786,0.955250,24.879979,2.426340,2.808751,0.074332,0.050541,104.585856,87.395477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.887134,74.521069,90.494419,100.000000,31.103839,48.126582,53.553899,46.324178,17.632911,40.759494,19.650334,0.206999,22.884993,72.873079,54.706808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.194012,65.465019,104.774657,131.021085,93.417009,96.134187,54.671246,14.370221,103.431231,3.904614,65.629050,37.805523,129.221114,103.613658,127.730941,102.879278,95.437509,101.240813,-0.058185,0.033132,32.025740,-235.680373,101.553042,3.690075,21.915625,9.016529,43.090150,2220.491049,15.420306,382724.773813,0.977647,25.895232,2.364304,2.864477,0.073225,0.051029,104.572144,87.369704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.895542,74.525333,90.509255,100.000000,31.108989,48.126582,53.553899,46.215555,17.632911,40.759494,19.653549,0.209693,22.836365,74.682693,54.711499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.238216,65.490672,104.805924,131.037523,93.429202,96.134255,54.759728,14.373361,103.485199,3.900532,65.618881,37.745474,129.230304,103.637736,127.735093,102.810218,95.490457,101.232200,-0.058234,0.033134,32.025740,-235.675437,101.564503,3.686475,21.918834,9.058143,47.094282,2422.907799,15.335668,382587.130625,0.970550,25.609167,2.357034,2.850111,0.074085,0.051697,104.572721,87.407701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.915669,74.552025,90.541038,100.000000,31.101324,48.126582,53.553899,45.970167,17.632911,40.759494,19.656523,0.208625,22.894802,74.085578,54.704438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.073238,65.478535,104.713429,131.053961,93.406345,96.128271,54.785357,14.369936,103.516586,3.894574,65.605304,37.733115,129.250297,103.650342,127.757849,102.775665,95.476047,101.107650,-0.058132,0.033149,32.025740,-235.674778,101.402488,3.680701,21.921322,9.025580,12.402296,637.775150,15.143034,382333.769167,0.959624,25.037352,2.446503,2.816977,0.074635,0.051126,104.540508,87.380143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.900990,74.580297,90.541129,100.000000,31.107619,48.126582,53.553899,45.940094,17.632911,40.759494,19.661304,0.208404,22.896893,72.215313,54.699786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.977769,65.479087,104.753060,131.037523,93.351815,96.120744,54.746773,14.373932,103.467792,3.888609,65.637387,37.765375,129.266429,103.640761,127.791907,102.817797,95.462535,101.237015,-0.058247,0.033172,32.025740,-235.679276,101.665253,3.675102,21.932681,8.993432,26.884967,1383.505777,15.128988,382244.444908,0.956908,25.002635,2.388054,2.814472,0.073805,0.051196,104.588545,87.392527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.921483,74.602400,90.563597,100.000000,31.101883,48.126582,53.553899,46.034892,17.632911,40.759494,19.664083,0.207568,22.894640,72.517692,54.699796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.383902,65.479087,104.873459,131.037523,93.345435,96.118548,54.675072,14.378641,103.629074,3.882387,65.504647,37.824176,129.272512,103.748201,127.778553,102.878571,95.456313,101.264251,-0.058198,0.033172,32.025740,-235.673750,101.765573,3.669252,21.961746,9.054392,47.506522,2447.901110,15.187311,382334.590553,0.960957,25.216092,2.322889,2.824502,0.075866,0.050981,104.574010,87.392751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.911008,74.626612,90.567466,100.000000,31.118293,48.126582,53.553899,46.097587,17.632911,40.759494,19.667159,0.208007,22.898372,72.874497,54.706257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.782846,65.450676,104.851725,131.032787,93.326771,96.116305,54.690233,14.371791,103.667660,3.876837,65.358631,37.753489,129.278033,103.716977,127.802756,102.829673,95.475873,101.226712,-0.058111,0.033154,32.025740,-235.677823,101.599644,3.663405,21.972402,9.098206,43.799036,2256.237295,15.234107,382391.716731,0.964233,25.347542,2.419052,2.832866,0.074697,0.050829,104.616106,87.421034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.897040,74.629180,90.557565,100.000000,31.126309,48.126582,53.553899,45.859495,17.632911,40.759494,19.669502,0.205872,22.883262,73.393483,54.704182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.974418,65.365720,104.788739,130.979574,93.335179,96.113224,54.822245,14.395908,103.551548,3.872368,65.360291,37.735210,129.267639,103.718029,127.798564,102.796096,95.504072,101.257359,-0.057951,0.033130,32.025740,-235.655013,101.491929,3.659317,21.935206,9.034270,26.121811,1342.383063,15.071666,382135.550148,0.954184,24.792474,2.442667,2.805311,0.074371,0.050921,104.642826,87.417378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.901268,74.615241,90.548655,100.000000,31.116971,48.126582,53.553899,46.219813,17.632911,40.759494,19.672385,0.209246,22.903096,72.457575,54.707998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.058262,65.332896,104.750448,130.939177,93.319223,96.114732,54.717436,14.369222,103.501164,3.867507,65.364183,37.708199,129.275339,103.653064,127.787998,102.803635,95.499396,101.128158,-0.058059,0.033111,32.025740,-235.677451,101.510927,3.654801,21.952767,9.009262,11.466876,590.404109,15.332705,382439.086007,0.970625,25.587199,2.399136,2.850560,0.074369,0.050828,104.640989,87.398021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.869772,74.646125,90.539901,100.000000,31.118543,48.126582,53.553899,46.122893,17.632911,40.759494,19.672750,0.208095,22.896533,74.476795,54.786509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.137206,65.332896,104.826957,130.939177,93.345903,96.111902,54.743001,14.363086,103.432104,3.862335,65.446174,37.612397,129.261257,103.604886,127.810840,102.827650,95.512646,101.189277,-0.058030,0.033089,32.025740,-235.688162,101.849219,3.650044,21.955634,9.080843,16.424723,845.277749,15.234860,382149.018919,0.962661,25.238774,2.390507,2.834088,0.073989,0.050562,104.640948,87.369922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.867591,74.645186,90.534187,100.000000,31.124140,48.126582,53.553899,46.079477,17.632911,40.759494,19.674186,0.206956,22.856541,72.808199,54.711548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.667080,65.356617,104.840556,130.956450,93.346945,96.104205,54.684103,14.373932,103.606387,3.857861,65.437544,37.777883,129.266885,103.627183,127.809867,102.902057,95.539700,101.147559,-0.057980,0.033059,32.025740,-235.677970,101.648774,3.645691,21.959384,9.059116,22.967539,1183.268676,15.191400,382066.549878,0.962095,25.090968,2.312647,2.826642,0.073708,0.050739,104.666136,87.365518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.869864,74.642090,90.511161,100.000000,31.128831,48.126582,53.553899,46.032310,17.632911,40.759494,19.676917,0.207305,22.885228,73.002295,54.703179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.273572,65.367375,104.780350,130.976230,93.329486,96.093427,54.716689,14.367653,103.564642,3.855355,65.423322,37.622324,129.260116,103.718237,127.778579,102.878828,95.568567,101.223063,-0.058085,0.033027,32.025740,-235.683759,101.104234,3.643416,21.970599,9.003853,15.093224,777.127385,15.166725,381982.248989,0.959416,24.982890,2.338449,2.822694,0.074056,0.051256,104.686342,87.383682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.851487,74.637370,90.491580,100.000000,31.131594,48.126582,53.553899,46.323126,17.632911,40.759494,19.679198,0.207963,22.920982,73.284854,54.695301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.930888,65.357721,104.799130,130.988210,93.323578,96.084265,54.712077,14.369222,103.567356,3.852339,65.485422,37.775285,129.274091,103.670077,127.783247,102.891481,95.607994,101.127831,-0.057896,0.032974,32.025740,-235.681209,101.266189,3.640575,21.976008,9.063245,22.708382,1169.318921,15.377071,382234.048056,0.973689,25.652866,2.284741,2.859256,0.073925,0.052064,104.701452,87.442597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.862239,74.664193,90.512202,100.000000,31.125716,48.126582,53.553899,45.949084,17.632911,40.759494,19.682582,0.207831,22.907135,74.176097,54.724609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.678193,65.378408,104.908712,131.004369,93.359007,96.081353,54.830577,14.383636,103.605141,3.849484,65.427584,37.850450,129.266112,103.801944,127.813370,102.867431,95.614999,101.222396,-0.058017,0.032970,32.025740,-235.668592,101.239813,3.638189,21.955418,9.078770,10.039793,515.860108,15.098803,381767.486156,0.955991,24.831091,2.304111,2.811116,0.074983,0.051131,104.743874,87.405756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.888476,74.675519,90.524515,100.000000,31.133066,48.126582,53.553899,46.152079,17.632911,40.759494,19.684645,0.209559,22.892873,72.603397,54.748153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.292166,65.378408,104.891628,131.004369,93.350560,96.083520,54.670402,14.390057,103.481303,3.847111,65.378234,37.712465,129.256840,103.789063,127.779964,102.881676,95.612135,101.183763,-0.058085,0.032977,32.025740,-235.662007,101.445778,3.635834,21.950333,9.030340,13.504191,695.899127,15.250777,381866.717670,0.965514,25.290549,2.203840,2.837709,0.074045,0.050938,104.758183,87.389040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.846757,74.660711,90.511505,100.000000,31.139746,48.126582,53.553899,45.701092,17.632911,40.759494,19.687502,0.206782,22.927202,73.380712,54.769033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.510497,65.356617,104.786116,131.009384,93.335380,96.094831,54.680753,14.366796,103.506256,3.844753,65.457487,37.639986,129.283560,103.656364,127.784956,102.849451,95.638831,101.203598,-0.058164,0.032975,32.025740,-235.679224,101.814750,3.633595,21.941733,9.016348,21.818258,1124.127529,14.938804,381394.945797,0.942874,24.292474,2.257252,2.784335,0.073986,0.051448,104.760690,87.424938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.878944,74.664356,90.527423,100.000000,31.148684,48.126582,53.553899,45.925659,17.632911,40.759494,19.689370,0.208139,22.898173,71.286956,54.703690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.405275,65.351101,104.703083,130.991832,93.327476,96.094971,54.677947,14.370507,103.469434,3.841852,65.543634,37.452344,129.262276,103.646660,127.786967,102.850065,95.604982,101.162417,-0.057909,0.032986,32.025740,-235.678781,101.458043,3.631007,21.934611,9.048929,19.527149,1006.135855,15.105060,381652.356988,0.956213,24.816767,2.235440,2.812699,0.074664,0.051718,104.755089,87.406622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.858337,74.655761,90.524567,100.000000,31.133160,48.126582,53.553899,45.784523,17.632911,40.759494,19.691651,0.208051,22.890132,73.048357,54.801773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.045932,65.396888,104.698650,131.007991,93.324774,96.081390,54.660217,14.376072,103.424170,3.839470,65.655841,37.571291,129.258804,103.604949,127.756649,102.761918,95.616616,101.108889,-0.057943,0.032983,32.025740,-235.669948,101.713731,3.629041,21.935061,9.077922,5.703574,293.971825,14.995827,381484.540839,0.950099,24.497935,2.221414,2.793514,0.074326,0.052850,104.763019,87.391532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.872421,74.659910,90.532625,100.000000,31.131434,48.126582,53.553899,45.853868,17.632911,40.759494,19.693768,0.206478,22.884110,72.047210,54.707673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.956720,65.396888,104.666047,131.007991,93.291501,96.072355,54.691815,14.374645,103.536005,3.836772,65.763617,37.577499,129.288826,103.444845,127.761838,102.705404,95.636843,100.963810,-0.057799,0.033012,32.025740,-235.673826,101.536745,3.626093,21.951595,9.031692,-1.475140,-75.987290,15.029892,381604.146573,0.953017,24.635405,2.228954,2.799153,0.074315,0.051181,104.753140,87.420898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.854779,74.660875,90.535147,100.000000,31.124589,48.126582,53.553899,46.064012,17.632911,40.759494,19.697273,0.208536,22.851078,72.241452,54.705411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.499464,65.469708,104.626326,131.056468,93.256717,96.067743,54.688829,14.372362,103.401501,3.833333,65.771949,37.551337,129.298422,103.515193,127.748893,102.685356,95.636489,100.961037,-0.057597,0.032984,32.025740,-235.673985,101.482251,3.623136,21.919988,9.014978,12.865612,662.768460,15.186688,381814.988052,0.963262,25.171857,2.183111,2.826185,0.073211,0.051214,104.782294,87.401430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.847219,74.650443,90.541678,100.000000,31.125173,48.126582,53.553899,46.121890,17.632911,40.759494,19.701659,0.210366,22.839160,73.551249,54.710113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.572664,65.535633,104.620045,131.113304,93.226351,96.054814,54.738944,14.375359,103.320981,3.830002,65.830940,37.470841,129.291221,103.449321,127.787576,102.537435,95.652778,101.064590,-0.057600,0.032971,32.025740,-235.678666,101.674185,3.619732,21.914020,9.067302,24.633751,1267.839063,15.220190,381798.955105,0.965117,25.294237,2.070099,2.832125,0.074546,0.051048,104.780080,87.418690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.842856,74.656819,90.544290,100.000000,31.123038,48.126582,53.553899,45.795929,17.632911,40.759494,19.704664,0.208846,22.900608,72.985815,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.148745,65.581422,104.524153,131.149244,93.178959,96.043139,54.677885,14.374503,103.310155,3.826949,65.876997,37.568747,129.288871,103.445356,127.751769,102.662724,95.629511,100.954852,-0.057576,0.032944,32.025740,-235.676745,101.430386,3.616497,21.910522,9.037336,22.465756,1157.548816,14.978312,381527.091845,0.950252,24.626004,2.068679,2.790075,0.074482,0.050797,104.769006,87.382593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.832081,74.644003,90.546812,100.000000,31.119229,48.126582,53.553899,45.754450,17.632911,40.759494,19.709622,0.208315,22.846823,71.201224,54.703700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.884140,65.628315,104.619970,131.175155,93.191220,96.029792,54.657637,14.370792,103.368715,3.821812,65.870030,37.690601,129.287233,103.325501,127.749350,102.544276,95.624749,100.997013,-0.057760,0.032926,32.025740,-235.679149,101.295985,3.611775,21.917446,9.008902,-0.710232,-36.608295,14.946170,381484.480144,0.947412,24.592614,2.118628,2.784472,0.074280,0.051127,104.746350,87.385104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.814621,74.615438,90.540806,100.000000,31.106677,48.126582,53.553899,45.785826,17.632911,40.759494,19.715547,0.208051,22.849365,71.565371,54.700514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.848197,65.628315,104.586303,131.175155,93.180969,96.019049,54.660130,14.382922,103.287685,3.818879,65.766708,37.771279,129.310223,103.437418,127.756440,102.664624,95.651931,101.039016,-0.057796,0.032966,32.025740,-235.667509,101.326389,3.608874,21.912235,9.044854,11.398481,587.497910,15.118101,381803.726032,0.960126,25.215634,2.071699,2.813666,0.074285,0.050413,104.743756,87.394251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.825054,74.629563,90.555592,100.000000,31.109585,48.126582,53.553899,46.149386,17.632911,40.759494,19.720555,0.207963,22.850393,72.573161,54.707428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.930831,65.628315,104.650257,131.184349,93.151316,96.006944,54.775542,14.372362,103.255551,3.816927,65.707972,37.633531,129.332650,103.415406,127.761799,102.583331,95.618979,101.075142,-0.057691,0.032984,32.025740,-235.678559,101.424819,3.606625,21.889985,9.051616,25.661649,1319.860022,15.248404,381987.142428,0.967877,25.625398,2.103437,2.836449,0.074331,0.051778,104.701163,87.398389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.818344,74.620804,90.560930,100.000000,31.105000,48.126582,53.553899,46.172475,17.632911,40.759494,19.724574,0.207349,22.842838,73.291737,54.708539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.279873,65.578939,104.556443,131.141722,93.168034,95.999304,54.704263,14.369651,103.312168,3.814718,65.747273,37.595408,129.321265,103.482219,127.792399,102.608978,95.647933,101.006645,-0.057521,0.032968,32.025740,-235.681434,101.512334,3.604830,21.901308,8.987680,19.516796,1005.118686,15.257945,381920.684062,0.968740,25.674842,2.103122,2.838302,0.073168,0.050581,104.719463,87.406073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.817794,74.632223,90.560888,100.000000,31.102268,48.126582,53.553899,46.135367,17.632911,40.759494,19.728593,0.208448,22.858777,73.368639,54.711932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.891033,65.575905,104.612284,131.121940,93.168603,95.993203,54.692131,14.377071,103.287718,3.813258,65.776101,37.727256,129.311411,103.452506,127.767743,102.590159,95.641734,100.964441,-0.057298,0.032988,32.025740,-235.670746,101.240264,3.603594,21.907168,8.997038,12.240146,630.509653,15.228310,381878.098143,0.964250,25.561221,2.159176,2.833683,0.073685,0.051212,104.736053,87.394935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.821356,74.629175,90.560324,100.000000,31.098971,48.126582,53.553899,45.926442,17.632911,40.759494,19.731149,0.205915,22.853981,73.443010,54.711961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.660019,65.575905,104.617463,131.121940,93.170961,95.990122,54.727074,14.408181,103.347920,3.811655,65.699970,37.822204,129.332416,103.484597,127.803573,102.633492,95.644222,101.045339,-0.057112,0.033006,32.025740,-235.641597,101.831172,3.602037,21.915444,9.043592,29.523003,1519.806504,15.058114,381511.354782,0.955586,25.034062,2.086414,2.804635,0.073617,0.051395,104.718580,87.404358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.819336,74.652745,90.555534,100.000000,31.104072,48.126582,53.553899,46.160446,17.632911,40.759494,19.734768,0.211134,22.861067,72.239243,54.711234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.297415,65.578388,104.628706,131.134478,93.171330,95.980896,54.651296,14.369365,103.391640,3.810143,65.629055,37.670331,129.326896,103.510397,127.790261,102.602825,95.661854,101.103978,-0.056968,0.033013,32.025740,-235.679269,101.576170,3.600714,21.898622,9.041988,46.465454,2395.298910,15.236373,381741.404245,0.966581,25.563509,2.065611,2.835710,0.074801,0.051852,104.714108,87.392072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.806837,74.635733,90.518173,100.000000,31.096984,48.126582,53.553899,46.316964,17.632911,40.759494,19.738515,0.208581,22.814819,73.993371,54.713997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.035225,65.537840,104.544732,131.120547,93.167484,95.967902,54.676219,14.358234,103.354849,3.808700,65.693324,37.769982,129.339340,103.446428,127.793785,102.677584,95.655881,100.978088,-0.056999,0.033004,32.025740,-235.692360,101.253406,3.599609,21.930410,8.990330,45.420648,2340.371752,15.339275,381873.707425,0.972484,25.881908,2.114874,2.853721,0.074139,0.050549,104.760825,87.378723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.810170,74.668359,90.500009,100.000000,31.101077,48.126582,53.553899,45.946531,17.632911,40.759494,19.742214,0.207699,22.845146,72.651842,54.702609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.214467,65.539219,104.554125,131.104667,93.146376,95.961001,54.797619,14.357235,103.333094,3.808194,65.673168,37.601835,129.318422,103.446247,127.796551,102.731835,95.627826,100.944441,-0.056910,0.032989,32.025740,-235.690582,101.428129,3.598997,21.879474,9.019107,23.306331,1198.235600,15.057536,381402.994019,0.955843,25.009589,2.134734,2.805254,0.073435,0.051337,104.751789,87.379266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.786229,74.676658,90.478671,100.000000,31.090426,48.126582,53.553899,46.086015,17.632911,40.759494,19.744712,0.208139,22.805425,72.190518,54.707408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.533347,65.530392,104.680735,131.109124,93.108987,95.946091,54.673060,14.370221,103.325977,3.807788,65.705799,37.748345,129.333367,103.500620,127.831364,102.699187,95.616865,101.062554,-0.056716,0.033008,32.025740,-235.684130,101.441768,3.599113,21.906573,9.055997,31.921827,1644.918365,15.157618,381476.391287,0.962469,25.327485,2.060196,2.822846,0.074694,0.050616,104.773631,87.384871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.829034,74.677278,90.465618,100.000000,31.093905,48.126582,53.553899,46.125578,17.632911,40.759494,19.749340,0.210546,22.852917,72.978723,54.701478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.995379,65.530392,104.660223,131.109124,93.135215,95.942278,54.700114,14.372362,103.365708,3.806683,65.635918,37.799542,129.330307,103.583572,127.801848,102.634181,95.596438,101.072204,-0.056789,0.033015,32.025740,-235.676762,101.289397,3.598329,21.921863,9.013517,46.887840,2414.915753,15.078995,381385.350303,0.955291,25.083609,2.066722,2.809502,0.073670,0.050975,104.765769,87.377666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.814194,74.662057,90.440610,100.000000,31.105701,48.126582,53.553899,45.786931,17.632911,40.759494,19.752546,0.208051,22.853981,72.446790,54.716633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.188789,65.526806,104.605833,131.114418,93.140094,95.943021,54.697598,14.361802,103.445856,3.805552,65.576135,37.747398,129.329854,103.506269,127.810729,102.632910,95.589863,101.078294,-0.056737,0.033029,32.025740,-235.683402,101.179310,3.597218,21.890689,9.000049,45.757204,2356.791775,14.954518,381134.246857,0.948538,24.640698,2.153239,2.789006,0.074793,0.051921,104.729355,87.397863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.815365,74.642179,90.409682,100.000000,31.098981,48.126582,53.553899,46.112447,17.632911,40.759494,19.755848,0.208095,22.848554,71.027269,54.704812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.653184,65.490672,104.646744,131.085443,93.133342,95.932359,54.704697,14.373504,103.422582,3.804997,65.536414,37.711180,129.319267,103.586840,127.800120,102.732131,95.551646,101.131459,-0.056509,0.033043,32.025740,-235.677581,101.594340,3.596242,21.945844,9.059711,32.628761,1680.373991,15.186850,381496.387582,0.962890,25.374682,2.179837,2.829008,0.074503,0.051635,104.736178,87.367006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.857434,74.636289,90.394734,100.000000,31.094366,48.126582,53.553899,46.000036,17.632911,40.759494,19.759217,0.208713,22.871002,72.995879,54.797770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.429035,65.462536,104.675388,131.066776,93.130195,95.920249,54.760316,14.364513,103.400517,3.804641,65.474623,37.703814,129.327484,103.540389,127.818857,102.778554,95.549568,101.077741,-0.056443,0.033043,32.025740,-235.685265,101.311243,3.595757,21.925091,9.050426,18.853281,969.953680,15.094193,381383.391622,0.957542,25.106276,2.190306,2.812832,0.074350,0.051791,104.741298,87.378326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.833932,74.619439,90.383729,100.000000,31.093962,48.126582,53.553899,45.734062,17.632911,40.759494,19.761516,0.209738,22.894910,72.535163,54.803464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.658950,65.462536,104.590687,131.066776,93.140271,95.916945,54.700737,14.356950,103.355526,3.804709,65.486156,37.696089,129.315128,103.555727,127.805308,102.702702,95.571252,101.089114,-0.056417,0.033039,32.025740,-235.691848,101.465207,3.595791,21.939335,8.993486,11.742691,604.789793,14.894218,381069.872308,0.944511,24.438578,2.262508,2.779227,0.074867,0.050709,104.721697,87.379888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.832761,74.609191,90.358540,100.000000,31.099652,48.126582,53.553899,45.849348,17.632911,40.759494,19.763880,0.206956,22.836257,71.362070,54.745183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.262285,65.443504,104.698197,131.047553,93.133128,95.915443,54.693956,14.374931,103.482683,3.805541,65.548574,37.718780,129.335096,103.545735,127.824150,102.595679,95.559038,101.098116,-0.056343,0.033069,32.025740,-235.675664,101.446477,3.596478,21.930752,9.003745,17.016525,876.519386,14.992566,381131.586334,0.949460,24.714527,2.230248,2.796636,0.073277,0.050242,104.709205,87.385854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.837906,74.603596,90.337740,100.000000,31.088226,48.126582,53.553899,46.304096,17.632911,40.759494,19.766356,0.207087,22.860670,71.482498,54.703897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.833039,65.449572,104.690597,131.060368,93.112444,95.909267,54.692591,14.368937,103.489274,3.805041,65.535709,37.866777,129.331606,103.629877,127.836599,102.743048,95.588013,101.150726,-0.056343,0.033097,32.025740,-235.681167,101.386315,3.596291,21.934286,9.061550,22.437947,1155.805097,15.320028,381570.568395,0.971975,25.770017,2.215833,2.853074,0.074141,0.050938,104.741081,87.382578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.836255,74.608551,90.326371,100.000000,31.094066,48.126582,53.553899,45.953899,17.632911,40.759494,19.769193,0.210051,22.833967,74.025608,54.693698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
