OSU 80 Ton Compressor Load Stand
37.781634,65.452055,104.682461,131.069005,93.110880,95.901641,54.662213,14.355523,103.547282,3.804039,65.514240,37.861810,129.326495,103.574421,127.843146,102.699971,95.633191,101.142699,-0.056270,0.033132,32.025740,-235.696542,101.792871,3.595267,21.967859,9.044187,14.768066,761.143292,15.067239,381177.870552,0.955104,24.922619,2.233803,2.809763,0.074425,0.051592,104.725203,87.368011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.828329,74.612196,90.291590,100.000000,31.097276,48.126582,53.553899,45.615571,17.632911,40.759494,19.772209,0.207743,22.900770,72.758161,54.703740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.227449,65.394958,104.795438,131.047274,93.131698,95.893930,54.784028,14.379069,103.710567,3.803523,65.199346,37.875610,129.347219,103.728836,127.844465,102.861398,95.600573,101.228440,-0.056239,0.033129,32.025740,-235.670055,101.850191,3.594273,21.995012,9.022731,17.476874,898.751808,14.817432,380750.186270,0.939558,24.154489,2.238453,2.767174,0.075445,0.052171,104.792189,87.365982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.813188,74.603691,90.276599,100.000000,31.110066,48.126582,53.553899,45.929944,17.632911,40.759494,19.776117,0.207611,22.893720,70.541976,54.701192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.655044,65.394958,104.836931,131.047274,93.113291,95.892210,54.771997,14.374503,103.758954,3.802930,65.134559,37.844728,129.358800,103.711182,127.837789,102.886004,95.604871,101.238238,-0.056212,0.033177,32.025740,-235.683116,101.626503,3.593794,21.959529,9.066906,11.068680,569.334167,14.837364,380675.559263,0.941391,24.226331,2.188145,2.770723,0.073543,0.050792,104.754580,87.354463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.840416,74.595370,90.253771,100.000000,31.115777,48.126582,53.553899,45.935947,17.632911,40.759494,19.777438,0.207174,22.894910,71.421719,54.698163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.424864,65.277731,104.875772,130.970937,93.083022,95.901473,54.656510,14.370792,103.529537,3.801981,65.197715,37.743556,129.321236,103.747877,127.860436,102.946833,95.620736,101.168905,-0.056207,0.033195,32.025740,-235.682253,101.350480,3.593276,21.939984,9.065084,18.947220,976.637937,15.090686,380982.366249,0.954169,24.921620,2.275539,2.815005,0.075102,0.050632,104.717257,87.385932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.845058,74.570701,90.266899,100.000000,31.118822,48.126582,53.553899,45.677576,17.632911,40.759494,19.776990,0.206391,22.895379,72.687172,54.703789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.414279,65.230565,104.810352,130.911038,93.066153,95.909218,54.668319,14.368937,103.419977,3.800077,65.330531,37.636928,129.302216,103.595197,127.845657,102.857622,95.581876,101.187292,-0.056128,0.033225,32.025740,-235.683454,101.868612,3.591779,21.929256,9.012075,17.253861,889.161351,14.910085,380697.326510,0.942687,24.340347,2.277498,2.784140,0.074520,0.050561,104.693537,87.396712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.830584,74.567812,90.242384,100.000000,31.123963,48.126582,53.553899,45.796573,17.632911,40.759494,19.778766,0.208183,22.889393,71.968945,54.704202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.912653,65.282696,104.745253,130.938898,93.050500,95.915455,54.625215,14.360946,103.649623,3.798447,65.482375,37.702358,129.318263,103.636772,127.848900,102.752495,95.616309,101.123635,-0.056023,0.033262,32.025740,-235.690466,101.393497,3.589949,21.914362,9.016456,-1.185962,-61.165676,15.012207,380704.084904,0.950766,24.535394,2.217346,2.802302,0.073794,0.050078,104.726431,87.394881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.870011,74.594365,90.251907,100.000000,31.122263,48.126582,53.553899,45.815763,17.632911,40.759494,19.779145,0.204885,22.856577,72.736756,54.702432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.406476,65.282696,104.688451,130.938898,93.011457,95.919018,54.781566,14.380068,103.440260,3.796741,65.545436,37.597379,129.317120,103.583589,127.834142,102.733481,95.647007,101.097377,-0.056065,0.033261,32.025740,-235.666769,101.649852,3.588000,21.933565,9.074821,11.938051,613.944319,15.007167,380751.267180,0.950818,24.502622,2.267952,2.801346,0.073447,0.050775,104.772373,87.397412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.854733,74.589023,90.249566,100.000000,31.113021,48.126582,53.553899,46.113213,17.632911,40.759494,19.782054,0.206912,22.889753,72.086428,54.705441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.049990,65.355790,104.699969,131.004369,92.982412,95.924385,54.656674,14.368081,103.453442,3.795606,65.632380,37.667910,129.296245,103.585016,127.824116,102.797115,95.626829,101.092409,-0.056013,0.033279,32.025740,-235.683494,101.431632,3.586924,21.902192,9.037804,25.825850,1331.194198,15.221450,381098.594811,0.965689,25.240580,2.192845,2.837652,0.073995,0.051066,104.770736,87.410381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.842419,74.556923,90.215480,100.000000,31.107984,48.126582,53.553899,45.821355,17.632911,40.759494,19.785716,0.208625,22.852502,74.292519,54.708765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.072932,65.419231,104.650976,131.044209,92.963088,95.916781,54.738013,14.369508,103.418913,3.794356,65.723158,37.578372,129.281839,103.402410,127.789066,102.623666,95.589445,100.998667,-0.056123,0.033281,32.025740,-235.677820,101.382807,3.585845,21.913046,8.989645,13.060696,672.213606,14.997011,380744.175593,0.949283,24.565368,2.145362,2.798672,0.073538,0.050861,104.768813,87.357999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.833688,74.563894,90.172588,100.000000,31.104709,48.126582,53.553899,46.029914,17.632911,40.759494,19.787992,0.206564,22.833336,72.480062,54.711283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.127517,65.495361,104.570066,131.095751,92.946376,95.907630,54.690294,14.378356,103.349801,3.791549,65.838216,37.634164,129.322709,103.351386,127.809792,102.628603,95.614750,100.966051,-0.056338,0.033310,32.025740,-235.672076,101.161601,3.583572,21.894150,9.021108,21.872840,1126.743108,15.158816,381119.248579,0.961541,25.125198,2.162365,2.825911,0.073455,0.051298,104.764759,87.383141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.859860,74.591663,90.175358,100.000000,31.104161,48.126582,53.553899,46.016111,17.632911,40.759494,19.792148,0.206912,22.819164,72.660667,54.704162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.581185,65.495361,104.494747,131.095751,92.931537,95.907625,54.791571,14.372077,103.310017,3.788880,65.904957,37.658910,129.322795,103.448656,127.811046,102.649052,95.623681,101.007602,-0.056315,0.033286,32.025740,-235.678028,101.398265,3.580831,21.909296,9.046784,44.473663,2286.752383,15.142994,381218.275393,0.959543,25.157206,2.139800,2.822841,0.073859,0.051561,104.775993,87.414115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.862434,74.602898,90.192047,100.000000,31.092014,48.126582,53.553899,45.985992,17.632911,40.759494,19.796923,0.207831,22.834328,73.308826,54.701851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.491356,65.573423,104.689678,131.151473,92.979093,95.912933,54.730375,14.383065,103.366278,3.786005,65.861111,37.878793,129.326095,103.508229,127.780902,102.661507,95.631378,101.032302,-0.056254,0.033270,32.025740,-235.663936,101.217705,3.578235,21.929796,9.005133,17.902951,921.565469,15.109150,381197.022042,0.958945,25.158610,2.093626,2.816511,0.073788,0.051695,104.753312,87.405216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.859333,74.582058,90.175880,100.000000,31.097656,48.126582,53.553899,45.700853,17.632911,40.759494,19.803295,0.209113,22.896407,73.022024,54.712915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.985692,65.626936,104.727412,131.191593,93.033281,95.913803,54.762339,14.359233,103.337870,3.784912,65.666633,37.753763,129.343736,103.521367,127.793912,102.762028,95.658522,101.030345,-0.056443,0.033271,32.025740,-235.692668,101.256200,3.576952,21.934358,9.007081,12.956344,666.546519,14.900602,380894.330938,0.944729,24.540791,2.111279,2.780507,0.073806,0.051752,104.747092,87.417576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.875232,74.590908,90.153344,100.000000,31.099653,48.126582,53.553899,45.756108,17.632911,40.759494,19.808320,0.206999,22.832254,71.695809,54.700042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.432142,65.564044,104.670004,131.167354,93.054183,95.919126,54.672733,14.370079,103.467208,3.783897,65.632688,37.625887,129.377225,103.494098,127.806078,102.739626,95.631559,101.042007,-0.056283,0.033260,32.025740,-235.680189,100.973359,3.575814,21.915174,9.036867,27.311074,1407.336608,14.970677,381056.788079,0.948460,24.740727,2.119380,2.792368,0.073643,0.051627,104.727972,87.424508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.847226,74.584008,90.166334,100.000000,31.103384,48.126582,53.553899,46.052402,17.632911,40.759494,19.812330,0.207130,22.838240,71.591343,54.720124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.028002,65.517152,104.638408,131.102438,93.064735,95.916827,54.675941,14.376215,103.385251,3.782620,65.667047,37.560063,129.351910,103.444942,127.809104,102.530957,95.633150,100.978602,-0.056212,0.033253,32.025740,-235.673563,101.239571,3.574832,21.922837,9.047361,42.002479,2164.256101,15.199848,381400.192586,0.962005,25.484517,2.090985,2.831566,0.072868,0.050066,104.702036,87.448071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.852098,74.586806,90.148075,100.000000,31.098177,48.126582,53.553899,45.797577,17.632911,40.759494,19.814476,0.208448,22.849131,73.429440,54.713358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.174597,65.517152,104.567983,131.102438,93.065149,95.917358,54.664689,14.372077,103.371143,3.781514,65.731498,37.737043,129.324567,103.484645,127.828769,102.747328,95.617692,100.965486,-0.056008,0.033251,32.025740,-235.678028,101.398591,3.573313,21.943193,9.004430,47.844300,2465.774233,14.994256,381107.124729,0.951118,24.811811,2.125406,2.796260,0.073984,0.050618,104.688724,87.442629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.845299,74.577131,90.147514,100.000000,31.093871,48.126582,53.553899,46.034135,17.632911,40.759494,19.816794,0.207919,22.858903,72.390481,54.710142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.446162,65.547494,104.645406,131.113304,93.075516,95.916614,54.673946,14.377214,103.405045,3.780384,65.708835,37.719277,129.361270,103.483893,127.837154,102.707158,95.656064,101.009964,-0.055966,0.033230,32.025740,-235.672237,101.607024,3.571920,21.895737,9.012832,32.249461,1661.774318,15.165059,381291.926003,0.962116,25.316699,2.083257,2.825926,0.073721,0.050351,104.695216,87.446809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.864139,74.613679,90.196671,100.000000,31.084132,48.126582,53.553899,45.940945,17.632911,40.759494,19.820872,0.208935,22.796698,72.752295,54.711499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.155639,65.552735,104.701925,131.157602,93.075245,95.920398,54.723707,14.372790,103.368915,3.779092,65.675659,37.728822,129.348765,103.507279,127.816454,102.710883,95.631859,101.033291,-0.056055,0.033219,32.025740,-235.680745,101.087998,3.570533,21.909530,9.046135,15.106451,777.708625,15.090669,381228.184592,0.958233,25.116017,2.090322,2.812888,0.074306,0.051715,104.758173,87.461404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.878522,74.620192,90.192171,100.000000,31.094955,48.126582,53.553899,45.772476,17.632911,40.759494,19.824374,0.208935,22.898588,72.579633,54.708303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.909820,65.545563,104.569306,131.149523,93.058678,95.916576,54.674986,14.369793,103.426880,3.777403,65.692547,37.769196,129.365197,103.501337,127.822419,102.659481,95.673248,101.052169,-0.056197,0.033224,32.025740,-235.678024,101.312281,3.568861,21.903761,9.009893,15.583687,802.992555,14.983683,381023.571746,0.950650,24.776200,2.080408,2.794556,0.074238,0.051431,104.805928,87.438950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.893961,74.614552,90.200996,100.000000,31.097569,48.126582,53.553899,45.940813,17.632911,40.759494,19.828031,0.208669,22.802396,71.714508,54.714135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.406222,65.545563,104.609887,131.145065,93.081200,95.915077,54.673228,14.373789,103.422867,3.775479,65.694602,37.753862,129.349716,103.564714,127.819352,102.651905,95.655916,100.971442,-0.056244,0.033216,32.025740,-235.680073,101.312035,3.567176,21.883981,8.990006,46.329004,2387.306863,15.119455,381272.783355,0.957839,25.177518,2.119533,2.817928,0.073901,0.051053,104.802324,87.418605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.910136,74.596441,90.196117,100.000000,31.083366,48.126582,53.553899,45.913586,17.632911,40.759494,19.832532,0.207831,22.819218,72.364333,54.717007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.020025,65.545563,104.593354,131.145065,93.101061,95.909003,54.748150,14.369222,103.318114,3.774263,65.757712,37.860403,129.362913,103.435987,127.832965,102.584592,95.671374,101.019439,-0.056406,0.033242,32.025740,-235.681209,101.272389,3.565864,21.930464,9.057115,30.124548,1550.176282,15.208538,381332.527893,0.965513,25.507341,2.090216,2.833103,0.074088,0.051440,104.865867,87.418761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.914685,74.584885,90.212484,100.000000,31.079349,48.126582,53.553899,45.791205,17.632911,40.759494,19.836022,0.208404,22.877114,72.883525,54.701251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.990827,65.574250,104.639200,131.159274,93.102990,95.912045,54.836303,14.384777,103.340043,3.773381,65.725919,37.905196,129.355927,103.538732,127.820909,102.700705,95.672675,101.055399,-0.056501,0.033262,32.025740,-235.673168,101.393508,3.564953,21.922819,9.037913,12.023517,617.722378,14.995855,381040.341173,0.951737,24.828581,2.055910,2.796591,0.073815,0.050634,104.874730,87.450163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.915100,74.589014,90.216226,100.000000,31.078429,48.126582,53.553899,46.017015,17.632911,40.759494,19.840239,0.207743,22.904124,72.154127,54.721157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.456235,65.575905,104.552482,131.175155,93.110626,95.916519,54.694283,14.370935,103.312798,3.773646,65.693389,37.786094,129.377730,103.488901,127.857148,102.710657,95.672457,101.047270,-0.056493,0.033270,32.025740,-235.678516,100.971768,3.564815,21.924856,8.998210,16.333938,841.354380,15.161956,381234.838734,0.961057,25.356047,2.071159,2.825318,0.073048,0.050812,104.908797,87.462139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.937914,74.588672,90.239108,100.000000,31.077700,48.126582,53.553899,46.041136,17.632911,40.759494,19.843912,0.208139,22.872895,72.752835,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.275364,65.538115,104.663206,131.158995,93.093510,95.921036,54.700822,14.369936,103.388452,3.774115,65.597064,37.730679,129.362226,103.465655,127.827999,102.745025,95.645249,101.031090,-0.056469,0.033310,32.025740,-235.677881,101.653263,3.565404,21.946384,9.015807,21.958870,1130.957096,15.182944,381300.039978,0.960424,25.424784,2.092854,2.828788,0.074323,0.049956,104.871499,87.435077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.903202,74.565171,90.242528,100.000000,31.069445,48.126582,53.553899,45.749140,17.632911,40.759494,19.847634,0.208581,22.891628,73.085218,54.801920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.513470,65.538115,104.688240,131.158995,93.128406,95.920319,54.644037,14.362515,103.266461,3.774458,65.606134,37.737065,129.399962,103.470667,127.863090,102.679910,95.670176,101.076886,-0.056430,0.033310,32.025740,-235.688406,101.684347,3.565676,21.927435,9.050913,10.042276,517.749137,14.967377,381024.182221,0.950086,24.790922,2.087874,2.791324,0.073749,0.050072,104.891391,87.457397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.923970,74.578882,90.262345,100.000000,31.081870,48.126582,53.553899,45.846959,17.632911,40.759494,19.850279,0.208846,22.862437,71.910524,54.698291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.858496,65.507222,104.747123,131.136985,93.119887,95.917985,54.650874,14.392483,103.507427,3.775981,65.565749,37.786526,129.387908,103.583409,127.868514,102.736280,95.690111,100.987525,-0.056265,0.033295,32.025740,-235.660071,101.385551,3.566478,21.960647,9.054771,-1.113231,-57.387617,15.061241,381157.607068,0.954897,24.999389,2.104735,2.807839,0.073775,0.050329,104.941023,87.451097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.906165,74.588351,90.282002,100.000000,31.084122,48.126582,53.553899,45.711406,17.632911,40.759494,19.852937,0.207699,22.895036,72.208280,54.802274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.243399,65.482121,104.586457,131.136149,93.117033,95.913728,54.689676,14.373504,103.431244,3.776692,65.531966,37.743343,129.373527,103.654074,127.854492,102.778743,95.687876,101.075631,-0.056170,0.033293,32.025740,-235.674314,101.678041,3.567412,21.969716,9.018891,3.100238,159.705438,14.960684,380960.596316,0.949347,24.675398,2.109093,2.790684,0.072913,0.051180,104.941202,87.430950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.892498,74.570171,90.262731,100.000000,31.077128,48.126582,53.553899,46.099211,17.632911,40.759494,19.856181,0.209425,22.842496,71.634866,54.707762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.825199,65.479914,104.637355,131.123891,93.111291,95.907646,54.797877,14.375359,103.445194,3.777686,65.576336,37.777198,129.369864,103.632700,127.864045,102.666513,95.691142,101.164494,-0.056186,0.033299,32.025740,-235.673765,101.258131,3.568196,21.932988,9.035587,18.792727,966.175621,15.255047,381292.818025,0.967311,25.539577,2.032005,2.841872,0.073891,0.050986,104.940449,87.433841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.892730,74.555545,90.259939,100.000000,31.070891,48.126582,53.553899,45.869729,17.632911,40.759494,19.858681,0.206478,22.855135,73.447814,54.784709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.543456,65.479914,104.667468,131.123891,93.087418,95.908202,54.798034,14.365084,103.454368,3.778349,65.630556,37.789502,129.373529,103.504644,127.868495,102.717030,95.652440,101.062967,-0.056000,0.033299,32.025740,-235.685837,101.633237,3.568497,21.926479,9.054933,25.471513,1309.543016,15.060957,381003.956274,0.955773,24.987008,2.090590,2.808188,0.074444,0.050747,104.948381,87.424041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.884642,74.569347,90.279350,100.000000,31.076434,48.126582,53.553899,45.506345,17.632911,40.759494,19.861704,0.209157,22.869667,71.915824,54.710939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.356670,65.494809,104.662816,131.124448,93.063926,95.910765,54.825317,14.358662,103.404472,3.779914,65.595255,37.740035,129.354726,103.518016,127.841097,102.690399,95.674097,101.075481,-0.055976,0.033296,32.025740,-235.690462,101.356461,3.569993,21.937387,8.997957,17.538118,901.222077,14.814391,380605.030116,0.938016,24.195404,2.144121,2.766340,0.073726,0.050602,104.931549,87.419071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.887768,74.561736,90.308438,100.000000,31.077618,48.126582,53.553899,45.665400,17.632911,40.759494,19.865152,0.208625,22.899598,71.748166,54.715059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.271109,65.499222,104.626203,131.146736,93.059897,95.912278,54.647770,14.376500,103.373279,3.781760,65.656634,37.653913,129.375969,103.521131,127.862383,102.725838,95.621012,101.095442,-0.055662,0.033272,32.025740,-235.678178,101.249972,3.571596,21.923179,9.003402,0.293328,15.122044,14.940607,380851.631845,0.945611,24.576506,2.117929,2.787902,0.074199,0.050584,104.951155,87.430530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.898821,74.565338,90.315403,100.000000,31.073441,48.126582,53.553899,46.158254,17.632911,40.759494,19.869484,0.209024,22.888113,71.432344,54.699058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.497925,65.512738,104.635114,131.155931,93.058439,95.910011,54.669742,14.372790,103.429877,3.783942,65.690252,37.968255,129.386363,103.522165,127.870466,102.680895,95.650479,100.968974,-0.055625,0.033237,32.025740,-235.676007,101.580248,3.573189,21.953615,9.066112,19.820294,1021.393399,15.022132,380960.201192,0.950294,24.845271,2.104274,2.801717,0.074032,0.051464,104.989490,87.417588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.908655,74.555343,90.343433,100.000000,31.067029,48.126582,53.553899,45.822878,17.632911,40.759494,19.872677,0.208492,22.894658,72.005500,54.713181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.146894,65.534805,104.732495,131.175990,93.080543,95.903485,54.678511,14.371791,103.530536,3.785904,65.456560,38.047988,129.373921,103.598542,127.852164,102.872373,95.591615,101.042903,-0.055635,0.033215,32.025740,-235.677333,101.310037,3.574942,21.955742,9.056123,23.314897,1201.287109,15.054940,381120.143674,0.955765,24.966299,2.170120,2.807166,0.074396,0.051696,104.967901,87.391500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.854873,74.541287,90.300817,100.000000,31.070998,48.126582,53.553899,45.672941,17.632911,40.759494,19.876271,0.208271,22.939391,72.024926,54.694819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.943578,65.534805,104.842857,131.175990,93.089658,95.900499,54.665180,14.380068,103.523940,3.787292,65.306345,37.966924,129.412477,103.731307,127.890410,102.932477,95.639319,101.225847,-0.055685,0.033241,32.025740,-235.667749,101.131660,3.576511,21.963748,9.023362,11.554608,595.489957,14.957242,380930.730469,0.949164,24.671124,2.059767,2.790424,0.074057,0.051727,104.989605,87.419738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.871139,74.555458,90.363811,100.000000,31.078359,48.126582,53.553899,45.873346,17.632911,40.759494,19.880157,0.206999,22.895956,71.740110,54.700651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.272997,65.455641,104.755360,131.149523,93.073645,95.902068,54.686107,14.367938,103.452809,3.789123,65.227890,37.803077,129.403918,103.791809,127.879111,102.825168,95.590053,101.136015,-0.055704,0.033213,32.025740,-235.680696,101.553859,3.578307,21.970076,9.028158,25.343331,1305.619648,15.124389,381259.428385,0.958663,25.171548,2.165924,2.819415,0.073810,0.050640,104.933667,87.420825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.877321,74.569469,90.359221,100.000000,31.094626,48.126582,53.553899,46.001950,17.632911,40.759494,19.881569,0.206608,22.894063,72.618730,54.684060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.689170,65.342274,104.845042,131.043652,93.107661,95.897973,54.704586,14.384777,103.587977,3.790330,65.275181,37.842171,129.401417,103.728328,127.927942,102.903776,95.620710,101.214886,-0.055499,0.033210,32.025740,-235.670064,101.698778,3.579412,21.956427,9.067843,41.948302,2160.332732,15.229000,381296.064022,0.964549,25.450203,2.235137,2.837918,0.074620,0.051316,104.948066,87.446489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.896987,74.549063,90.375479,100.000000,31.093650,48.126582,53.553899,45.808008,17.632911,40.759494,19.884484,0.207568,22.901311,73.570275,54.710801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.338671,65.307796,104.838533,131.001862,93.147821,95.890965,54.786891,14.376072,103.567341,3.791452,65.358901,37.840775,129.412070,103.701137,127.928894,102.903872,95.645698,101.244379,-0.055441,0.033211,32.025740,-235.672889,101.441256,3.580156,21.963117,9.048713,47.524558,2443.832431,15.068850,381078.826922,0.954840,24.920141,2.227012,2.810489,0.073462,0.051076,105.005086,87.463991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.920742,74.593407,90.364557,100.000000,31.098399,48.126582,53.553899,45.562824,17.632911,40.759494,19.884038,0.208846,22.891845,72.934560,54.704743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.815085,65.307796,104.766311,131.001862,93.147078,95.890171,54.672704,14.358662,103.536856,3.792316,65.354788,37.747669,129.368730,103.598990,127.917747,102.926554,95.617536,101.155306,-0.055355,0.033201,32.025740,-235.689809,101.447014,3.581038,21.943572,9.007153,27.852483,1435.236117,14.895257,380604.570753,0.942863,24.241492,2.246744,2.781835,0.073778,0.051260,104.984787,87.432307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.885733,74.564245,90.341083,100.000000,31.093516,48.126582,53.553899,45.754882,17.632911,40.759494,19.885279,0.207611,22.900193,71.761005,54.703366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.986685,65.320760,104.753746,131.020250,93.136088,95.883310,54.775047,14.373504,103.463441,3.793043,65.443959,37.692013,129.352061,103.649166,127.881599,102.856973,95.613599,101.112687,-0.055161,0.033225,32.025740,-235.680358,101.396592,3.581865,21.934593,9.051508,24.946644,1283.096607,15.044311,380712.010703,0.950828,24.682772,2.240591,2.807774,0.075168,0.051534,104.992051,87.436058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.900643,74.558490,90.322127,100.000000,31.094988,48.126582,53.553899,46.047250,17.632911,40.759494,19.888261,0.208492,22.894603,72.035292,54.717017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.693443,65.346963,104.767594,131.044209,93.142800,95.871099,54.650463,14.371648,103.427264,3.792943,65.558347,37.664817,129.377077,103.644366,127.872829,102.828878,95.655129,101.209919,-0.055163,0.033213,32.025740,-235.682213,101.626749,3.581829,21.955382,9.065517,44.756573,2307.241085,15.264737,381090.507523,0.967406,25.399908,2.211857,2.845744,0.072609,0.050991,105.041126,87.436107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.887596,74.574359,90.298671,100.000000,31.093387,48.126582,53.553899,45.938663,17.632911,40.759494,19.890977,0.207436,22.860634,73.525523,54.711253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.187465,65.410404,104.648701,131.083771,93.165623,95.862957,54.685030,14.376215,103.317425,3.792284,65.662934,37.793486,129.358403,103.580227,127.863840,102.765320,95.657342,101.064141,-0.054880,0.033193,32.025740,-235.670459,101.715016,3.581173,21.936540,8.999760,47.444661,2444.268361,15.186232,380975.974809,0.960738,25.176978,2.188556,2.832202,0.073634,0.050799,105.071217,87.412726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.892099,74.590408,90.293199,100.000000,31.075858,48.126582,53.553899,46.127357,17.632911,40.759494,19.893196,0.208359,22.893161,72.838424,54.700986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.383066,65.481569,104.673417,131.136707,93.192394,95.857669,54.676472,14.353953,103.330302,3.792808,65.704610,37.732889,129.375590,103.633051,127.849947,102.746480,95.674910,101.100482,-0.054618,0.033169,32.025740,-235.693701,101.767154,3.581327,21.926389,9.016889,25.237342,1300.388490,15.317336,381076.398921,0.971151,25.606803,2.209154,2.855213,0.073775,0.050857,105.128859,87.451199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.913717,74.586396,90.294262,100.000000,31.080480,48.126582,53.553899,45.841807,17.632911,40.759494,19.897296,0.209603,22.847021,73.841203,54.714814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.132968,65.481569,104.674437,131.136707,93.208157,95.859987,54.718299,14.374217,103.553719,3.792496,65.700674,37.859225,129.393056,103.535370,127.869005,102.773101,95.666250,101.166943,-0.054707,0.033218,32.025740,-235.680135,101.847297,3.580816,21.959060,9.058215,10.462330,538.673769,15.083569,380801.726451,0.956730,24.991684,2.113778,2.814085,0.074087,0.050858,105.103549,87.468071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.887665,74.565761,90.288384,100.000000,31.088931,48.126582,53.553899,45.719210,17.632911,40.759494,19.901878,0.208404,22.858326,72.392050,54.713732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.948459,65.517979,104.744495,131.165125,93.201946,95.854694,54.688039,14.367367,103.526439,3.792467,65.528435,37.832558,129.373479,103.624054,127.865334,102.850348,95.623633,101.072596,-0.054828,0.033211,32.025740,-235.682900,101.773226,3.580696,21.948458,9.029691,20.176694,1039.411832,15.003252,380715.336336,0.951598,24.796096,2.119444,2.800022,0.072448,0.050485,105.065357,87.437649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.887484,74.568469,90.269003,100.000000,31.084861,48.126582,53.553899,45.871045,17.632911,40.759494,19.905882,0.208713,22.875996,71.579238,54.702589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.691654,65.475225,104.808847,131.146736,93.146669,95.855571,54.650957,14.364941,103.378554,3.792182,65.497273,37.668831,129.358234,103.591528,127.860560,102.879051,95.609044,101.114409,-0.054770,0.033200,32.025740,-235.687123,101.695421,3.580354,21.918401,8.994423,20.884624,1076.611178,15.113441,380899.104485,0.957795,25.137361,2.170579,2.818908,0.073021,0.050650,105.085196,87.427799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.872483,74.567943,90.268102,100.000000,31.096169,48.126582,53.553899,45.985520,17.632911,40.759494,19.909195,0.206999,22.898588,72.520042,54.714882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.529233,65.444607,104.670729,131.102995,93.135226,95.856315,54.650066,14.373361,103.516089,3.791751,65.561141,37.755870,129.394548,103.589642,127.883334,102.742745,95.658650,101.040555,-0.054838,0.033196,32.025740,-235.678867,101.848562,3.580054,21.900227,9.032287,2.218544,114.368735,15.205053,381115.190927,0.963510,25.426673,2.152893,2.834881,0.074366,0.050663,105.114362,87.461211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.907450,74.565697,90.285195,100.000000,31.103975,48.126582,53.553899,46.139812,17.632911,40.759494,19.911241,0.210006,22.836509,72.851359,54.716318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.036735,65.444607,104.661417,131.102995,93.141715,95.860115,54.769259,14.375359,103.436368,3.791258,65.641867,37.714985,129.380037,103.647913,127.903019,102.712310,95.622763,101.126295,-0.054799,0.033231,32.025740,-235.674092,101.570253,3.579664,21.907403,9.037462,2.703615,139.071426,15.326631,381255.497090,0.971336,25.737536,2.194211,2.856476,0.073491,0.051608,105.086816,87.479055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.913080,74.550267,90.290823,100.000000,31.085337,48.126582,53.553899,45.643594,17.632911,40.759494,19.913439,0.208139,22.857569,74.041921,54.695960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.789942,65.467226,104.711520,131.102159,93.153475,95.860085,54.715792,14.370650,103.374292,3.789248,65.704899,37.701991,129.372836,103.659562,127.872468,102.705645,95.603909,101.011725,-0.054875,0.033273,32.025740,-235.678475,101.572070,3.578358,21.920727,9.005710,20.627187,1062.080183,14.937670,380598.746122,0.947964,24.560495,2.097387,2.789045,0.073323,0.050690,105.060186,87.468559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.906648,74.553340,90.271850,100.000000,31.084421,48.126582,53.553899,45.937682,17.632911,40.759494,19.917853,0.207130,22.844461,71.129589,54.713240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.513590,65.519083,104.653751,131.137264,93.147316,95.861190,54.672768,14.366939,103.452627,3.788563,65.732369,37.796880,129.374993,103.549358,127.886686,102.796789,95.632232,101.017646,-0.054974,0.033293,32.025740,-235.686269,101.811303,3.577881,21.968544,9.010002,21.614858,1113.810523,15.152400,380990.861114,0.959497,25.232183,2.188090,2.825881,0.073667,0.051450,105.000129,87.460968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.915976,74.537474,90.291436,100.000000,31.089566,48.126582,53.553899,46.099298,17.632911,40.759494,19.922157,0.204587,22.898426,72.799466,54.789568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.648639,65.552459,104.774100,131.177105,93.169960,95.863470,54.665312,14.372647,103.543813,3.787980,65.685572,37.738426,129.392784,103.631461,127.887011,102.863940,95.668883,101.131746,-0.054741,0.033295,32.025740,-235.674353,101.327862,3.577422,21.963207,9.041501,13.968156,719.875268,15.269710,381208.083742,0.967423,25.593972,2.133688,2.846200,0.074272,0.051824,104.940340,87.472355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.935757,74.576202,90.309271,100.000000,31.087557,48.126582,53.553899,45.669161,17.632911,40.759494,19.925477,0.209336,22.897164,73.720341,54.803110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.332519,65.506394,104.730771,131.153980,93.176747,95.865748,54.662583,14.352954,103.370489,3.788502,65.566029,37.630529,129.396450,103.737728,127.872406,102.670348,95.652127,101.160209,-0.054660,0.033314,32.025740,-235.697804,101.470185,3.578088,21.973502,9.053257,5.275273,271.884714,14.945689,380767.839805,0.948216,24.656201,2.109152,2.789756,0.073891,0.050568,104.876713,87.461130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.934287,74.556163,90.283088,100.000000,31.095893,48.126582,53.553899,45.571251,17.632911,40.759494,19.929786,0.209738,22.898768,73.053017,54.793708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.217163,65.506394,104.748125,131.153980,93.161589,95.866482,54.725665,14.374931,103.566363,3.788815,65.597305,37.744445,129.402855,103.565038,127.868323,102.756212,95.655552,101.088485,-0.054670,0.033351,32.025740,-235.672723,101.850295,3.578351,21.953651,9.011444,-1.549442,-79.765348,14.905730,380670.166318,0.944777,24.506518,2.145453,2.782945,0.073889,0.051345,104.876914,87.388962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.951449,74.560497,90.278834,100.000000,31.095286,48.126582,53.553899,45.743412,17.632911,40.759494,19.932053,0.208095,22.833138,71.204945,54.735240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.997557,65.494533,104.679964,131.127234,93.117335,95.867224,54.658804,14.371220,103.355414,3.789052,65.639512,37.680633,129.401647,103.634777,127.880336,102.776786,95.640609,101.149255,-0.054539,0.033353,32.025740,-235.678884,101.722258,3.579142,21.932267,9.030286,13.120734,676.282285,15.035591,380851.018156,0.953366,24.889751,2.180398,2.805350,0.074405,0.050445,104.912353,87.412909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.966702,74.557562,90.294597,100.000000,31.095102,48.126582,53.553899,45.797572,17.632911,40.759494,19.934991,0.209291,22.863573,71.687639,54.715964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.316523,65.505291,104.698083,131.156488,93.117002,95.866682,54.680313,14.371506,103.500342,3.789279,65.622990,37.603436,129.418167,103.628683,127.905057,102.856442,95.648306,100.982382,-0.054505,0.033321,32.025740,-235.673861,101.687954,3.579623,21.942039,9.048731,25.100919,1293.268303,15.088608,380920.266436,0.955455,25.047103,2.131133,2.814511,0.074918,0.051418,104.959835,87.439383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.996705,74.547476,90.298290,100.000000,31.097497,48.126582,53.553899,45.930023,17.632911,40.759494,19.938154,0.207568,22.858813,72.508326,54.705628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.608069,65.516324,104.658445,131.163174,93.101577,95.869154,54.659832,14.373076,103.399436,3.788444,65.703134,37.671280,129.421380,103.588048,127.893109,102.764788,95.666225,101.057083,-0.054455,0.033316,32.025740,-235.677192,101.667823,3.579109,21.923414,9.005782,17.877056,921.420159,15.175417,381075.590472,0.962719,25.335835,2.184915,2.829375,0.074040,0.050957,105.050914,87.409090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.016667,74.547591,90.303354,100.000000,31.090396,48.126582,53.553899,45.741796,17.632911,40.759494,19.941636,0.208139,22.850357,72.508679,54.711647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.836901,65.516324,104.574950,131.163174,93.079011,95.860348,54.692760,14.375930,103.413894,3.788146,65.772625,37.631251,129.409220,103.578142,127.885591,102.741402,95.667753,101.087035,-0.054654,0.033280,32.025740,-235.673031,101.334897,3.578622,21.923594,8.984416,12.640861,651.143665,15.038101,380868.300700,0.953504,24.910446,2.070518,2.805676,0.073630,0.050594,105.099457,87.391522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.047126,74.554471,90.311375,100.000000,31.086304,48.126582,53.553899,46.171585,17.632911,40.759494,19.945171,0.207963,22.844389,72.449186,54.696914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.524908,65.551356,104.632590,131.190200,93.044219,95.848090,54.804384,14.377642,103.433258,3.787743,65.815326,37.652131,129.414504,103.541249,127.887774,102.654292,95.645246,101.040755,-0.054780,0.033279,32.025740,-235.670992,101.377725,3.578162,21.914994,9.018873,33.417509,1717.863956,15.346582,381312.993757,0.973798,25.894140,2.100382,2.858890,0.073233,0.050895,105.089936,87.408239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.015957,74.552248,90.330873,100.000000,31.073060,48.126582,53.553899,46.044031,17.632911,40.759494,19.949363,0.208095,22.860959,73.732410,54.705913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.036823,65.600731,104.601627,131.220847,93.042873,95.847569,54.666343,14.374217,103.468895,3.785160,65.840272,37.603386,129.415518,103.634012,127.881790,102.656571,95.664673,101.069489,-0.054932,0.033306,32.025740,-235.676377,101.590649,3.576590,21.930824,9.027762,21.555926,1110.904324,15.231657,381129.336463,0.966620,25.578398,2.118005,2.838864,0.073899,0.050529,105.087640,87.412403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.003806,74.523610,90.311924,100.000000,31.078379,48.126582,53.553899,45.602964,17.632911,40.759494,19.955318,0.208581,22.875293,73.242231,54.703405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
