OSU 80 Ton Compressor Load Stand
37.451447,65.631073,104.686266,131.240628,93.036097,95.846528,54.684222,14.365655,103.384661,3.784765,65.794929,37.720712,129.433503,103.589624,127.867920,102.739114,95.633061,101.142057,-0.054825,0.033299,32.025740,-235.683796,101.683571,3.575926,21.960755,9.019197,12.122735,624.551945,14.937046,380726.336274,0.945576,24.673113,2.110920,2.788350,0.073924,0.051086,105.033635,87.402443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.013456,74.534894,90.325907,100.000000,31.079626,48.126582,53.553899,45.910842,17.632911,40.759494,19.959160,0.208315,22.899075,71.779993,54.700071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.173394,65.619764,104.702492,131.228927,93.061402,95.848817,54.785960,14.374931,103.508506,3.784569,65.630712,37.745582,129.444674,103.613786,127.898171,102.804454,95.648162,101.026780,-0.054870,0.033281,32.025740,-235.675991,101.607678,3.575873,21.986394,9.032341,33.544737,1724.984143,15.148269,381061.213477,0.961537,25.388186,2.109865,2.824260,0.074484,0.051070,105.060538,87.433545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.016260,74.544709,90.288824,100.000000,31.084392,48.126582,53.553899,45.654492,17.632911,40.759494,19.963902,0.209469,22.919377,72.625521,54.696462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.934889,65.619764,104.754644,131.228927,93.090595,95.851096,54.706088,14.364370,103.522625,3.785730,65.570332,37.724789,129.444050,103.707103,127.890935,102.705234,95.643020,101.121837,-0.054896,0.033243,32.025740,-235.687858,101.473933,3.577025,21.979488,9.049200,46.585402,2399.076969,14.979441,380888.896698,0.949825,24.852597,2.187864,2.795253,0.074709,0.050730,105.046680,87.438519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.997403,74.551475,90.294997,100.000000,31.101096,48.126582,53.553899,45.812076,17.632911,40.759494,19.967627,0.206869,22.902988,71.907532,54.711794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.079815,65.544460,104.720900,131.170975,93.124263,95.847042,54.640988,14.373932,103.446545,3.787232,65.542741,37.726878,129.441375,103.713720,127.898366,102.796773,95.627069,101.113115,-0.054728,0.033255,32.025740,-235.680420,101.514821,3.578208,21.999953,9.053797,34.326820,1769.884916,15.103075,381031.913731,0.955699,25.220274,2.099065,2.816598,0.075169,0.051208,105.039263,87.442744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.002409,74.552758,90.265166,100.000000,31.093804,48.126582,53.553899,45.953901,17.632911,40.759494,19.969681,0.208051,22.911732,72.101573,54.703268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.263440,65.491499,104.873738,131.125841,93.126580,95.840959,54.753330,14.365512,103.566097,3.788907,65.511079,37.866439,129.427663,103.787256,127.922350,102.935523,95.585010,101.192519,-0.055140,0.033273,32.025740,-235.684919,100.943666,3.579794,22.022491,9.027365,14.589350,750.680976,15.215896,381203.084278,0.963773,25.547097,2.164983,2.836198,0.073650,0.050546,104.973721,87.434031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.985320,74.555923,90.235811,100.000000,31.101114,48.126582,53.553899,45.874186,17.632911,40.759494,19.973163,0.208980,22.939499,73.553403,54.718688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.309943,65.465846,104.928546,131.107731,93.132543,95.842460,54.695800,14.371934,103.682185,3.790937,65.435056,37.793104,129.428612,103.777483,127.922135,102.972096,95.602931,101.168415,-0.055195,0.033294,32.025740,-235.678171,101.248342,3.582161,22.015603,9.075632,12.528720,645.331267,15.143614,381028.683589,0.960647,25.273008,2.175360,2.824202,0.074486,0.051178,104.948407,87.450902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.995842,74.573854,90.242902,100.000000,31.112444,48.126582,53.553899,45.748762,17.632911,40.759494,19.975076,0.208891,22.931007,72.788063,54.708559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.270305,65.465846,104.823365,131.107731,93.139305,95.851113,54.722588,14.373361,103.638013,3.793105,65.379608,37.745799,129.430275,103.724109,127.939357,103.005304,95.584472,101.267623,-0.055155,0.033292,32.025740,-235.673150,101.465792,3.585065,22.006299,9.083313,22.351466,1150.719249,15.081275,380896.486713,0.953406,24.969039,2.268157,2.814387,0.074669,0.050836,104.967209,87.424949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.995132,74.571907,90.214195,100.000000,31.111437,48.126582,53.553899,45.714672,17.632911,40.759494,19.977514,0.206999,22.917628,72.166256,54.707811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.436737,65.416472,104.834815,131.086279,93.117328,95.854795,54.672143,14.373076,103.700161,3.797509,65.388885,37.565208,129.436678,103.758831,127.929828,102.949931,95.586644,101.186370,-0.055166,0.033271,32.025740,-235.681113,101.170352,3.589204,21.991497,9.029655,36.156759,1863.173899,15.067832,380809.327117,0.953084,24.879969,2.234838,2.812348,0.075777,0.050942,104.977729,87.411691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.969288,74.546112,90.190035,100.000000,31.123709,48.126582,53.553899,45.744617,17.632911,40.759494,19.980129,0.208007,22.942636,72.132586,54.698655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.394908,65.381442,104.848320,131.053961,93.114764,95.845643,54.681052,14.370221,103.640431,3.800762,65.533614,37.664365,129.418654,103.766610,127.944825,102.957182,95.624640,101.225469,-0.055205,0.033280,32.025740,-235.682007,100.782117,3.592260,21.982499,9.013590,15.286459,787.589701,15.071928,380902.484774,0.953795,24.934019,2.316660,2.812517,0.074123,0.050903,104.987035,87.452490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.993089,74.582662,90.189364,100.000000,31.117854,48.126582,53.553899,45.649304,17.632911,40.759494,19.981904,0.208315,22.896605,72.811467,54.699717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.338875,65.411507,104.823960,131.074577,93.096648,95.835311,54.681936,14.372219,103.720878,3.804830,65.576812,37.648332,129.416217,103.763046,127.932271,102.965047,95.624350,101.220121,-0.055210,0.033289,32.025740,-235.680009,100.859331,3.595991,21.991226,9.067320,11.050480,569.334167,14.999590,380745.165746,0.950025,24.657991,2.262596,2.800319,0.074228,0.051205,104.997112,87.433901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.983050,74.578833,90.151783,100.000000,31.118732,48.126582,53.553899,45.662162,17.632911,40.759494,19.984344,0.207875,22.925039,72.111064,54.725337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.144890,65.449296,104.954528,131.121940,93.082369,95.837200,54.737073,14.383065,103.653274,3.809035,65.554148,37.610609,129.410786,103.833927,127.924496,102.935474,95.642589,101.213826,-0.055305,0.033277,32.025740,-235.666876,101.345621,3.600156,21.978497,9.046351,17.219096,886.255152,15.016715,380624.878457,0.950844,24.679853,2.249573,2.803813,0.073698,0.051079,105.035492,87.452721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.002487,74.572645,90.141767,100.000000,31.121623,48.126582,53.553899,45.697770,17.632911,40.759494,19.987675,0.205099,22.933459,72.086463,54.787345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.576584,65.449296,104.880856,131.121940,93.092614,95.827453,54.731496,14.371220,103.653687,3.813930,65.555069,37.537850,129.433384,103.735709,127.930806,102.848659,95.662010,101.142888,-0.055347,0.033270,32.025740,-235.677414,101.234250,3.604681,21.969788,9.011877,23.137061,1190.970103,15.037406,380657.605143,0.952333,24.786206,2.246448,2.807368,0.074255,0.050938,105.062685,87.460131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.006714,74.577277,90.084299,100.000000,31.129263,48.126582,53.553899,45.809120,17.632911,40.759494,19.991346,0.208492,22.896352,72.338756,54.799334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.711479,65.445711,104.876633,131.140607,93.099787,95.823650,54.785759,14.374931,103.516515,3.819367,65.625696,37.509561,129.428900,103.766411,127.935646,102.898982,95.634023,101.126520,-0.055405,0.033278,32.025740,-235.673704,100.914743,3.609875,21.989026,9.031746,14.089357,724.525186,15.142356,380803.203601,0.956833,25.088781,2.224188,2.825544,0.073865,0.050741,105.077633,87.435128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.970926,74.565493,90.079234,100.000000,31.136449,48.126582,53.553899,46.149065,17.632911,40.759494,19.994129,0.208271,22.930069,73.829458,54.748085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.745521,65.475501,104.740996,131.161781,93.096065,95.832760,54.702956,14.373932,103.528918,3.825066,65.676205,37.590105,129.412169,103.732532,127.929771,102.847296,95.651317,101.179880,-0.055357,0.033267,32.025740,-235.672252,100.670148,3.615082,21.977541,9.066329,3.132027,161.303847,15.382467,381092.587898,0.972843,25.870675,2.159447,2.867432,0.074319,0.052749,105.102720,87.428193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.993209,74.580719,90.047998,100.000000,31.132793,48.126582,53.553899,46.091907,17.632911,40.759494,19.996980,0.210908,22.893522,73.779633,54.701045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.490009,65.514393,104.833211,131.201065,93.095629,95.844956,54.678032,14.371078,103.538975,3.831460,65.670758,37.629647,129.437052,103.680929,127.953926,102.848354,95.658103,101.102262,-0.055509,0.033278,32.025740,-235.679680,101.110759,3.621263,21.979705,9.049506,-1.415544,-72.935781,15.320913,381035.136771,0.967992,25.680655,2.176974,2.856780,0.074958,0.051357,105.143711,87.452120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.992429,74.596035,90.028884,100.000000,31.125535,48.126582,53.553899,46.094730,17.632911,40.759494,20.000714,0.208935,22.854937,73.562324,54.706454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.342087,65.524324,104.684289,131.223076,93.099905,95.857086,54.695174,14.373218,103.578543,3.840437,65.672616,37.748581,129.438541,103.690268,127.917694,102.895313,95.654675,101.134929,-0.055719,0.033324,32.025740,-235.676723,100.803061,3.630005,21.981598,9.017971,16.438584,846.730848,15.289471,381057.287014,0.968652,25.663481,2.193777,2.850443,0.075697,0.051705,105.162237,87.442154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.981610,74.583174,89.972731,100.000000,31.129128,48.126582,53.553899,45.540210,17.632911,40.759494,20.005921,0.208669,22.881748,72.493718,54.700150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.282385,65.524324,104.754527,131.223076,93.092605,95.861664,54.726078,14.367367,103.480677,3.848511,65.704608,37.610018,129.440137,103.732347,127.918516,102.761524,95.661215,101.103939,-0.055740,0.033298,32.025740,-235.684371,100.993490,3.638075,21.966813,9.054140,21.918201,1128.341517,15.420090,381305.248635,0.976610,26.055703,2.137389,2.872929,0.074818,0.051900,105.183456,87.452010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.015148,74.603855,89.955396,100.000000,31.127583,48.126582,53.553899,45.747905,17.632911,40.759494,20.009485,0.207218,22.896677,73.803226,54.712315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.058774,65.543632,104.847063,131.232549,93.068086,95.875364,54.797326,14.377357,103.514037,3.856658,65.698027,37.640637,129.408722,103.696042,127.899871,102.803132,95.608100,101.161594,-0.055572,0.033297,32.025740,-235.672584,101.104638,3.645759,21.947683,9.084882,15.581814,801.103526,15.024267,380828.151536,0.952491,24.894647,2.161695,2.803386,0.073822,0.052286,105.132488,87.439858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.974239,74.570038,89.909628,100.000000,31.131820,48.126582,53.553899,45.764628,17.632911,40.759494,20.013328,0.208404,22.897921,72.000447,54.708647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.424214,65.550252,104.700195,131.233942,93.091380,95.875807,54.683871,14.369651,103.570235,3.865007,65.717679,37.757033,129.442402,103.688336,127.949176,102.802271,95.618349,101.172334,-0.055586,0.033305,32.025740,-235.680617,101.082085,3.654170,21.951199,9.023777,1.689664,87.050466,15.060871,380872.519736,0.953641,24.976021,2.135348,2.809759,0.074944,0.051576,105.138246,87.456710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.004744,74.594295,89.910621,100.000000,31.126802,48.126582,53.553899,45.896571,17.632911,40.759494,20.016805,0.206304,22.912039,72.681450,54.793924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.243961,65.548321,104.741244,131.238678,93.090956,95.872023,54.671409,14.375787,103.568200,3.873718,65.645844,37.665220,129.432679,103.705923,127.930099,102.861049,95.588772,101.111379,-0.055436,0.033327,32.025740,-235.673011,101.046942,3.662873,21.958086,9.014455,1.221184,62.929016,15.175075,381187.267427,0.958773,25.301004,2.225310,2.829210,0.073831,0.051556,105.099013,87.484178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.001415,74.594687,89.895036,100.000000,31.127336,48.126582,53.553899,45.681619,17.632911,40.759494,20.020479,0.208227,22.936524,72.815785,54.698252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.295553,65.548321,104.796961,131.238678,93.104186,95.871268,54.773633,14.372790,103.566511,3.882939,65.600699,37.512943,129.439882,103.796661,127.938483,102.782430,95.586762,101.146254,-0.055599,0.033304,32.025740,-235.676171,100.921086,3.671223,21.960935,9.069700,13.309331,684.564952,14.994533,380947.507420,0.950680,24.808799,2.221923,2.797659,0.074098,0.051387,105.134886,87.481742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.004126,74.578821,89.877200,100.000000,31.127604,48.126582,53.553899,45.780387,17.632911,40.759494,20.023945,0.208802,22.927004,72.681629,54.790040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.362088,65.515773,104.752625,131.209981,93.116443,95.875092,54.763468,14.364941,103.743019,3.893015,65.603966,37.631146,129.459331,103.737283,127.946694,102.905616,95.572620,101.099064,-0.055730,0.033259,32.025740,-235.686960,100.799353,3.680525,21.988540,9.057187,24.737999,1272.634291,15.078504,381095.783692,0.955814,25.052442,2.212546,2.812301,0.073433,0.050190,105.173499,87.483323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.009961,74.572677,89.864991,100.000000,31.139302,48.126582,53.553899,45.763251,17.632911,40.759494,20.026627,0.209559,22.930466,72.413755,54.735565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.909926,65.502808,104.792487,131.194657,93.112643,95.885599,54.684947,14.357235,103.589200,3.902352,65.624289,37.686465,129.447624,103.701113,127.971908,102.867107,95.573452,101.251171,-0.055835,0.033243,32.025740,-235.694829,101.028553,3.689452,21.988756,9.019738,21.061205,1085.039154,15.063448,381064.181909,0.952601,24.982060,2.236846,2.809905,0.073644,0.050792,105.143236,87.484975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.017749,74.576324,89.862584,100.000000,31.135761,48.126582,53.553899,45.715519,17.632911,40.759494,20.029925,0.206131,22.868640,72.142245,54.761657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.706034,65.500877,104.977667,131.189642,93.118595,95.889226,54.663348,14.381781,103.596258,3.914850,65.440113,37.792554,129.437556,103.831334,127.939653,103.041430,95.541795,101.242578,-0.055822,0.033240,32.025740,-235.665710,101.177589,3.701581,21.998168,9.076534,-1.011986,-52.156459,15.027578,381020.565263,0.950913,24.858856,2.220827,2.803714,0.074827,0.050921,105.081620,87.488797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.981388,74.531362,89.766647,100.000000,31.153854,48.126582,53.553899,45.964851,17.632911,40.759494,20.033912,0.208359,22.930682,71.710579,54.786794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.614767,65.435781,104.960079,131.160388,93.133979,95.897464,54.655785,14.368652,103.621863,3.923910,65.316574,37.836441,129.461901,103.843724,127.973769,103.035309,95.600530,101.252466,-0.056023,0.033210,32.025740,-235.679819,101.287318,3.710205,22.008770,9.073793,1.401254,72.228852,15.233216,381334.277002,0.964923,25.464440,2.317175,2.839141,0.073727,0.051750,105.099887,87.507837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.973005,74.562203,89.787259,100.000000,31.167354,48.126582,53.553899,46.097523,17.632911,40.759494,20.037071,0.207480,22.934505,73.900562,54.792390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.982032,65.435781,104.934619,131.160388,93.137398,95.909690,54.679529,14.373646,103.655296,3.933203,65.249909,37.661455,129.463388,103.875547,127.959315,103.036066,95.597356,101.386258,-0.056037,0.033182,32.025740,-235.680215,100.995690,3.718873,22.008770,9.040563,13.041101,671.922987,15.350280,381532.195560,0.971107,25.743336,2.343346,2.859957,0.073606,0.050854,105.083196,87.469263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.964252,74.562959,89.756085,100.000000,31.167267,48.126582,53.553899,45.557059,17.632911,40.759494,20.038484,0.206782,22.922424,73.672102,54.691230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.554501,65.350825,104.956919,131.112746,93.159334,95.920378,54.673115,14.372933,103.715872,3.942439,65.258247,37.720518,129.447089,103.921292,127.984595,103.112767,95.610293,101.370526,-0.056060,0.033189,32.025740,-235.679622,101.270715,3.726977,22.011781,9.023434,26.180470,1349.067321,14.946991,380802.235323,0.945927,24.435705,2.290924,2.790396,0.074969,0.050126,105.095599,87.478663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.964254,74.567914,89.724098,100.000000,31.172553,48.126582,53.553899,45.930908,17.632911,40.759494,20.039116,0.206956,22.936813,72.040651,54.701999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.464769,65.304762,104.845666,131.075970,93.164468,95.927026,54.687275,14.373076,103.675318,3.950685,65.358430,37.621574,129.440838,103.786640,127.985719,102.960199,95.633158,101.362996,-0.056194,0.033199,32.025740,-235.679153,101.555244,3.734607,21.992416,9.069971,19.547404,1007.007715,15.222437,381259.794226,0.963079,25.298384,2.379484,2.837449,0.075106,0.052689,105.087140,87.482231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.971653,74.581901,89.717924,100.000000,31.175863,48.126582,53.553899,45.585519,17.632911,40.759494,20.041360,0.209113,22.911011,73.615993,54.705048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.074006,65.321311,104.816725,131.081542,93.168958,95.927625,54.663449,14.371934,103.618771,3.958919,65.405713,37.556757,129.387234,103.846189,127.965844,102.983667,95.627569,101.245627,-0.056155,0.033206,32.025740,-235.678824,101.306264,3.742537,21.989621,9.085008,12.228088,630.219033,14.972919,380809.854027,0.947295,24.432435,2.356512,2.794789,0.073563,0.051677,105.071644,87.485533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.970368,74.571127,89.719595,100.000000,31.172025,48.126582,53.553899,45.623941,17.632911,40.759494,20.042239,0.208007,22.928320,72.348394,54.703671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.789843,65.321311,104.980877,131.081542,93.185576,95.935063,54.749285,14.361944,103.461852,3.967318,65.541001,37.656575,129.412248,103.742792,127.958629,102.948905,95.643903,101.239393,-0.056128,0.033186,32.025740,-235.688977,101.069157,3.750541,21.999069,9.029078,26.869258,1382.633918,14.995720,380794.814086,0.949455,24.508181,2.328843,2.798514,0.074185,0.051320,105.086216,87.462586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.967658,74.582454,89.727527,100.000000,31.189761,48.126582,53.553899,45.850807,17.632911,40.759494,20.044644,0.208007,22.916024,71.711099,54.701615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.504470,65.370133,104.835484,131.121662,93.196363,95.944225,54.697022,14.371220,103.565595,3.975508,65.553266,37.567414,129.427925,103.743398,127.963059,102.825842,95.627636,101.220101,-0.056191,0.033176,32.025740,-235.678884,101.440156,3.758423,21.969157,9.037570,47.116525,2426.831168,15.163627,381074.391480,0.960704,25.057815,2.259518,2.827230,0.073831,0.051125,105.043412,87.456328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.947144,74.579726,89.741561,100.000000,31.197883,48.126582,53.553899,46.015988,17.632911,40.759494,20.047937,0.209113,22.939247,72.899681,54.691623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.276141,65.418955,104.808777,131.160110,93.224852,95.949912,54.669196,14.378213,103.650710,3.984110,65.547129,37.701595,129.454771,103.884530,127.981014,102.885151,95.607171,101.230032,-0.056320,0.033167,32.025740,-235.672382,101.225253,3.766307,21.986755,9.102606,37.144536,1914.177689,15.313508,381256.680929,0.967250,25.448192,2.239202,2.853529,0.073960,0.051735,105.010801,87.474292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.965409,74.594241,89.744070,100.000000,31.177136,48.126582,53.553899,45.591050,17.632911,40.759494,20.050305,0.208051,22.873183,73.620238,54.708893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.870416,65.422265,104.850183,131.176548,93.203005,95.957555,54.801010,14.373789,103.671129,4.000485,65.540896,37.660623,129.453544,103.841664,127.967340,102.928480,95.583390,101.268704,-0.056417,0.033210,32.025740,-235.673702,100.831859,3.782036,21.989567,9.026103,15.410443,792.239619,14.982279,380927.326932,0.948523,24.519632,2.243150,2.795280,0.073828,0.051266,104.919897,87.496228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.964515,74.608206,89.787034,100.000000,31.196593,48.126582,53.553899,45.997556,17.632911,40.759494,20.056890,0.207919,22.965373,71.646826,54.708559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.235388,65.402129,104.767354,131.155931,93.170698,95.965307,54.632593,14.357378,103.643440,4.007824,65.600131,37.561693,129.420555,103.812330,127.933507,102.873769,95.570502,101.203973,-0.056281,0.033231,32.025740,-235.688479,101.137196,3.789222,21.959691,9.042438,18.823397,970.680229,15.080997,381192.180473,0.955441,24.879168,2.269958,2.811685,0.074173,0.051149,104.888404,87.464109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.954179,74.608620,89.777707,100.000000,31.193754,48.126582,53.553899,45.972531,17.632911,40.759494,20.059080,0.208448,22.896641,72.487090,54.707044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.853409,65.435505,104.681461,131.164846,93.161097,95.971383,54.655295,14.373504,103.440887,4.014442,65.700416,37.605434,129.446128,103.709038,127.973131,102.860558,95.605187,101.262052,-0.056357,0.033234,32.025740,-235.680358,100.580961,3.795658,21.917536,9.056322,-1.178158,-60.729746,15.267138,381527.809152,0.964526,25.438223,2.318431,2.843748,0.073424,0.051386,104.911574,87.510100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.943382,74.627145,89.805735,100.000000,31.175324,48.126582,53.553899,45.759788,17.632911,40.759494,20.061652,0.208669,22.899995,73.428375,54.708342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.855611,65.496188,104.688030,131.211374,93.139959,95.977322,54.773908,14.371648,103.470902,4.021120,65.761849,37.443902,129.426723,103.672994,127.946299,102.855444,95.629889,101.110179,-0.056218,0.033229,32.025740,-235.681070,101.067767,3.802296,21.929057,9.030160,20.663221,1062.806733,15.094783,381322.105872,0.957323,24.917953,2.289982,2.813650,0.075701,0.052620,104.931640,87.510236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.956616,74.597846,89.808710,100.000000,31.175797,48.126582,53.553899,46.007636,17.632911,40.759494,20.065213,0.209425,22.892692,72.415159,54.700425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.613666,65.496188,104.761184,131.211374,93.128637,95.975859,54.699661,14.372647,103.515375,4.026218,65.801331,37.542364,129.432482,103.595472,127.922123,102.800052,95.615929,101.117544,-0.056215,0.033206,32.025740,-235.678927,100.917354,3.807470,21.942959,9.005566,18.606694,958.328884,15.253632,381571.769835,0.967748,25.474859,2.292388,2.840482,0.073658,0.050508,104.936956,87.476628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.945384,74.589112,89.820200,100.000000,31.175172,48.126582,53.553899,46.019532,17.632911,40.759494,20.069668,0.207480,22.831281,73.099630,54.706936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.635594,65.556596,104.683312,131.252609,93.093560,95.966379,54.670553,14.372077,103.521669,4.032352,65.870698,37.516290,129.436103,103.596046,127.938197,102.816268,95.611303,101.073714,-0.056160,0.033216,32.025740,-235.674434,100.883988,3.812940,21.933925,9.059639,12.748521,656.956062,15.256907,381623.860698,0.965791,25.532513,2.170662,2.840491,0.073652,0.051041,104.998548,87.503670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.959166,74.609470,89.853657,100.000000,31.182309,48.126582,53.553899,46.162913,17.632911,40.759494,20.074374,0.207043,22.894567,72.851483,54.715463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.346015,65.604592,104.616250,131.277405,93.084404,95.948061,54.797950,14.362515,103.428918,4.038968,65.884224,37.568455,129.440676,103.548370,127.947057,102.728314,95.610362,101.083905,-0.056065,0.033202,32.025740,-235.691183,101.190303,3.819558,21.977793,9.064616,15.242826,783.666333,15.374774,381797.843729,0.973964,25.866264,2.189331,2.861259,0.076005,0.051034,104.994427,87.498655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.973961,74.618459,89.885957,100.000000,31.170092,48.126582,53.553899,46.083900,17.632911,40.759494,20.080339,0.209024,22.916637,74.102458,54.711450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.369289,65.637142,104.613091,131.301366,93.078154,95.945671,54.679027,14.367225,103.446539,4.043940,65.855195,37.714810,129.437421,103.498605,127.918905,102.708088,95.596224,101.068046,-0.056000,0.033216,32.025740,-235.683533,100.484455,3.824376,21.981201,9.005909,25.861794,1332.501987,15.354896,381829.115308,0.973901,25.896353,2.165937,2.857421,0.073751,0.049995,104.965686,87.472186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.975868,74.583220,89.891186,100.000000,31.166734,48.126582,53.553899,45.761756,17.632911,40.759494,20.084206,0.208227,22.886778,74.162846,54.711185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.532013,65.641555,104.582307,131.306660,93.079732,95.951048,54.674099,14.366796,103.502006,4.048477,65.874544,37.635437,129.466919,103.621193,127.951964,102.784096,95.637194,101.090798,-0.055950,0.033207,32.025740,-235.684288,101.090652,3.828798,21.939966,9.041104,15.997972,824.353117,15.030391,381365.210551,0.951683,24.969566,2.173394,2.801269,0.074846,0.051449,104.974347,87.494843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.967187,74.577031,89.924322,100.000000,31.164505,48.126582,53.553899,45.735477,17.632911,40.759494,20.089038,0.209738,22.893774,71.907478,54.700779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.080759,65.641555,104.796153,131.306660,93.093969,95.946043,54.712095,14.365655,103.357530,4.052857,65.755602,37.608955,129.454564,103.682214,127.941140,102.751826,95.608107,101.126712,-0.055858,0.033195,32.025740,-235.690330,101.037136,3.833141,21.989603,9.084611,10.988848,565.846728,15.020750,381406.436717,0.953164,24.970421,2.177392,2.799440,0.074869,0.051321,104.938781,87.477676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.956505,74.551512,89.946935,100.000000,31.173460,48.126582,53.553899,45.624927,17.632911,40.759494,20.093234,0.207043,22.930863,72.136394,54.699776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.095307,65.626936,104.830787,131.305824,93.138330,95.942874,54.673934,14.373932,103.480377,4.057113,65.747988,37.541049,129.473412,103.751017,127.960025,102.764014,95.640171,101.168943,-0.055588,0.033191,32.025740,-235.676499,101.366999,3.837421,21.953236,9.022551,23.352425,1203.321448,14.946444,381258.169190,0.948861,24.753672,2.150968,2.786483,0.074757,0.050650,104.960154,87.472235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.968729,74.570729,89.963807,100.000000,31.184466,48.126582,53.553899,45.884847,17.632911,40.759494,20.096967,0.207305,22.876393,71.262598,54.700956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.260083,65.596041,104.613415,131.280470,93.142786,95.942152,54.814197,14.368794,103.436831,4.060838,65.727838,37.566125,129.462135,103.703020,127.963115,102.820809,95.637491,101.161684,-0.055753,0.033191,32.025740,-235.680983,101.269024,3.840916,21.938938,9.005242,41.701570,2143.331469,15.173153,381576.751886,0.960588,25.368809,2.203012,2.826160,0.074515,0.051695,104.941556,87.480913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.943896,74.546769,89.955433,100.000000,31.189836,48.126582,53.553899,45.879018,17.632911,40.759494,20.100977,0.206261,22.938471,73.285045,54.785958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.273010,65.592731,104.661852,131.264589,93.165655,95.938516,54.703242,14.365369,103.376367,4.064702,65.734673,37.572934,129.504114,103.673422,127.977569,102.806464,95.708974,101.308930,-0.055829,0.033197,32.025740,-235.682611,101.114025,3.844763,21.955021,9.051093,48.019117,2473.039730,15.170545,381480.278850,0.960787,25.334271,2.197936,2.825985,0.074390,0.050987,104.991584,87.520148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.968362,74.556330,89.988475,100.000000,31.166910,48.126582,53.553899,45.779002,17.632911,40.759494,20.104071,0.210591,22.886165,73.179854,54.696875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.674051,65.592731,104.848468,131.264589,93.177335,95.930130,54.745248,14.369222,103.541533,4.068633,65.740792,37.577274,129.493185,103.629508,127.998505,102.808036,95.704856,101.114772,-0.055677,0.033209,32.025740,-235.680719,101.101888,3.848482,21.938595,9.056772,35.660141,1835.129080,15.066354,381338.806954,0.953687,25.078161,2.195977,2.807654,0.074196,0.050808,105.020194,87.529407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.972016,74.569057,89.990412,100.000000,31.170243,48.126582,53.553899,45.765843,17.632911,40.759494,20.107793,0.207743,22.894874,73.045086,54.711322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.718514,65.582525,104.772255,131.262082,93.191218,95.924022,54.703271,14.377785,103.484393,4.074044,65.733298,37.608903,129.482190,103.678803,127.985543,102.860276,95.677032,101.092155,-0.055439,0.033190,32.025740,-235.676240,100.723927,3.853723,21.943446,9.016997,17.408788,896.572158,15.066924,381188.309514,0.955220,25.057214,2.218527,2.807980,0.073897,0.051320,104.991457,87.520425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.966090,74.554476,90.009427,100.000000,31.193630,48.126582,53.553899,46.144096,17.632911,40.759494,20.112567,0.208404,22.898065,71.545819,54.716200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.270290,65.584180,104.648815,131.270997,93.181044,95.923287,54.680315,14.372362,103.431573,4.078220,65.688406,37.493510,129.499915,103.654404,128.002138,102.798789,95.659960,101.085100,-0.055279,0.033197,32.025740,-235.674639,100.698110,3.857421,21.972547,9.041158,35.854750,1847.335115,15.356642,381541.425392,0.971193,25.879352,2.098631,2.858928,0.075990,0.051243,104.990503,87.516200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.004822,74.558468,90.030753,100.000000,31.189494,48.126582,53.553899,46.115216,17.632911,40.759494,20.116335,0.206869,22.898588,73.921337,54.778297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.397655,65.569837,104.662508,131.264868,93.187735,95.914182,54.682918,14.358091,103.496570,4.080360,65.725433,37.611950,129.499592,103.566193,127.997148,102.729757,95.658510,101.019898,-0.055321,0.033233,32.025740,-235.696914,100.958599,3.859170,21.950604,9.051381,46.320293,2386.435004,15.324742,381524.575243,0.970586,25.807762,2.111998,2.853390,0.074004,0.051321,104.982691,87.502946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.000343,74.534186,90.017538,100.000000,31.173687,48.126582,53.553899,45.794609,17.632911,40.759494,20.120071,0.208758,22.901780,73.533942,54.699629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.956962,65.605420,104.749137,131.283256,93.200128,95.909624,54.666652,14.359518,103.434747,4.082843,65.822502,37.605580,129.514404,103.606881,128.007324,102.894326,95.680012,101.118617,-0.055368,0.033225,32.025740,-235.691893,100.999021,3.861118,21.999628,9.069394,46.182452,2380.041366,15.063456,381201.970606,0.955524,25.052375,2.124561,2.807835,0.073558,0.051566,105.015134,87.511643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.041345,74.557781,90.075260,100.000000,31.174902,48.126582,53.553899,45.723516,17.632911,40.759494,20.123383,0.206391,22.897993,72.816513,54.797013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.942226,65.605420,104.643055,131.283256,93.204670,95.909931,54.689713,14.372077,103.482607,4.084866,65.793445,37.629509,129.505738,103.730349,128.006029,102.865976,95.680347,101.183412,-0.055329,0.033230,32.025740,-235.680805,100.725888,3.862723,21.992272,9.005097,31.375854,1616.292306,15.007783,381068.455057,0.951850,24.864509,2.084315,2.798638,0.073995,0.051877,105.001116,87.497752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.029632,74.533706,90.076003,100.000000,31.164408,48.126582,53.553899,45.983957,17.632911,40.759494,20.128006,0.209872,22.896028,71.890922,54.702884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.593590,65.618660,104.686962,131.314461,93.203994,95.911124,54.696496,14.374645,103.469976,4.085987,65.701717,37.716383,129.514666,103.744369,128.021196,102.885332,95.664445,101.126071,-0.055462,0.033206,32.025740,-235.674642,101.262475,3.864231,21.965298,9.063119,15.005841,772.913397,15.214161,381338.627618,0.964403,25.502437,2.125934,2.834355,0.073771,0.050878,104.953487,87.491862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.019711,74.498213,90.055132,100.000000,31.169844,48.126582,53.553899,45.975309,17.632911,40.759494,20.132215,0.205872,22.876771,73.715259,54.803523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.843003,65.584456,104.726654,131.306660,93.193437,95.908040,54.695344,14.372933,103.574498,4.087181,65.651121,37.720193,129.513287,103.738403,128.026425,102.852817,95.692168,101.298863,-0.055454,0.033208,32.025740,-235.679132,101.287357,3.865528,21.991172,9.106194,11.704859,602.900764,15.205794,381349.941322,0.964414,25.522675,2.167003,2.832614,0.074387,0.050948,104.948241,87.507653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.017001,74.505001,90.066823,100.000000,31.179244,48.126582,53.553899,45.582873,17.632911,40.759494,20.136172,0.209202,22.926427,72.452736,54.696786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.746017,65.549701,104.759310,131.274341,93.198234,95.903416,54.711432,14.381067,103.546186,4.088609,65.631816,37.715820,129.510010,103.758152,128.019643,102.900392,95.684675,101.275655,-0.055095,0.033225,32.025740,-235.672468,101.009474,3.867260,22.015026,9.052463,18.875958,971.988019,14.927319,380984.553787,0.946351,24.647279,2.146265,2.784702,0.073770,0.050873,104.918101,87.505780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.026741,74.494500,90.086439,100.000000,31.179247,48.126582,53.553899,46.027894,17.632911,40.759494,20.139115,0.208713,22.958593,72.507677,54.776114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.680835,65.483500,104.846966,131.241743,93.205344,95.908637,54.825397,14.372933,103.537398,4.089934,65.420712,37.618670,129.500440,103.808254,128.035718,102.893561,95.678393,101.240750,-0.054875,0.033225,32.025740,-235.679132,101.381337,3.868319,22.016829,9.041645,48.689076,2501.956408,15.260512,381360.404859,0.967042,25.638133,2.228906,2.842511,0.073263,0.050863,104.933808,87.524238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.015718,74.519404,90.104032,100.000000,31.193210,48.126582,53.553899,46.118734,17.632911,40.759494,20.143069,0.206695,22.966058,72.946318,54.788014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.912927,65.483500,104.800700,131.241743,93.186313,95.905678,54.821190,14.351384,103.584330,4.090705,65.454317,37.509730,129.508655,103.728142,128.056781,102.919276,95.668370,101.231607,-0.054883,0.033238,32.025740,-235.700680,100.839312,3.868846,22.035220,9.094312,40.963238,2105.114954,15.305926,381373.008020,0.969375,25.736997,2.221586,2.850902,0.074521,0.050862,104.961757,87.560059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.007931,74.508742,90.084215,100.000000,31.196351,48.126582,53.553899,46.167464,17.632911,40.759494,20.144765,0.210141,22.962867,73.334668,54.794042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.969050,65.429712,104.924557,131.193543,93.183768,95.895072,54.708024,14.383778,103.703509,4.091493,65.502927,37.534490,129.496194,103.735181,128.050129,103.008876,95.685822,101.252248,-0.054974,0.033243,32.025740,-235.670247,101.174692,3.869384,22.028549,9.074695,26.044813,1341.220584,15.345669,381363.811940,0.969108,25.760751,2.205580,2.858358,0.073959,0.051444,104.960296,87.550032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.002512,74.525207,90.086378,100.000000,31.197160,48.126582,53.553899,46.031829,17.632911,40.759494,20.146493,0.208980,22.963660,74.243166,54.786883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.181164,65.424472,104.686895,131.182677,93.189112,95.887530,54.732292,14.374217,103.555843,4.092151,65.566771,37.606147,129.483712,103.747703,128.031789,102.851330,95.694730,101.121562,-0.054883,0.033237,32.025740,-235.675887,101.132825,3.870182,22.011276,9.024588,11.873677,611.183430,15.235340,381220.628176,0.962597,25.441008,2.209763,2.839133,0.075108,0.050991,104.949980,87.533413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.994588,74.526791,90.081563,100.000000,31.194322,48.126582,53.553899,46.007968,17.632911,40.759494,20.149241,0.208183,22.925778,72.500528,54.801055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
