OSU 80 Ton Compressor Load Stand
37.513880,65.454813,104.733064,131.210260,93.174578,95.882922,54.791936,14.374360,103.617929,4.093062,65.564681,37.619447,129.515535,103.834546,128.066397,102.868260,95.676187,101.174105,-0.054696,0.033195,32.025740,-235.681789,101.252889,3.871367,21.997104,9.027473,14.619419,751.698145,15.224038,381045.218416,0.962781,25.310134,2.205493,2.838173,0.075238,0.051398,105.048018,87.559819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.018569,74.535458,90.058843,100.000000,31.186167,48.126582,53.553899,45.888815,17.632911,40.759494,20.151834,0.208713,22.924696,72.849402,54.710467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.959579,65.454813,104.799084,131.210260,93.162053,95.877546,54.705579,14.368652,103.603722,4.093870,65.549927,37.722085,129.495183,103.829492,128.062337,102.903133,95.635264,101.247242,-0.054825,0.033194,32.025740,-235.681289,100.908300,3.872258,22.000440,9.069484,21.046578,1083.876675,15.096089,380855.699902,0.956356,25.014362,2.113097,2.815590,0.074305,0.050846,105.006717,87.520947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.995232,74.505971,90.026569,100.000000,31.212028,48.126582,53.553899,45.682114,17.632911,40.759494,20.155384,0.208492,22.911209,72.513563,54.702510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.918912,65.464743,104.788525,131.225862,93.197747,95.871378,54.664302,14.375073,103.692679,4.093631,65.534236,37.748811,129.522177,103.746924,128.067998,102.926994,95.656254,101.178737,-0.054859,0.033234,32.025740,-235.669967,101.222929,3.872016,22.016541,9.071521,14.698144,757.510543,14.957568,380697.993703,0.946213,24.591538,2.165218,2.791848,0.074464,0.050926,105.028290,87.509613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.021511,74.536331,90.016483,100.000000,31.203877,48.126582,53.553899,46.021719,17.632911,40.759494,20.158545,0.207261,22.895108,71.665593,54.706729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.294684,65.457571,104.815721,131.230320,93.223743,95.872206,54.705103,14.374503,103.605814,4.093938,65.486781,37.796809,129.521986,103.794611,128.046030,102.938646,95.623008,101.207059,-0.054704,0.033240,32.025740,-235.675602,101.197558,3.872680,22.008571,9.021469,-1.272344,-65.524974,15.209003,381101.502384,0.962972,25.348238,2.252854,2.835505,0.073893,0.051164,105.040426,87.502070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.012625,74.524984,90.015854,100.000000,31.213985,48.126582,53.553899,46.055436,17.632911,40.759494,20.161517,0.207963,22.935875,72.947643,54.705579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.529602,65.434126,104.904010,131.214996,93.234018,95.882114,54.688394,14.373361,103.559073,4.094632,65.478178,37.535443,129.521511,103.786435,128.050610,102.923814,95.620686,101.307943,-0.054560,0.033273,32.025740,-235.670863,100.772856,3.873242,21.988287,9.062055,4.231276,217.974725,15.224912,381077.615397,0.964802,25.414027,2.188110,2.838343,0.073984,0.050770,105.024575,87.524119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.001782,74.533146,90.005813,100.000000,31.210053,48.126582,53.553899,45.842385,17.632911,40.759494,20.164278,0.210051,22.936037,73.457600,54.700307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.094209,65.421162,104.781792,131.197165,93.207442,95.888414,54.684016,14.348245,103.690040,4.096121,65.502643,37.673414,129.509979,103.704064,128.026999,102.861702,95.617486,101.262748,-0.054613,0.033248,32.025740,-235.701533,101.039468,3.874514,21.995373,9.089317,22.705196,1169.754851,15.063134,380891.824894,0.953618,24.892496,2.239447,2.810473,0.073764,0.051822,105.000283,87.492837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.976677,74.499006,89.975431,100.000000,31.222365,48.126582,53.553899,45.683874,17.632911,40.759494,20.167485,0.207349,22.940725,72.431880,54.698685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.068047,65.421162,104.991711,131.197165,93.236344,95.882532,54.692142,14.375073,103.678624,4.096816,65.442553,37.739390,129.475115,103.820701,128.043396,103.017610,95.631160,101.353894,-0.054613,0.033228,32.025740,-235.678462,100.894001,3.875374,22.004172,9.036470,13.819862,711.883221,14.973664,380758.622810,0.947521,24.549513,2.306184,2.795234,0.073593,0.050861,104.987509,87.519650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.968890,74.497011,89.975412,100.000000,31.221509,48.126582,53.553899,45.936094,17.632911,40.759494,20.169905,0.207261,22.914329,71.285754,54.697573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.283913,65.410404,104.805737,131.199115,93.270480,95.883190,54.798517,14.373076,103.756710,4.097138,65.459499,37.621737,129.496870,103.845694,128.025141,102.936893,95.600111,101.300965,-0.054822,0.033233,32.025740,-235.676866,101.190584,3.875603,21.994003,9.029222,-0.276797,-14.230564,15.147538,381048.405805,0.959618,25.129998,2.280533,2.824748,0.075857,0.051650,104.995842,87.536280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.965191,74.476397,89.985509,100.000000,31.241390,48.126582,53.553899,45.953184,17.632911,40.759494,20.172326,0.207305,22.941519,73.053466,54.702845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.003926,65.408197,104.880094,131.190200,93.279383,95.890853,54.701728,14.371934,103.533294,4.097076,65.510753,37.615559,129.494242,103.844880,128.039229,102.921246,95.596777,101.244974,-0.055127,0.033206,32.025740,-235.679151,101.223705,3.875738,21.974800,9.083584,8.848136,455.701791,15.187466,381019.040013,0.960146,25.165829,2.325034,2.832405,0.075158,0.051718,104.981380,87.531288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.958256,74.491350,89.976071,100.000000,31.219573,48.126582,53.553899,45.823863,17.632911,40.759494,20.174951,0.206782,22.930538,73.276927,54.694859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.822723,65.433298,104.882500,131.206080,93.295322,95.897084,54.652248,14.367653,103.575265,4.096952,65.600574,37.686162,129.509702,103.792178,128.058220,102.944672,95.597112,101.259792,-0.055284,0.033203,32.025740,-235.676571,101.074213,3.875447,21.980931,9.070908,24.670845,1271.762431,15.066307,380924.532160,0.952290,24.860017,2.322306,2.811018,0.074854,0.051598,105.018383,87.578784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.992095,74.497474,90.036001,100.000000,31.235029,48.126582,53.553899,46.002033,17.632911,40.759494,20.177511,0.209425,22.922623,72.677032,54.707044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.443879,65.433298,104.915986,131.206080,93.314319,95.903488,54.671516,14.358948,103.590586,4.097730,65.590268,37.808544,129.500454,103.896183,128.025233,102.972474,95.587897,101.196402,-0.055263,0.033199,32.025740,-235.691483,100.845407,3.875993,22.014377,9.021559,17.426881,898.025258,15.201039,381135.793932,0.961822,25.240762,2.289894,2.834296,0.074024,0.051355,105.006473,87.546311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.956192,74.473605,90.012132,100.000000,31.228986,48.126582,53.553899,46.120702,17.632911,40.759494,20.180812,0.207963,22.921613,73.512510,54.697485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.573156,65.464191,104.962040,131.237842,93.315128,95.922137,54.688801,14.367367,103.695924,4.098008,65.452967,37.866832,129.491377,103.821828,128.025470,102.918636,95.621550,101.269301,-0.055357,0.033198,32.025740,-235.682247,101.006706,3.876252,22.014756,9.046351,12.716106,655.067033,15.283492,381306.946982,0.967915,25.514891,2.299020,2.848309,0.074315,0.051349,105.034200,87.583126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.943212,74.487890,90.040331,100.000000,31.246701,48.126582,53.553899,45.731359,17.632911,40.759494,20.184367,0.206261,22.927275,72.978425,54.701379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.949486,65.432195,105.057351,131.245086,93.329883,95.938920,54.681423,14.374788,103.714295,4.097611,65.375630,37.768831,129.508434,103.868346,128.061616,103.025147,95.624908,101.430658,-0.055415,0.033203,32.025740,-235.672866,101.128664,3.875956,22.002062,9.091787,30.008862,1546.107604,15.015904,380953.043495,0.950362,24.665108,2.267751,2.801953,0.073693,0.051950,105.027956,87.597084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.929547,74.479203,90.059520,100.000000,31.245689,48.126582,53.553899,45.637995,17.632911,40.759494,20.187336,0.208183,22.980176,72.204769,54.701664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.440834,65.371236,105.011955,131.197165,93.354617,95.955013,54.684822,14.381352,103.723801,4.096922,65.347343,37.719841,129.491811,103.914825,128.060903,103.075227,95.608689,101.388577,-0.055426,0.033223,32.025740,-235.668425,101.509841,3.875149,22.029252,9.069340,45.963697,2367.980641,14.970269,380925.592823,0.946794,24.520506,2.280653,2.793538,0.074290,0.050813,104.978820,87.588437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.921759,74.461936,90.052113,100.000000,31.272026,48.126582,53.553899,46.000834,17.632911,40.759494,20.189357,0.206564,22.934974,72.579246,54.704595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.267008,65.355238,104.783882,131.160388,93.376519,95.971042,54.689637,14.361088,103.558895,4.095968,65.419989,37.593993,129.495995,103.832562,128.062373,103.004276,95.621712,101.323095,-0.055714,0.033237,32.025740,-235.686566,101.281550,3.874359,22.012268,9.021144,18.696370,963.124112,15.258306,381344.219668,0.964245,25.339478,2.380252,2.843270,0.074180,0.050778,104.939889,87.580443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.931593,74.470101,90.069275,100.000000,31.263917,48.126582,53.553899,46.029021,17.632911,40.759494,20.191236,0.206912,22.939770,73.292765,54.699658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.216153,65.355238,104.821417,131.160388,93.351119,95.973473,54.686208,14.380068,103.463959,4.095821,65.495599,37.649196,129.481874,103.853178,128.028392,102.938019,95.608625,101.211809,-0.055745,0.033256,32.025740,-235.669056,101.001459,3.874364,22.023212,9.078661,12.216255,629.347173,15.036400,381047.590243,0.950582,24.607186,2.369631,2.804744,0.074733,0.052166,104.867138,87.597316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.940117,74.449716,90.095422,100.000000,31.246160,48.126582,53.553899,45.812798,17.632911,40.759494,20.193171,0.210276,22.945233,72.792794,54.699806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.941337,65.388062,104.856006,131.183513,93.292454,95.976497,54.682533,14.373646,103.587796,4.095428,65.595943,37.634977,129.496019,103.815020,128.041010,102.913669,95.620801,101.253543,-0.056060,0.033247,32.025740,-235.674171,101.209265,3.874205,22.044109,9.106771,21.395905,1102.331038,15.082433,381178.138327,0.955399,24.827911,2.314828,2.811706,0.073877,0.051187,104.899921,87.597410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.968419,74.440406,90.109298,100.000000,31.255983,48.126582,53.553899,45.857147,17.632911,40.759494,20.196276,0.207392,22.969123,72.892902,54.784503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.097827,65.453434,104.777486,131.233106,93.289025,95.979555,54.715493,14.369936,103.610073,4.094504,65.659525,37.627044,129.496925,103.724283,128.040362,102.983951,95.624226,101.285419,-0.056102,0.033245,32.025740,-235.681149,101.062954,3.873423,22.048923,9.061010,39.569152,2037.400521,15.110398,381241.432983,0.956890,24.897326,2.256864,2.816557,0.074093,0.050524,104.957525,87.609404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.971452,74.450038,90.095316,100.000000,31.257930,48.126582,53.553899,46.023877,17.632911,40.759494,20.198758,0.207130,22.938183,71.859854,54.709168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.758269,65.494533,104.749891,131.272669,93.290951,95.979405,54.792547,14.364370,103.613496,4.093586,65.631774,37.542046,129.506759,103.838789,128.032717,102.910098,95.612949,101.259612,-0.056312,0.033240,32.025740,-235.688838,101.430533,3.872547,22.018218,9.040671,48.046640,2470.424151,15.238143,381449.080900,0.964729,25.306537,2.271340,2.838446,0.073814,0.050818,104.980246,87.606152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.989372,74.458846,90.090046,100.000000,31.258636,48.126582,53.553899,45.919220,17.632911,40.759494,20.203178,0.207174,22.931079,73.474934,54.792125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.370872,65.494533,104.769335,131.272669,93.264475,95.984762,54.658550,14.382209,103.611232,4.092312,65.612999,37.592210,129.514564,103.829472,128.020705,102.825748,95.568918,101.220152,-0.056089,0.033235,32.025740,-235.665445,101.035906,3.871544,21.995301,9.091048,40.951659,2110.782042,15.161114,381436.980321,0.959952,25.157319,2.288268,2.824356,0.074225,0.050814,104.972542,87.605206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.965850,74.446922,90.047755,100.000000,31.261139,48.126582,53.553899,45.513681,17.632911,40.759494,20.207208,0.207174,22.925399,73.196051,54.705067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.090474,65.490120,104.781002,131.274341,93.247627,95.987115,54.714059,14.369222,103.616877,4.091139,65.652007,37.556157,129.511351,103.770682,128.044317,102.956183,95.556101,101.230510,-0.056118,0.033244,32.025740,-235.677451,100.865145,3.870323,22.007093,9.075127,21.924675,1128.922757,14.870710,381089.336722,0.940637,24.300358,2.283067,2.774224,0.073698,0.051252,105.020844,87.602432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.957051,74.439377,90.064042,100.000000,31.257707,48.126582,53.553899,45.735174,17.632911,40.759494,20.210259,0.207568,22.932612,71.778890,54.792164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.841683,65.509153,104.913613,131.271833,93.236085,95.985615,54.690042,14.370507,103.608192,4.089590,65.733463,37.619655,129.523017,103.707186,128.052118,102.933347,95.584967,101.146909,-0.056202,0.033232,32.025740,-235.678291,100.949803,3.868896,21.993137,8.999508,10.535910,542.742447,15.042467,381432.505303,0.953538,24.825658,2.301901,2.803503,0.074209,0.050562,105.031874,87.615714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.970721,74.436925,90.076070,100.000000,31.252533,48.126582,53.553899,45.898158,17.632911,40.759494,20.213394,0.206348,22.926752,72.607939,54.719446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.937244,65.554114,104.682297,131.306660,93.214833,95.991004,54.810788,14.372505,103.435802,4.087192,65.718534,37.558790,129.518450,103.806354,128.052597,102.806266,95.530978,101.288314,-0.056257,0.033188,32.025740,-235.677926,100.973175,3.867342,22.024041,9.072116,31.906123,1639.977827,15.167318,381637.184478,0.960342,25.204070,2.321333,2.825011,0.073610,0.051407,105.001163,87.586426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.956758,74.468804,90.087401,100.000000,31.274167,48.126582,53.553899,46.056777,17.632911,40.759494,20.218179,0.208625,22.930340,73.071714,54.724019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.310953,65.559907,104.739787,131.329506,93.197616,95.990329,54.701937,14.374788,103.556414,4.085725,65.714992,37.573418,129.524874,103.729462,128.050868,102.837559,95.534783,101.269703,-0.056354,0.033197,32.025740,-235.675153,101.037948,3.865934,22.029000,9.087064,41.844700,2155.101575,15.296496,381761.620434,0.967779,25.564646,2.239060,2.847688,0.074106,0.051601,104.959487,87.597177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.957814,74.466143,90.090015,100.000000,31.254917,48.126582,53.553899,46.011801,17.632911,40.759494,20.222768,0.208891,22.916330,74.129749,54.784650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.975283,65.559907,104.901023,131.329506,93.189482,95.991989,54.753764,14.387061,103.468663,4.084448,65.661908,37.654727,129.521211,103.768072,128.053420,102.913067,95.513771,101.154974,-0.056524,0.033232,32.025740,-235.665331,100.608224,3.864529,22.003811,9.040888,48.340227,2487.280104,15.224405,381875.076777,0.963117,25.478211,2.383362,2.834058,0.074016,0.050340,104.971379,87.578003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.927447,74.476281,90.091973,100.000000,31.260449,48.126582,53.553899,45.791021,17.632911,40.759494,20.226471,0.208935,22.937570,72.975053,54.790374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.947552,65.549701,104.759161,131.317805,93.187415,95.992727,54.702042,14.372362,103.405097,4.083722,65.678204,37.630444,129.540120,103.800813,128.089865,102.854038,95.557007,101.221406,-0.056427,0.033261,32.025740,-235.673659,100.963080,3.863908,22.043118,9.022280,46.928992,2416.950092,15.067995,381634.979401,0.954636,24.972654,2.367675,2.807213,0.075261,0.051630,104.973111,87.580176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.952144,74.484010,90.116434,100.000000,31.281310,48.126582,53.553899,45.988135,17.632911,40.759494,20.229794,0.205829,22.941987,72.133368,54.791240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.200207,65.533702,104.746374,131.308610,93.184862,96.000404,54.700897,14.376786,103.517879,4.082740,65.646084,37.529446,129.520070,103.806709,128.080274,102.927402,95.589005,101.238073,-0.056422,0.033278,32.025740,-235.675606,100.766165,3.863446,21.991388,9.057872,36.559482,1882.936051,15.238478,381890.824494,0.963076,25.431773,2.315409,2.837058,0.073618,0.050795,104.975283,87.613285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.948147,74.501484,90.132424,100.000000,31.279580,48.126582,53.553899,46.013556,17.632911,40.759494,20.233310,0.206782,22.911678,72.934001,54.798212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.394623,65.525427,104.756662,131.306103,93.173080,96.006544,54.707504,14.377927,103.441715,4.082056,65.723399,37.622365,129.553143,103.780532,128.113801,102.879161,95.634785,101.208362,-0.056543,0.033283,32.025740,-235.672667,100.913334,3.862656,22.015225,9.082177,23.375229,1203.757378,15.230632,381823.113975,0.964749,25.459640,2.314612,2.835348,0.074656,0.050835,104.974754,87.633884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.960645,74.501163,90.153368,100.000000,31.269116,48.126582,53.553899,45.873366,17.632911,40.759494,20.236352,0.207568,22.941897,73.996477,54.784070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.179021,65.525427,104.812768,131.306103,93.158436,96.001370,54.733120,14.376500,103.478859,4.081062,65.728624,37.632309,129.531155,103.684553,128.080492,102.947000,95.626174,101.302757,-0.056603,0.033286,32.025740,-235.672297,101.116182,3.861655,22.017677,9.032522,14.626311,752.860625,15.118038,381616.992945,0.957756,25.097570,2.293257,2.815747,0.073197,0.050742,104.943110,87.622753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.939283,74.493874,90.139432,100.000000,31.265432,48.126582,53.553899,45.751323,17.632911,40.759494,20.239538,0.207349,22.935569,73.111115,54.718492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.730683,65.547218,104.763966,131.311954,93.153690,95.996823,54.828982,14.369365,103.631566,4.079648,65.653894,37.716788,129.533160,103.723712,128.085612,102.986640,95.630430,101.281420,-0.056475,0.033268,32.025740,-235.682046,100.896124,3.860487,22.002603,9.032251,11.292294,580.232413,15.035002,381426.433198,0.952320,24.824225,2.228503,2.801383,0.075370,0.051137,104.924999,87.592902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.938525,74.477020,90.161550,100.000000,31.278897,48.126582,53.553899,45.881117,17.632911,40.759494,20.243451,0.206002,22.929204,72.434255,54.794711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.243397,65.550804,104.865049,131.333407,93.154639,96.002217,54.697211,14.369936,103.529661,4.078390,65.602874,37.670090,129.533613,103.731153,128.065457,102.902136,95.656133,101.171151,-0.056223,0.033263,32.025740,-235.684089,100.783463,3.859345,22.027647,9.103345,17.073961,879.425585,15.136512,381559.324429,0.957770,25.118246,2.297386,2.819137,0.075608,0.051320,104.959211,87.595676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.955134,74.508458,90.187824,100.000000,31.279919,48.126582,53.553899,45.539312,17.632911,40.759494,20.246951,0.206782,22.915879,73.000289,54.796826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.260797,65.518255,104.782795,131.310839,93.149598,96.003654,54.705592,14.369508,103.570910,4.076524,65.596738,37.604199,129.547822,103.792233,128.077750,102.805387,95.625601,101.239284,-0.056212,0.033284,32.025740,-235.683210,100.950436,3.857740,22.013133,9.060793,23.707362,1220.903951,14.889180,381210.906533,0.941044,24.390312,2.279509,2.776625,0.074495,0.051401,105.024657,87.599410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.930991,74.497980,90.189115,100.000000,31.289873,48.126582,53.553899,45.817545,17.632911,40.759494,20.250558,0.209559,22.939860,72.276983,54.704497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.826756,65.507773,104.740683,131.297187,93.167593,96.005298,54.684020,14.360375,103.514543,4.073921,65.603872,37.593604,129.542607,103.760689,128.069803,102.913436,95.650257,101.263452,-0.056307,0.033315,32.025740,-235.692507,100.838350,3.855430,22.016919,9.023903,36.514356,1881.192332,15.116725,381498.513227,0.956682,25.055695,2.183383,2.815668,0.074142,0.051106,105.055039,87.605599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.933705,74.523389,90.194880,100.000000,31.296768,48.126582,53.553899,45.869378,17.632911,40.759494,20.254291,0.208139,22.925273,73.104767,54.704025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.032538,65.507773,104.871445,131.297187,93.194981,96.009915,54.759025,14.370792,103.576770,4.072831,65.583072,37.585991,129.555090,103.720395,128.084256,102.910163,95.672320,101.318923,-0.056228,0.033328,32.025740,-235.682253,100.954494,3.854339,22.027089,9.056087,20.541808,1056.849026,15.096486,381507.429590,0.955993,24.999401,2.257436,2.812146,0.074719,0.051800,105.058939,87.631528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.940804,74.510663,90.215463,100.000000,31.296189,48.126582,53.553899,46.066867,17.632911,40.759494,20.257317,0.207963,22.938039,72.039403,54.792262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.502297,65.498119,104.739488,131.292729,93.198744,96.021420,54.701135,14.371506,103.630765,4.072768,65.600469,37.672147,129.551771,103.744829,128.079374,102.860027,95.661044,101.164232,-0.056233,0.033330,32.025740,-235.677782,100.971850,3.854358,22.033543,9.082826,10.306694,530.827032,15.282122,381734.403380,0.968504,25.583813,2.248211,2.844146,0.075819,0.050991,105.112346,87.640064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.936440,74.540977,90.204520,100.000000,31.300022,48.126582,53.553899,45.946775,17.632911,40.759494,20.260320,0.206564,22.977363,73.422712,54.782870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.058295,65.495361,104.831217,131.282699,93.172164,96.033590,54.786780,14.374788,103.498394,4.072530,65.605261,37.574230,129.536378,103.718829,128.081449,103.000700,95.668522,101.263500,-0.056223,0.033336,32.025740,-235.678584,101.036316,3.853821,21.976369,9.030917,18.071169,929.266896,15.209982,381583.429288,0.961440,25.301104,2.261558,2.831873,0.075099,0.051321,105.098624,87.610621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.965110,74.534512,90.236769,100.000000,31.285198,48.126582,53.553899,45.662269,17.632911,40.759494,20.263506,0.208935,22.914743,73.138007,54.789341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.707338,65.500877,104.744257,131.284092,93.142071,96.033638,54.647151,14.394339,103.533471,4.071550,65.687849,37.570877,129.549359,103.718586,128.073069,102.918390,95.678345,101.298558,-0.056270,0.033309,32.025740,-235.655929,101.368316,3.853124,21.999520,9.022082,19.812103,1021.393399,14.986842,381336.312288,0.949568,24.650568,2.174051,2.792882,0.074243,0.051806,105.112331,87.602244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.976047,74.566477,90.256382,100.000000,31.297277,48.126582,53.553899,45.910388,17.632911,40.759494,20.266610,0.208271,22.920387,72.552877,54.703946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.967408,65.500877,104.685273,131.284092,93.152718,96.027799,54.717041,14.368366,103.558001,4.069977,65.751927,37.741130,129.534827,103.670857,128.075229,102.892906,95.644807,101.162561,-0.056273,0.033344,32.025740,-235.687456,101.153406,3.851687,22.014053,9.075200,3.767829,193.998584,15.196113,381651.044438,0.960442,25.253388,2.229976,2.828819,0.074578,0.051014,105.128958,87.618390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.957255,74.552261,90.248973,100.000000,31.288803,48.126582,53.553899,45.514434,17.632911,40.759494,20.269931,0.207436,22.912399,72.731232,54.702795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.704908,65.549425,104.690946,131.308610,93.162277,96.028772,54.790006,14.373646,103.476986,4.067320,65.735756,37.681272,129.539939,103.620027,128.100181,102.832995,95.666132,101.124420,-0.056123,0.033344,32.025740,-235.678255,100.726968,3.849504,22.003288,9.075344,2.636816,135.583987,14.900415,381229.732948,0.945062,24.375527,2.242535,2.777822,0.073483,0.050981,105.163613,87.633005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.951537,74.575443,90.287050,100.000000,31.284173,48.126582,53.553899,45.957466,17.632911,40.759494,20.274366,0.209738,22.899904,71.543332,54.701478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.896566,65.570388,104.683273,131.339537,93.136303,96.025696,54.638551,14.361088,103.533398,4.064728,65.719724,37.596754,129.558976,103.723451,128.083094,102.933544,95.652959,101.120513,-0.055913,0.033343,32.025740,-235.691303,101.132749,3.846939,21.998835,9.016511,22.105780,1139.821003,15.215109,381733.520176,0.964166,25.383552,2.189221,2.831826,0.074078,0.050866,105.197602,87.602228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.955695,74.563498,90.277035,100.000000,31.284173,48.126582,53.553899,46.127486,17.632911,40.759494,20.277880,0.207699,22.929204,73.348389,54.705520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.742796,65.577560,104.704727,131.336193,93.123415,96.018026,54.658724,14.373789,103.515210,4.062321,65.749039,37.489251,129.555227,103.739260,128.115888,102.730624,95.659718,101.195246,-0.055835,0.033366,32.025740,-235.674682,101.144960,3.844789,22.006101,9.038147,18.023292,928.976276,15.334707,381928.438432,0.970418,25.793439,2.143522,2.852233,0.074026,0.050890,105.250916,87.608645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.986433,74.598718,90.323958,100.000000,31.283818,48.126582,53.553899,46.027536,17.632911,40.759494,20.282016,0.208315,22.938165,73.113780,54.704035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.361227,65.577836,104.838647,131.326999,93.143610,96.008898,54.630048,14.364941,103.580726,4.058589,65.745707,37.566983,129.571332,103.668250,128.097808,102.853952,95.614191,101.195539,-0.055777,0.033356,32.025740,-235.684836,101.264192,3.841187,21.987620,9.087514,2.631935,135.729297,15.248692,381843.001896,0.967687,25.550386,2.154199,2.837209,0.074238,0.051318,105.267235,87.570413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.956456,74.587782,90.310565,100.000000,31.310461,48.126582,53.553899,45.811791,17.632911,40.759494,20.287093,0.208891,22.910777,73.417213,54.699068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.845593,65.577836,104.663081,131.326999,93.158583,96.002790,54.675612,14.371220,103.538137,4.055668,65.756149,37.479048,129.557945,103.756321,128.084394,102.790965,95.617097,101.109261,-0.055780,0.033382,32.025740,-235.676270,100.809874,3.838819,21.989243,9.051616,23.014734,1185.884255,15.319148,381908.951474,0.971626,25.769297,2.195192,2.849667,0.074306,0.051080,105.259750,87.562370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.956664,74.583450,90.302548,100.000000,31.303418,48.126582,53.553899,45.760212,17.632911,40.759494,20.290794,0.208625,22.936885,73.538269,54.701173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.811100,65.588594,104.644565,131.326999,93.183870,95.990354,54.659490,14.372505,103.456395,4.052842,65.811212,37.742344,129.588539,103.719654,128.102606,102.893459,95.648494,101.141724,-0.055751,0.033402,32.025740,-235.677763,101.109249,3.836609,21.956590,9.001383,15.243781,785.700672,15.063462,381558.365276,0.954733,24.922091,2.240906,2.806081,0.073480,0.050898,105.248975,87.610730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.988849,74.612271,90.326037,100.000000,31.286720,48.126582,53.553899,46.078255,17.632911,40.759494,20.294763,0.207436,22.872823,72.111666,54.704939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.903591,65.606799,104.742014,131.336472,93.154892,95.975087,54.668880,14.376786,103.583091,4.050087,65.816708,37.708777,129.559564,103.681730,128.093016,102.870034,95.634508,101.221423,-0.055795,0.033417,32.025740,-235.669398,101.254989,3.833830,21.962792,9.051886,25.606040,1319.569402,15.265154,381856.342646,0.968258,25.627947,2.182868,2.840586,0.073491,0.051962,105.195285,87.641328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.975756,74.571552,90.294132,100.000000,31.289181,48.126582,53.553899,46.113243,17.632911,40.759494,20.298528,0.207611,22.893125,73.170373,54.705313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.363060,65.601558,104.886450,131.338979,93.106193,95.963012,54.650040,14.371078,103.531784,4.047478,65.674869,37.690399,129.543007,103.682892,128.091979,102.864978,95.623841,101.216204,-0.055772,0.033404,32.025740,-235.678210,101.390250,3.831082,21.977289,9.065734,48.079528,2478.561508,15.276268,381787.467845,0.969419,25.686192,2.172219,2.842745,0.073460,0.051123,105.190309,87.634626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.965557,74.598516,90.294745,100.000000,31.293229,48.126582,53.553899,45.461027,17.632911,40.759494,20.302832,0.208536,22.931764,73.643223,54.700160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.904228,65.601558,104.657128,131.338979,93.089427,95.950534,54.658381,14.369365,103.480713,4.044710,65.656370,37.629722,129.559566,103.766408,128.087962,102.833114,95.623171,101.192781,-0.055895,0.033392,32.025740,-235.679759,101.023388,3.828116,21.954823,9.013247,25.034468,1290.362104,14.810561,381082.838824,0.939080,24.216640,2.237122,2.763380,0.073738,0.051513,105.162945,87.620942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.981960,74.590125,90.286371,100.000000,31.299142,48.126582,53.553899,45.760563,17.632911,40.759494,20.306569,0.208095,22.893486,71.337896,54.713653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.190951,65.554666,104.747928,131.296630,93.094017,95.948518,54.655152,14.367653,103.469521,4.041948,65.681178,37.757147,129.552431,103.620740,128.091701,102.807118,95.630781,101.224859,-0.056044,0.033390,32.025740,-235.684739,101.511968,3.825158,21.959276,9.021757,18.064399,931.155925,15.063085,381388.030574,0.953932,24.943317,2.244455,2.807223,0.074797,0.050998,105.106709,87.598948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.006195,74.602347,90.288355,100.000000,31.288118,48.126582,53.553899,46.035536,17.632911,40.759494,20.309227,0.206391,22.853097,72.232445,54.704831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.180384,65.567078,104.682616,131.288550,93.140747,95.954984,54.652281,14.370364,103.593013,4.040056,65.694339,37.706741,129.529902,103.708680,128.087014,102.906312,95.641162,101.194106,-0.055976,0.033378,32.025740,-235.683497,101.061424,3.823035,21.963640,9.058431,12.208676,629.347173,15.230894,381631.069790,0.966436,25.571022,2.230164,2.835912,0.074422,0.050677,105.116185,87.635442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.993770,74.610580,90.282591,100.000000,31.295107,48.126582,53.553899,45.869654,17.632911,40.759494,20.312775,0.207699,22.931638,73.192082,54.710496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.562563,65.560458,104.739526,131.297187,93.139555,95.961476,54.752164,14.375216,103.582175,4.038661,65.655847,37.653116,129.532231,103.677543,128.082737,102.923714,95.622260,101.264907,-0.055808,0.033393,32.025740,-235.673091,101.136598,3.821930,21.970834,9.058521,3.705295,190.656455,15.115014,381368.634345,0.958345,25.131180,2.243043,2.816490,0.073532,0.051181,105.093891,87.671240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.003280,74.600675,90.294369,100.000000,31.292567,48.126582,53.553899,45.880727,17.632911,40.759494,20.316691,0.205872,22.875744,73.234877,54.695075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.861061,65.560458,104.619793,131.297187,93.148674,95.968339,54.642809,14.379925,103.543900,4.036802,65.636519,37.570434,129.531629,103.723803,128.088745,102.785491,95.604272,101.249538,-0.055761,0.033369,32.025740,-235.672466,101.178670,3.820164,21.982319,9.024462,25.052701,1291.669893,15.112017,381398.033432,0.958782,25.158035,2.213019,2.815533,0.073848,0.051186,105.135874,87.656743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.016697,74.626860,90.275053,100.000000,31.295977,48.126582,53.553899,45.643170,17.632911,40.759494,20.320136,0.208315,22.891250,72.759173,54.698970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.926115,65.549701,104.663646,131.278241,93.198320,95.967626,54.636193,14.372933,103.450940,4.033804,65.718507,37.595279,129.543467,103.679186,128.109549,102.793981,95.619557,101.185901,-0.055958,0.033348,32.025740,-235.675865,101.347237,3.817294,21.947755,9.022370,0.048097,2.480079,14.953621,381207.655717,0.946594,24.631135,2.277137,2.788402,0.074242,0.051687,105.166542,87.650627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.985067,74.599005,90.307455,100.000000,31.290210,48.126582,53.553899,46.070354,17.632911,40.759494,20.324620,0.207261,22.875022,72.635438,54.706985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.144771,65.569009,104.726070,131.284092,93.213640,95.967550,54.666373,14.374217,103.506485,4.030753,65.737910,37.488380,129.562224,103.616835,128.104624,102.794451,95.619899,101.222119,-0.055992,0.033363,32.025740,-235.676377,100.909461,3.814309,21.979038,9.077561,24.352969,1255.051788,15.246114,381712.404944,0.968013,25.589286,2.285313,2.838220,0.074316,0.051212,105.176047,87.696497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.009187,74.627206,90.307394,100.000000,31.289015,48.126582,53.553899,46.036459,17.632911,40.759494,20.328626,0.206391,22.916583,73.187673,54.700455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.154021,65.576181,104.625194,131.291893,93.201011,95.966028,54.664768,14.380639,103.549353,4.028686,65.808401,37.650579,129.549829,103.558477,128.089872,102.860034,95.619583,101.111823,-0.056086,0.033368,32.025740,-235.671426,101.199289,3.812104,21.957365,9.039752,13.051678,672.649536,15.222766,381626.388814,0.966263,25.489086,2.229382,2.834407,0.074591,0.051586,105.152619,87.697398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.984403,74.617739,90.298566,100.000000,31.285029,48.126582,53.553899,45.911818,17.632911,40.759494,20.332265,0.207480,22.855838,73.447245,54.717577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.980449,65.611764,104.568683,131.308610,93.227154,95.962953,54.635737,14.374645,103.482234,4.027478,65.823588,37.689743,129.527732,103.687442,128.084451,102.853388,95.587232,101.227117,-0.056055,0.033375,32.025740,-235.676113,101.103395,3.810503,21.964072,9.012886,37.552958,1936.410110,15.135815,381510.844731,0.959655,25.208655,2.252175,2.819403,0.073941,0.052249,105.125786,87.670031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.976986,74.619414,90.266822,100.000000,31.283284,48.126582,53.553899,45.892553,17.632911,40.759494,20.336117,0.207611,22.934721,73.335659,54.702441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.174026,65.611764,104.655882,131.308610,93.255720,95.961296,54.699055,14.347531,103.567402,4.025420,65.689085,37.759280,129.536098,103.667198,128.097500,102.883643,95.594572,101.264484,-0.056018,0.033385,32.025740,-235.702573,101.105323,3.808486,21.993354,9.077471,45.459367,2341.388921,15.117674,381507.196247,0.959427,25.203179,2.182019,2.815986,0.074496,0.050852,105.107144,87.694104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.983005,74.642755,90.261239,100.000000,31.289712,48.126582,53.553899,45.999463,17.632911,40.759494,20.340781,0.207655,22.887896,72.863302,54.699737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.062732,65.628591,104.714455,131.337586,93.283844,95.961270,54.671804,14.352669,103.568943,4.022602,65.615687,37.709838,129.569882,103.762962,128.115019,102.875090,95.578379,101.195673,-0.056029,0.033361,32.025740,-235.698416,101.133303,3.806247,21.998979,9.076462,18.577479,957.311715,15.187134,381708.444446,0.964840,25.476540,2.288034,2.827675,0.074214,0.051033,105.112243,87.693614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.992538,74.624620,90.237649,100.000000,31.286370,48.126582,53.553899,45.897795,17.632911,40.759494,20.345121,0.208846,22.936326,73.151731,54.702874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.483251,65.566802,104.744563,131.299695,93.284811,95.964257,54.671142,14.365369,103.685754,4.019464,65.580847,37.654315,129.551968,103.791857,128.141007,102.845090,95.586389,101.314480,-0.055916,0.033330,32.025740,-235.688982,101.545743,3.802906,21.978370,9.016186,15.269589,786.863151,15.113761,381566.221332,0.958305,25.211409,2.304555,2.815296,0.074454,0.052130,105.114589,87.711453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.979653,74.625378,90.222608,100.000000,31.296490,48.126582,53.553899,45.964651,17.632911,40.759494,20.349142,0.205571,22.970800,72.782941,54.703661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
