OSU 80 Ton Compressor Load Stand
37.715951,65.647624,104.828809,131.374085,93.301901,96.094759,54.698028,14.381067,103.674648,3.876060,65.808812,37.818318,129.651789,103.857285,128.164818,102.928750,95.594610,101.339972,-0.057471,0.033538,32.025740,-235.672305,101.859368,3.665426,21.987133,9.035533,29.555295,1522.276773,15.349949,382505.341062,0.971000,25.795007,2.338735,2.852360,0.074054,0.050894,105.100406,87.776246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.140995,74.613096,90.099558,100.000000,31.519489,48.126582,53.553899,45.453160,17.632911,40.759494,20.564054,0.205872,22.925381,74.529322,54.695478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.383160,65.642934,104.817084,131.356254,93.329381,96.091001,54.661745,14.371506,103.738306,3.874637,65.721960,37.847904,129.610746,103.960597,128.151298,103.041259,95.537934,101.277684,-0.057461,0.033551,32.025740,-235.679906,101.676859,3.663939,22.016090,9.053148,13.262408,683.547782,14.914066,381889.672075,0.944877,24.524641,2.348438,2.777196,0.073996,0.051135,105.064249,87.740593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.112977,74.582651,90.096834,100.000000,31.501574,48.126582,53.553899,45.440422,17.632911,40.759494,20.567222,0.206999,22.939157,71.487507,54.702668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.203020,65.642934,105.032091,131.356254,93.337931,96.090255,54.680510,14.375787,103.718889,3.872376,65.697485,37.846338,129.626764,103.881941,128.168514,103.105028,95.603546,101.427250,-0.057351,0.033538,32.025740,-235.677421,101.648182,3.661922,21.993822,9.087370,20.348776,1048.421049,14.923700,381799.117736,0.944887,24.510629,2.352701,2.779429,0.073295,0.050645,105.098089,87.762096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.119294,74.621972,90.124359,100.000000,31.503468,48.126582,53.553899,45.620123,17.632911,40.759494,20.571235,0.207392,22.898931,72.490100,54.710889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.228723,65.616178,104.848645,131.345945,93.320826,96.088999,54.653728,14.362515,103.732094,3.869497,65.691389,37.852396,129.636423,103.798328,128.192578,103.082792,95.612116,101.506046,-0.057204,0.033506,32.025740,-235.690366,101.934796,3.659245,21.990000,9.102425,1.404020,72.374162,15.066222,382087.958043,0.954542,24.957331,2.369620,2.803858,0.073765,0.050956,105.098998,87.763430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.151082,74.646688,90.159332,100.000000,31.532486,48.126582,53.553899,45.710370,17.632911,40.759494,20.574668,0.207611,22.916583,72.783904,54.698911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.847831,65.599076,104.824164,131.331735,93.341268,96.088220,54.677807,14.354524,103.724266,3.867265,65.651631,37.876405,129.619306,103.919895,128.189813,103.023789,95.586747,101.425412,-0.057065,0.033489,32.025740,-235.697868,101.840820,3.657042,21.974151,9.047595,5.646186,290.920316,15.175231,382085.834459,0.959185,25.202961,2.399439,2.823214,0.074363,0.051611,105.082661,87.736608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.145248,74.652832,90.180412,100.000000,31.515291,48.126582,53.553899,45.692002,17.632911,40.759494,20.578610,0.207436,22.924282,73.171585,54.711440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.146618,65.564596,105.083008,131.325884,93.383054,96.083329,54.650053,14.369793,103.776800,3.864288,65.593019,37.784303,129.607387,103.916025,128.183314,102.994402,95.581308,101.354980,-0.056758,0.033487,32.025740,-235.679168,101.807468,3.654463,21.996563,9.037606,25.095485,1293.704233,15.137026,382017.198303,0.958867,25.141101,2.441103,2.816337,0.073909,0.051504,105.057349,87.724209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.103611,74.659965,90.168048,100.000000,31.517572,48.126582,53.553899,45.925036,17.632911,40.759494,20.582044,0.208448,22.933747,72.910376,54.698940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.397617,65.564596,104.876698,131.325884,93.363847,96.087597,54.686685,14.377357,103.633510,3.860949,65.628784,37.665977,129.626509,103.867806,128.199363,103.046132,95.606015,101.446286,-0.056477,0.033477,32.025740,-235.676342,101.943927,3.650648,21.986105,9.092563,16.850666,868.091410,15.301272,382279.055495,0.969067,25.646107,2.415066,2.844785,0.074501,0.051315,105.075024,87.739389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.128945,74.673285,90.177510,100.000000,31.526753,48.126582,53.553899,45.754187,17.632911,40.759494,20.584928,0.207743,22.894207,73.763763,54.709296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.119701,65.541701,104.827985,131.300252,93.354921,96.087342,54.698575,14.368081,103.600046,3.855906,65.733320,37.751565,129.583396,103.833011,128.200490,103.070104,95.622685,101.348534,-0.056254,0.033443,32.025740,-235.679900,101.893372,3.645715,21.978749,9.046748,5.473413,281.911100,15.202991,382034.584899,0.961037,25.201717,2.375579,2.828872,0.074287,0.051180,105.148913,87.744019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.129316,74.683147,90.218200,100.000000,31.528591,48.126582,53.553899,45.597237,17.632911,40.759494,20.589113,0.208139,22.899075,72.934271,54.706149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.120911,65.569009,104.776636,131.313904,93.353505,96.086437,54.664093,14.367938,103.696331,3.852205,65.786333,37.774001,129.577638,103.895849,128.189278,103.085607,95.594094,101.395078,-0.056406,0.033460,32.025740,-235.678082,101.442748,3.641990,21.971230,9.018476,25.423352,1310.269566,15.064696,381849.345593,0.953494,24.859321,2.409109,2.804368,0.074678,0.051461,105.094714,87.763938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.100857,74.677437,90.220635,100.000000,31.530773,48.126582,53.553899,45.759690,17.632911,40.759494,20.593271,0.207919,22.893359,72.516014,54.701163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.962828,65.613419,104.976770,131.353468,93.348614,96.081849,54.640752,14.374360,103.667777,3.848455,65.703895,37.861479,129.582059,103.929426,128.177766,103.009073,95.593669,101.374075,-0.056338,0.033466,32.025740,-235.673131,101.660950,3.637901,21.950315,9.075867,12.533020,646.203127,15.178985,381966.083946,0.960922,25.215646,2.330089,2.824053,0.073552,0.051469,105.097880,87.777328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.107634,74.699056,90.230745,100.000000,31.526987,48.126582,53.553899,45.760186,17.632911,40.759494,20.596910,0.206869,22.887355,72.927190,54.705057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.356643,65.600731,105.033570,131.359597,93.335133,96.077276,54.672201,14.371791,103.760492,3.844304,65.713103,37.851926,129.615261,103.930783,128.183039,103.092231,95.603429,101.400400,-0.056317,0.033447,32.025740,-235.675536,101.620365,3.634186,21.959709,9.080482,30.494462,1571.391534,15.172068,382046.832752,0.961548,25.241298,2.388373,2.822577,0.075282,0.051931,105.113119,87.796931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.079753,74.690210,90.245024,100.000000,31.552393,48.126582,53.553899,45.829436,17.632911,40.759494,20.601866,0.207043,22.925976,72.971129,54.702500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.637892,65.600731,104.887125,131.359597,93.334836,96.069672,54.744596,14.370507,103.749729,3.840183,65.667292,37.839758,129.604203,104.005893,128.142798,103.032112,95.601976,101.492979,-0.056165,0.033463,32.025740,-235.680251,101.907382,3.630613,22.001648,9.037264,48.783912,2510.529695,15.271025,382185.071893,0.966447,25.502382,2.375401,2.840063,0.074886,0.050956,105.094144,87.787336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.060943,74.668959,90.253289,100.000000,31.550289,48.126582,53.553899,45.594886,17.632911,40.759494,20.605440,0.208271,22.895235,73.819897,54.700730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.065415,65.594111,105.092540,131.340373,93.362014,96.066658,54.679282,14.372933,103.754279,3.836429,65.600010,37.834874,129.646952,104.026640,128.187188,103.148785,95.619519,101.518912,-0.056165,0.033454,32.025740,-235.677172,102.074925,3.626973,22.000602,9.037967,24.615363,1268.274993,15.104253,381883.732810,0.954855,24.951229,2.382433,2.811644,0.073194,0.050969,105.144186,87.805040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.109797,74.711944,90.297285,100.000000,31.553040,48.126582,53.553899,45.426338,17.632911,40.759494,20.609115,0.206434,22.913049,72.952264,54.703749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.178437,65.531771,104.881158,131.305267,93.376509,96.065218,54.677717,14.370507,103.821151,3.833157,65.561974,37.609584,129.616451,103.971540,128.191229,103.087198,95.628048,101.397320,-0.056210,0.033452,32.025740,-235.681558,101.658565,3.623645,21.984699,9.083926,13.088612,674.393256,14.960014,381678.900045,0.945840,24.569339,2.442915,2.786743,0.075020,0.051128,105.139873,87.771786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.100038,74.706743,90.297357,100.000000,31.568082,48.126582,53.553899,45.756965,17.632911,40.759494,20.612915,0.207218,22.936109,71.829496,54.702215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.953913,65.524599,104.814145,131.283535,93.395997,96.063714,54.697890,14.366796,103.809596,3.829531,65.632670,37.669062,129.615375,103.921208,128.195206,103.041602,95.608988,101.386101,-0.056202,0.033437,32.025740,-235.682001,101.832535,3.619872,21.985817,9.100749,23.125676,1191.115413,15.238710,381991.672412,0.962691,25.342383,2.441899,2.835326,0.073690,0.050351,105.148909,87.757021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.081528,74.691569,90.311408,100.000000,31.564204,48.126582,53.553899,45.696468,17.632911,40.759494,20.614867,0.206999,22.870966,73.818700,54.705825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.529927,65.581146,104.814953,131.318083,93.413834,96.068239,54.666182,14.373932,103.801858,3.825564,65.768293,37.662715,129.603929,103.862582,128.178294,102.964478,95.620851,101.341815,-0.055961,0.033419,32.025740,-235.676826,101.955349,3.615830,21.985492,9.042330,24.034272,1238.631764,15.156567,381819.344124,0.959409,25.125388,2.355850,2.821021,0.074375,0.051330,105.118005,87.755175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.047420,74.670731,90.324967,100.000000,31.561352,48.126582,53.553899,45.676151,17.632911,40.759494,20.619190,0.208492,22.900517,73.143263,54.710290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.326222,65.581146,104.863261,131.318083,93.436497,96.069719,54.766402,14.366083,103.798912,3.822429,65.828131,37.924025,129.625488,103.958773,128.155960,103.037792,95.634744,101.434849,-0.055725,0.033403,32.025740,-235.686472,101.836879,3.612887,22.020075,9.095484,10.415033,535.767570,15.245867,381980.616639,0.965299,25.425804,2.367753,2.836348,0.073938,0.051245,105.161644,87.777730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.065429,74.682515,90.362450,100.000000,31.561732,48.126582,53.553899,45.481562,17.632911,40.759494,20.624100,0.205657,22.921198,73.651754,54.698803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.337808,65.627487,104.888263,131.367677,93.490053,96.077302,54.695791,14.380496,103.908610,3.820078,65.587579,37.922519,129.633573,104.029460,128.166006,103.142333,95.661398,101.443059,-0.055572,0.033381,32.025740,-235.669445,101.990630,3.610656,22.025051,9.104968,16.421842,845.858988,14.995807,381681.796533,0.950075,24.696092,2.327635,2.792837,0.074652,0.050438,105.204360,87.799346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.062881,74.666354,90.366983,100.000000,31.571301,48.126582,53.553899,45.581829,17.632911,40.759494,20.628993,0.207875,22.933459,71.925078,54.693079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.502439,65.598800,104.918197,131.376036,93.489943,96.089011,54.684231,14.371648,103.867401,3.818136,65.479041,37.762605,129.637326,104.037461,128.198926,103.198187,95.634412,101.513710,-0.055250,0.033356,32.025740,-235.676822,101.878176,3.608861,21.995499,9.050552,22.042466,1135.607015,15.091749,381793.408776,0.953930,24.973082,2.373087,2.809372,0.073991,0.051223,105.221492,87.789588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.050341,74.668694,90.360090,100.000000,31.581195,48.126582,53.553899,45.566745,17.632911,40.759494,20.633007,0.208581,22.937498,73.383138,54.702628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.218237,65.502808,105.023342,131.304431,93.463274,96.096132,54.667273,14.369365,103.938665,3.815993,65.547746,37.704281,129.648061,103.997063,128.206183,103.110340,95.635560,101.483023,-0.055116,0.033368,32.025740,-235.677636,102.033667,3.606708,22.021914,9.054447,14.408521,742.543619,15.093273,381827.454831,0.955024,25.003639,2.351668,2.809170,0.073477,0.050875,105.229402,87.827730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.058885,74.650811,90.374212,100.000000,31.585357,48.126582,53.553899,45.472305,17.632911,40.759494,20.636170,0.208713,22.969285,72.607511,54.756474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.767258,65.502808,104.888043,131.304431,93.428019,96.093849,54.657265,14.382637,103.826907,3.813186,65.606451,37.714953,129.598566,103.987269,128.177198,103.098839,95.643099,101.409450,-0.055043,0.033383,32.025740,-235.669265,101.425957,3.603856,22.001990,9.084665,1.170124,60.313437,15.026155,381782.506275,0.950758,24.751056,2.423690,2.797637,0.074487,0.051807,105.201395,87.799574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.066927,74.658013,90.346948,100.000000,31.594608,48.126582,53.553899,45.631489,17.632911,40.759494,20.637360,0.207963,22.929781,72.040070,54.783244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.377841,65.493982,104.825819,131.276848,93.413189,96.088563,54.667596,14.357949,103.746813,3.810765,65.704664,37.704560,129.596216,103.919885,128.186896,103.026888,95.656035,101.377253,-0.055127,0.033403,32.025740,-235.693789,101.509932,3.601521,21.984212,9.084810,-0.772394,-39.805114,15.162789,381868.197337,0.958728,25.042051,2.402984,2.821825,0.073286,0.050762,105.168765,87.810190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.079307,74.685225,90.372122,100.000000,31.590871,48.126582,53.553899,45.906883,17.632911,40.759494,20.640352,0.209291,22.933585,72.648861,54.785152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.164632,65.541701,104.787013,131.328392,93.415151,96.074782,54.769557,14.369365,103.553770,3.807848,65.767894,37.708504,129.595335,103.939481,128.154909,103.115556,95.630532,101.373488,-0.054995,0.033387,32.025740,-235.678126,101.828087,3.598547,21.997392,9.040473,11.325254,582.557372,15.343030,382132.867522,0.971549,25.660817,2.348535,2.852757,0.074015,0.051753,105.135157,87.776324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.078368,74.681813,90.394681,100.000000,31.583816,48.126582,53.553899,45.547543,17.632911,40.759494,20.643512,0.207919,22.919035,73.777773,54.710358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.061465,65.595766,104.777714,131.393031,93.407398,96.069800,54.673773,14.371934,103.690521,3.805140,65.801419,37.634565,129.604799,103.924709,128.171389,102.987742,95.617625,101.380301,-0.054828,0.033376,32.025740,-235.679804,101.955473,3.595648,21.987404,9.017664,25.780350,1328.433309,15.063577,381688.424214,0.954218,24.815620,2.315061,2.804491,0.073304,0.051632,105.146696,87.742571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.073980,74.688987,90.391015,100.000000,31.584338,48.126582,53.553899,45.666850,17.632911,40.759494,20.648086,0.209693,22.893954,71.974306,54.700317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.576909,65.636314,104.818280,131.430367,93.410816,96.063745,54.680418,14.379783,103.523001,3.800618,65.867768,37.729155,129.620754,103.830481,128.145384,102.998035,95.619327,101.409698,-0.054807,0.033375,32.025740,-235.672445,101.683504,3.591676,22.016721,9.069646,15.604977,804.009725,15.151313,381873.771784,0.958302,25.154189,2.338163,2.819536,0.074595,0.050906,105.173886,87.722746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.062452,74.698526,90.391106,100.000000,31.591744,48.126582,53.553899,46.067175,17.632911,40.759494,20.654308,0.209157,22.918945,72.871306,54.787512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.468488,65.636314,104.811112,131.430367,93.453251,96.064106,54.655793,14.375073,103.732395,3.797797,65.835472,37.706253,129.659709,103.851291,128.152535,102.973768,95.620136,101.404988,-0.054731,0.033378,32.025740,-235.674214,101.929733,3.589012,22.009473,9.033675,2.407652,124.104502,15.196979,382010.134614,0.962934,25.349449,2.355415,2.827134,0.073896,0.051229,105.204974,87.744698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.091554,74.705702,90.427579,100.000000,31.608139,48.126582,53.553899,46.051741,17.632911,40.759494,20.659234,0.207087,22.937029,72.472575,54.779605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.169141,65.668864,104.866742,131.457672,93.485443,96.073988,54.811993,14.377071,103.571445,3.794985,65.799332,37.803764,129.648889,103.859505,128.161134,103.014066,95.594654,101.368135,-0.054807,0.033364,32.025740,-235.673197,101.951799,3.586148,22.014936,9.025904,-1.317237,-67.704623,15.418879,382344.371182,0.976582,26.057243,2.372464,2.865695,0.074331,0.053008,105.204866,87.742962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.091189,74.696672,90.407209,100.000000,31.596777,48.126582,53.553899,45.529785,17.632911,40.759494,20.664129,0.209425,22.900517,73.719005,54.709345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.354740,65.653416,104.828645,131.457672,93.478442,96.073456,54.702088,14.371363,103.776572,3.793142,65.768691,37.714075,129.672170,103.897965,128.184074,103.091151,95.603518,101.316556,-0.054883,0.033371,32.025740,-235.676291,101.682753,3.584191,22.024023,9.073396,7.561622,389.440457,15.023727,381775.473431,0.952021,24.834681,2.368653,2.797314,0.074048,0.051135,105.208058,87.745811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.097804,74.729271,90.411264,100.000000,31.597250,48.126582,53.553899,45.700184,17.632911,40.759494,20.668408,0.209380,22.968835,72.548047,54.793020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.218582,65.634107,104.793692,131.443183,93.458543,96.072976,54.701836,14.370079,103.659573,3.790855,65.751158,37.682903,129.676137,103.831901,128.201268,103.016689,95.608215,101.383343,-0.055090,0.033367,32.025740,-235.682476,101.876770,3.581614,22.016415,9.099414,19.383323,998.289119,15.165355,382090.324563,0.957721,25.275186,2.370627,2.821339,0.073836,0.051047,105.226255,87.807045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.127249,74.731426,90.417206,100.000000,31.604420,48.126582,53.553899,45.574771,17.632911,40.759494,20.672228,0.206956,22.952301,72.414325,54.758893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.181743,65.634107,104.848027,131.443183,93.499309,96.075287,54.808872,14.373076,103.712255,3.787822,65.678548,37.795382,129.657514,103.959877,128.169776,103.149254,95.584325,101.416703,-0.055127,0.033360,32.025740,-235.677029,101.549859,3.578846,22.039223,9.069213,25.349339,1303.004069,15.077973,381934.400167,0.954469,25.006506,2.328849,2.806301,0.074084,0.052293,105.261993,87.785782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.107820,74.706257,90.402490,100.000000,31.610114,48.126582,53.553899,45.649457,17.632911,40.759494,20.675876,0.209469,22.983403,72.012416,54.783539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.142683,65.606799,104.947551,131.423680,93.503589,96.079056,54.742170,14.369793,103.877967,3.785527,65.617409,37.799085,129.671398,103.944653,128.190298,103.062038,95.570387,101.376201,-0.055074,0.033356,32.025740,-235.680965,102.136233,3.576481,22.048923,9.021415,21.676178,1115.554242,15.132069,381987.224476,0.958186,25.172878,2.366767,2.815628,0.074132,0.051275,105.282073,87.777406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.117652,74.707405,90.384414,100.000000,31.610513,48.126582,53.553899,45.677692,17.632911,40.759494,20.679239,0.206782,22.976407,73.117399,54.787296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.415823,65.561837,104.962712,131.403340,93.513402,96.079047,54.807353,14.375644,103.760423,3.783337,65.609659,37.833525,129.669804,103.981912,128.195311,103.063977,95.574531,101.396744,-0.054804,0.033342,32.025740,-235.674950,102.079105,3.574063,22.007814,9.067537,14.219292,730.918823,15.156144,382062.506509,0.957358,25.223206,2.411933,2.819879,0.073688,0.050546,105.264656,87.768582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.084947,74.709837,90.355355,100.000000,31.627312,48.126582,53.553899,45.700533,17.632911,40.759494,20.683121,0.206695,22.932089,72.354922,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.960771,65.552459,105.131806,131.390245,93.526878,96.079025,54.780269,14.363942,103.665368,3.781191,65.633772,37.785437,129.651805,103.918354,128.177665,103.054068,95.550049,101.417201,-0.054786,0.033371,32.025740,-235.687959,101.867696,3.571714,21.989603,9.079671,14.251822,732.953163,15.186717,382092.230493,0.959585,25.249302,2.400040,2.825524,0.075286,0.050716,105.218117,87.740625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.078999,74.676665,90.322213,100.000000,31.634895,48.126582,53.553899,45.528200,17.632911,40.759494,20.685669,0.208935,22.931710,73.443249,54.705254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.752349,65.552183,104.844031,131.395539,93.478686,96.077453,54.643979,14.369080,103.719046,3.778481,65.647011,37.749153,129.657972,103.869835,128.191620,102.992711,95.585477,101.450089,-0.054665,0.033386,32.025740,-235.681841,102.028650,3.569196,21.985294,9.021180,14.985796,772.622777,15.067261,381855.443063,0.950805,24.831796,2.408999,2.805303,0.073743,0.051556,105.232050,87.784912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.072753,74.689826,90.301124,100.000000,31.643221,48.126582,53.553899,45.519643,17.632911,40.759494,20.690183,0.209559,22.892043,72.896211,54.714086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.038931,65.552183,104.835384,131.395539,93.462035,96.078939,54.807956,14.370792,103.591153,3.777297,65.724806,37.697911,129.655215,103.953013,128.195466,103.083409,95.570507,101.370018,-0.054689,0.033397,32.025740,-235.681599,101.743530,3.568087,21.993498,9.063065,24.698731,1269.582782,15.290709,382176.515174,0.963873,25.444246,2.446528,2.844416,0.074067,0.050206,105.194523,87.751109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.063614,74.692671,90.290114,100.000000,31.634002,48.126582,53.553899,45.922824,17.632911,40.759494,20.693709,0.207875,22.904448,73.183988,54.698783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.223552,65.583904,104.820396,131.408356,93.472976,96.074829,54.671804,14.359804,103.599287,3.776006,65.811457,37.635267,129.646247,103.907999,128.161597,103.022061,95.588322,101.298467,-0.054775,0.033417,32.025740,-235.692097,101.974343,3.566674,21.992795,9.081979,18.258834,940.891691,15.342978,382241.427827,0.972159,25.730747,2.432072,2.852716,0.074609,0.051353,105.201789,87.759739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.085480,74.693037,90.312093,100.000000,31.635281,48.126582,53.553899,45.748102,17.632911,40.759494,20.698046,0.207611,22.930917,73.215647,54.712345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.535174,65.637418,104.993701,131.439283,93.474717,96.067935,54.792993,14.365655,103.656294,3.775140,65.839365,37.871942,129.660174,103.937406,128.175941,103.052847,95.617881,101.349536,-0.054898,0.033422,32.025740,-235.684286,101.544070,3.565746,21.981472,9.039680,13.698387,704.327104,15.214769,382089.488660,0.961196,25.336749,2.395974,2.830411,0.075103,0.050193,105.210713,87.799729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.094117,74.724767,90.334135,100.000000,31.640827,48.126582,53.553899,45.639235,17.632911,40.759494,20.701780,0.207218,22.940996,73.191980,54.701861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.496650,65.663347,105.076943,131.461294,93.459325,96.065757,54.644772,14.369793,103.841521,3.774698,65.799382,37.925299,129.655368,103.942036,128.174625,103.069209,95.628130,101.356449,-0.055079,0.033419,32.025740,-235.680148,101.713325,3.565225,22.024366,9.025508,37.254773,1920.716636,15.131842,381962.940997,0.958477,25.115887,2.332500,2.815970,0.075754,0.050915,105.164265,87.785280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.091891,74.722957,90.346474,100.000000,31.661681,48.126582,53.553899,45.453291,17.632911,40.759494,20.707101,0.210908,22.937912,72.885410,54.704703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.444507,65.663347,104.955430,131.461294,93.466283,96.066336,54.671274,14.372362,103.921232,3.774222,65.632615,37.777938,129.686067,104.015600,128.194110,103.121486,95.605712,101.464961,-0.055056,0.033420,32.025740,-235.679703,101.773489,3.565289,22.001449,9.044205,47.432726,2444.268361,15.020737,381753.300688,0.947860,24.745245,2.335532,2.797208,0.075193,0.051907,105.159616,87.767127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.098140,74.741573,90.323106,100.000000,31.681128,48.126582,53.553899,45.459732,17.632911,40.759494,20.711891,0.207655,22.886309,72.487771,54.693266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.283028,65.596869,105.103829,131.432317,93.461629,96.076075,54.663466,14.365798,103.746654,3.774134,65.612299,37.726216,129.693656,103.959142,128.196271,103.126982,95.624622,101.446317,-0.055027,0.033423,32.025740,-235.682347,101.933020,3.565135,21.959258,9.095826,21.160070,1090.560932,15.049878,381783.623038,0.951521,24.823464,2.329695,2.802302,0.074090,0.050711,105.120939,87.789868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.098784,74.756658,90.349023,100.000000,31.671833,48.126582,53.553899,45.464533,17.632911,40.759494,20.714447,0.206782,22.936182,71.357708,54.698153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.130075,65.557976,104.931001,131.372692,93.485629,96.076128,54.693568,14.371078,103.814857,3.773698,65.646724,37.640693,129.668263,104.018733,128.201154,103.028445,95.637554,101.553623,-0.054880,0.033436,32.025740,-235.678863,102.019390,3.564942,21.991695,9.059964,12.931610,666.110589,15.055719,381859.563529,0.952493,24.894303,2.421319,2.802959,0.075267,0.052424,105.061199,87.743580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.089506,74.747811,90.337722,100.000000,31.677207,48.126582,53.553899,45.550568,17.632911,40.759494,20.718265,0.210546,22.898642,72.503433,54.697750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.048521,65.562665,104.942288,131.374085,93.470425,96.068488,54.742981,14.370792,103.735795,3.773226,65.671556,37.634722,129.674515,103.998490,128.212472,103.089928,95.635119,101.471717,-0.054675,0.033464,32.025740,-235.677189,102.101500,3.564474,21.992344,9.011408,21.792264,1121.511950,15.146089,381884.395521,0.957018,25.047688,2.390522,2.819080,0.074091,0.050893,105.073138,87.755348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.106916,74.762298,90.363638,100.000000,31.681044,48.126582,53.553899,45.633757,17.632911,40.759494,20.720930,0.207130,22.936416,73.246774,54.714371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.594217,65.580870,104.921830,131.398325,93.468975,96.066975,54.681637,14.380068,103.673812,3.773078,65.751749,37.691268,129.647138,103.969978,128.169878,103.043955,95.566502,101.377825,-0.054476,0.033446,32.025740,-235.672487,101.900791,3.563753,21.997735,9.071485,29.501312,1519.951814,15.187662,381911.207658,0.960646,25.217726,2.445981,2.826038,0.073864,0.051300,105.019977,87.687318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.084362,74.751342,90.350519,100.000000,31.704162,48.126582,53.553899,45.555994,17.632911,40.759494,20.725828,0.208095,22.925850,72.134595,54.702776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.586691,65.580870,104.902559,131.398325,93.471753,96.066939,54.752774,14.369222,103.782276,3.772878,65.681346,37.914332,129.674627,104.069715,128.220749,103.013714,95.585435,101.466229,-0.054332,0.033449,32.025740,-235.676471,101.762681,3.563630,22.027774,9.080086,11.155165,573.984085,15.224279,381942.150781,0.961989,25.334086,2.396218,2.832564,0.074149,0.052029,105.029945,87.734065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.101661,74.771082,90.371999,100.000000,31.686420,48.126582,53.553899,45.347791,17.632911,40.759494,20.729927,0.208891,22.932539,73.501006,54.699088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.220926,65.607903,104.931208,131.425351,93.442910,96.062354,54.654746,14.368366,103.852352,3.771969,65.610774,37.985436,129.680447,104.039087,128.202476,103.138841,95.562324,101.486921,-0.054293,0.033454,32.025740,-235.681902,101.669967,3.562692,21.993372,9.026590,22.769156,1173.678220,14.982654,381732.178434,0.948043,24.608637,2.404960,2.790903,0.075089,0.052014,105.020625,87.742444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.098354,74.747563,90.369413,100.000000,31.694924,48.126582,53.553899,45.352875,17.632911,40.759494,20.734329,0.209559,22.896136,71.999161,54.705215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.881378,65.571216,105.007755,131.410863,93.462390,96.058523,54.631805,14.365940,103.834236,3.771022,65.523811,37.930217,129.688014,104.044186,128.215890,103.206332,95.607458,101.501472,-0.054036,0.033480,32.025740,-235.681877,102.137601,3.562286,22.008932,9.044674,6.954532,358.634750,14.983158,381704.425973,0.947015,24.618838,2.442404,2.790950,0.073296,0.050323,105.042175,87.747755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.096494,74.771290,90.371465,100.000000,31.708686,48.126582,53.553899,45.558493,17.632911,40.759494,20.738217,0.206956,22.972405,71.727235,54.696098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.663957,65.522393,105.006788,131.384952,93.477811,96.056218,54.654446,14.362515,103.852221,3.770458,65.515851,37.724720,129.695260,103.991849,128.245311,103.155481,95.618245,101.560405,-0.053857,0.033487,32.025740,-235.687916,101.619410,3.562121,21.984555,9.067807,2.991120,154.183660,15.147539,381993.236367,0.958780,25.143473,2.478706,2.819146,0.075116,0.050935,105.027740,87.770021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.109176,74.762490,90.346659,100.000000,31.716863,48.126582,53.553899,45.758644,17.632911,40.759494,20.741018,0.206348,22.940960,72.283023,54.703779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.691755,65.522393,105.039467,131.384952,93.462339,96.063081,54.657773,14.356379,103.905903,3.769912,65.534032,37.865752,129.702073,104.038387,128.241251,103.157493,95.646391,101.457957,-0.053828,0.033511,32.025740,-235.699933,101.401004,3.561749,21.993137,9.058846,25.158232,1296.755741,15.306144,382069.516002,0.968569,25.572097,2.442845,2.847175,0.073813,0.050207,105.030884,87.761441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.130491,74.769323,90.304873,100.000000,31.726317,48.126582,53.553899,45.287877,17.632911,40.759494,20.743329,0.207392,22.933693,73.958518,54.699953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.778215,65.485982,104.975989,131.344552,93.477395,96.073005,54.653784,14.370792,103.843010,3.769763,65.552998,37.755413,129.681877,104.086171,128.227235,103.160335,95.637847,101.523301,-0.053784,0.033525,32.025740,-235.677189,101.796230,3.562000,22.010374,9.028753,12.502182,644.459407,14.960207,381483.252084,0.946381,24.455719,2.469612,2.787991,0.074558,0.051367,105.046343,87.734528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.120961,74.747020,90.283713,100.000000,31.736605,48.126582,53.553899,45.252993,17.632911,40.759494,20.745746,0.209024,22.937840,72.500025,54.704595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.399888,65.480190,104.862690,131.345388,93.436485,96.075302,54.648764,14.358234,103.958423,3.769631,65.579951,37.800033,129.674786,104.041551,128.221686,103.105729,95.646733,101.478095,-0.053841,0.033531,32.025740,-235.698405,101.603708,3.561978,21.992146,9.036723,29.731621,1532.739089,14.953734,381441.977396,0.945639,24.418115,2.376174,2.786802,0.074082,0.051202,105.076263,87.738619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.090255,74.750208,90.272797,100.000000,31.747101,48.126582,53.553899,45.174521,17.632911,40.759494,20.748855,0.209246,22.897344,72.103578,54.715797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.403888,65.491499,104.959580,131.356254,93.388905,96.070022,54.730476,14.369365,103.855148,3.768414,65.631844,37.844302,129.668274,103.932774,128.196110,103.151737,95.643222,101.549625,-0.053954,0.033539,32.025740,-235.684823,101.859088,3.560909,21.985384,9.059225,21.818338,1123.110360,14.907699,381397.025154,0.943388,24.264874,2.426368,2.778744,0.075133,0.051994,105.068004,87.720849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.059751,74.716050,90.234814,100.000000,31.736906,48.126582,53.553899,45.389405,17.632911,40.759494,20.752815,0.209291,22.942204,71.320506,54.699481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.953763,65.529840,104.960608,131.374643,93.378994,96.066984,54.664539,14.371934,103.880271,3.767507,65.667604,37.809510,129.667522,103.983600,128.187192,103.126110,95.669131,101.594963,-0.053868,0.033540,32.025740,-235.677844,101.635845,3.560267,21.993245,9.064598,15.851380,816.942310,15.056436,381621.683268,0.953777,24.771824,2.388670,2.803824,0.074895,0.051780,105.101618,87.737650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.066391,74.726803,90.238193,100.000000,31.742633,48.126582,53.553899,45.388269,17.632911,40.759494,20.756222,0.207261,22.914257,71.955501,54.706434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.796390,65.529840,104.941503,131.374643,93.405289,96.061637,54.669927,14.363942,103.852177,3.766552,65.590198,37.833681,129.672288,104.006526,128.185747,103.128549,95.653474,101.485435,-0.053807,0.033551,32.025740,-235.687959,101.642864,3.559384,21.985528,9.032828,44.515915,2294.017880,15.067978,381619.917079,0.952217,24.777692,2.437766,2.806114,0.074076,0.050587,105.122391,87.703151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.035913,74.711653,90.217572,100.000000,31.774476,48.126582,53.553899,45.654799,17.632911,40.759494,20.760420,0.207919,22.942799,71.995335,54.700858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.562664,65.530668,104.947526,131.388295,93.423307,96.057782,54.662875,14.371506,103.935575,3.765696,65.681233,37.734035,129.713246,104.096046,128.232230,103.120630,95.655804,101.528912,-0.053632,0.033532,32.025740,-235.676148,102.024713,3.558468,21.989567,9.069592,36.827287,1898.048285,15.267052,381897.143951,0.965937,25.431250,2.440738,2.840323,0.073766,0.050890,105.211975,87.743302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.038624,74.703217,90.232076,100.000000,31.756604,48.126582,53.553899,45.749787,17.632911,40.759494,20.763830,0.209336,22.923128,73.660919,54.698891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.627967,65.533702,104.912334,131.383558,93.426267,96.063911,54.666688,14.368081,103.672775,3.764709,65.704636,37.896784,129.706262,104.059086,128.231841,103.139533,95.653188,101.616085,-0.053697,0.033532,32.025740,-235.679573,101.783076,3.557761,21.981093,9.069592,11.134806,573.838775,15.333544,382002.750692,0.970234,25.647701,2.386607,2.851951,0.074511,0.051387,105.215762,87.745133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.054749,74.695790,90.203099,100.000000,31.760228,48.126582,53.553899,45.292918,17.632911,40.759494,20.767224,0.208492,22.939066,73.747758,54.714459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.428504,65.567630,104.981506,131.407520,93.411542,96.064303,54.634783,14.380211,103.850631,3.763085,65.756823,37.832406,129.673996,104.019196,128.211174,103.122001,95.610503,101.386945,-0.053737,0.033521,32.025740,-235.668260,102.063603,3.556363,21.989838,9.019269,21.357496,1101.313868,14.996455,381497.061022,0.949021,24.601208,2.411986,2.793932,0.075177,0.051618,105.195840,87.742698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.030290,74.675917,90.174326,100.000000,31.762773,48.126582,53.553899,45.230744,17.632911,40.759494,20.770708,0.207919,22.917755,71.638340,54.706562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.846280,65.567630,105.112283,131.407520,93.422622,96.064267,54.682652,14.372219,103.923704,3.762022,65.725166,37.877694,129.700166,104.147798,128.203961,103.107490,95.594216,101.501221,-0.053855,0.033535,32.025740,-235.676088,101.927695,3.555119,22.017532,9.034198,6.628195,341.488176,14.964453,381490.102987,0.947247,24.515749,2.470132,2.788148,0.074235,0.051354,105.225554,87.778286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.027167,74.658770,90.173337,100.000000,31.774439,48.126582,53.553899,45.332071,17.632911,40.759494,20.775055,0.209068,22.928374,71.774694,54.700288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.251220,65.597145,105.007828,131.438725,93.418681,96.069189,54.629910,14.374931,103.931155,3.760745,65.595412,37.799512,129.692449,104.009008,128.194284,103.292738,95.600148,101.527113,-0.053737,0.033518,32.025740,-235.676807,102.213323,3.553957,22.022960,9.056574,6.528817,336.692948,15.062310,381732.730209,0.953327,24.820343,2.366777,2.804854,0.072895,0.050473,105.207513,87.755822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.009020,74.645197,90.139991,100.000000,31.797678,48.126582,53.553899,45.059690,17.632911,40.759494,20.779435,0.207480,22.922875,72.443239,54.695478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
