OSU 80 Ton Compressor Load Stand
37.267422,65.543356,104.997001,131.420615,93.393183,96.069212,54.642547,14.380068,103.850161,3.760354,65.608025,37.717258,129.682081,104.009892,128.204501,103.121369,95.614022,101.484094,-0.053621,0.033515,32.025740,-235.671016,102.182076,3.553528,21.990956,9.054176,11.406088,588.079149,14.899123,381499.006499,0.941162,24.254693,2.455927,2.777348,0.073707,0.050096,105.216060,87.760069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.002520,74.649027,90.131255,100.000000,31.798096,48.126582,53.553899,45.313196,17.632911,40.759494,20.783163,0.206261,22.928483,71.264317,54.696698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.640218,65.538115,105.087793,131.395818,93.395763,96.068441,54.741380,14.381495,103.804682,3.759506,65.698458,37.908087,129.676735,103.987763,128.220529,103.111388,95.639529,101.554082,-0.053438,0.033495,32.025740,-235.671713,101.973844,3.552924,21.990703,9.018223,6.926129,356.455100,15.145551,381921.627432,0.958419,25.091360,2.466496,2.818910,0.073521,0.050898,105.210217,87.780527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.020392,74.657372,90.122879,100.000000,31.797314,48.126582,53.553899,45.375382,17.632911,40.759494,20.786638,0.207130,22.900175,72.997660,54.710998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.866152,65.565423,105.180130,131.426466,93.428832,96.061565,54.651300,14.374074,103.840245,3.759037,65.617877,37.856483,129.691870,104.074240,128.218198,103.190835,95.658638,101.577677,-0.053522,0.033497,32.025740,-235.675050,101.803265,3.552884,22.015188,9.034703,23.889607,1231.511577,15.134768,381818.575000,0.957624,25.015462,2.425206,2.817394,0.074328,0.050875,105.205215,87.775020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.994345,74.648708,90.062258,100.000000,31.816441,48.126582,53.553899,45.748493,17.632911,40.759494,20.789958,0.209738,22.935442,73.376773,54.696718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.385068,65.565423,104.973946,131.426466,93.400740,96.054676,54.642467,14.371078,103.847708,3.760238,65.563501,37.768856,129.691375,104.035745,128.242973,103.172844,95.659737,101.555745,-0.053640,0.033499,32.025740,-235.680824,101.595504,3.554202,21.996365,9.074947,17.214700,887.562942,15.425066,382165.820334,0.973500,25.871482,2.444299,2.868100,0.074015,0.050888,105.180399,87.773284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.023175,74.648182,90.073904,100.000000,31.828066,48.126582,53.553899,45.632371,17.632911,40.759494,20.794151,0.207699,22.886003,74.470380,54.705126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.472089,65.517703,105.193693,131.410027,93.387400,96.049288,54.761769,14.360232,103.969737,3.761551,65.557659,37.841179,129.694588,104.098350,128.247358,103.195572,95.602105,101.469155,-0.053731,0.033483,32.025740,-235.688402,101.984071,3.555535,21.994111,9.053040,47.909496,2464.757063,15.337358,381994.755871,0.968671,25.587247,2.440221,2.853027,0.072976,0.050804,105.155250,87.753733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.995174,74.645409,90.047513,100.000000,31.821597,48.126582,53.553899,45.313530,17.632911,40.759494,20.796557,0.208758,22.886598,73.126421,54.706838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.035644,65.503360,105.018245,131.383558,93.391386,96.045469,54.732658,14.368366,104.005983,3.763037,65.571097,37.768906,129.684026,104.021420,128.234832,103.277372,95.621614,101.524303,-0.054046,0.033493,32.025740,-235.682392,101.925310,3.557043,22.015170,9.020135,19.888271,1023.718359,15.078537,381634.601942,0.954286,24.877225,2.425150,2.807911,0.073243,0.051390,105.138288,87.769763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,73.014103,74.638716,90.051339,100.000000,31.837502,48.126582,53.553899,45.248787,17.632911,40.759494,20.799868,0.209917,22.935280,72.597978,54.706582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.349317,65.486534,104.972867,131.385509,93.408377,96.041642,54.625233,14.373932,103.956633,3.764308,65.549402,37.901173,129.674974,104.091438,128.223429,103.185966,95.608978,101.534113,-0.053962,0.033493,32.025740,-235.676499,101.602926,3.558263,21.974836,9.050029,18.062963,931.591855,15.068584,381598.732320,0.949661,24.711178,2.427599,2.807255,0.073208,0.051164,105.166435,87.774488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.977581,74.630739,90.023622,100.000000,31.841919,48.126582,53.553899,45.496632,17.632911,40.759494,20.802755,0.208713,22.929745,72.182173,54.705097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.009399,65.486534,105.015844,131.385509,93.439764,96.040702,54.619206,14.371506,103.861702,3.765698,65.584108,37.803396,129.673792,103.984317,128.243628,103.119652,95.615738,101.498712,-0.053857,0.033506,32.025740,-235.679089,102.012966,3.559655,21.993516,9.080194,9.029171,465.728178,15.234559,381809.355767,0.962162,25.292431,2.443239,2.835599,0.074460,0.050697,105.188268,87.747169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.960609,74.636084,90.019481,100.000000,31.868101,48.126582,53.553899,45.308555,17.632911,40.759494,20.805511,0.207480,22.935893,72.574298,54.696786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.627550,65.499498,104.963001,131.377150,93.434995,96.035545,54.630043,14.369508,103.826689,3.767419,65.676313,37.851754,129.687199,103.943059,128.252785,103.146012,95.601081,101.432561,-0.053910,0.033486,32.025740,-235.682230,101.963162,3.561413,21.993804,9.027203,6.616182,341.197556,15.088942,381595.453904,0.955260,24.847009,2.462126,2.810570,0.075248,0.051134,105.200865,87.756358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.967040,74.637963,90.005539,100.000000,31.856650,48.126582,53.553899,45.518310,17.632911,40.759494,20.808952,0.209425,22.938003,72.295042,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.054727,65.538115,105.057357,131.407798,93.462824,96.021827,54.775286,14.371220,104.014557,3.769667,65.557559,37.966523,129.675452,104.062225,128.252678,103.203138,95.588314,101.605839,-0.054020,0.033513,32.025740,-235.677251,102.028180,3.563791,22.031470,9.029799,13.708086,705.053654,15.244422,381795.713803,0.964809,25.311591,2.432807,2.837545,0.075048,0.051698,105.172689,87.716647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.947079,74.661785,89.989039,100.000000,31.867316,48.126582,53.553899,45.292853,17.632911,40.759494,20.814192,0.208404,22.983872,73.474195,54.691210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.157132,65.534529,105.186402,131.437611,93.446676,96.027133,54.716183,14.369365,103.861032,3.771126,65.500903,37.859084,129.693175,104.102412,128.228836,103.193133,95.577534,101.565622,-0.054096,0.033525,32.025740,-235.680903,101.829719,3.565441,22.035725,9.092455,0.835549,43.021553,14.965807,381424.371113,0.947535,24.482110,2.405291,2.789525,0.073943,0.050838,105.179955,87.749258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.946944,74.684347,89.980214,100.000000,31.876794,48.126582,53.553899,45.475620,17.632911,40.759494,20.817634,0.208891,22.932017,71.461486,54.695773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.920482,65.480742,105.084660,131.390524,93.432567,96.033974,54.778932,14.360660,103.884524,3.772179,65.502997,37.865323,129.705743,104.122334,128.256203,103.145966,95.600916,101.490478,-0.054130,0.033496,32.025740,-235.696305,101.799640,3.566431,22.038646,9.084143,24.188382,1244.008232,15.229247,381806.500152,0.960724,25.301031,2.528481,2.835194,0.073695,0.051089,105.245732,87.775293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.966954,74.684509,90.024020,100.000000,31.900232,48.126582,53.553899,45.419027,17.632911,40.759494,20.820969,0.206218,22.960523,73.075722,54.692223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.242596,65.480742,105.053157,131.390524,93.452534,96.028048,54.724034,14.370364,104.051945,3.773112,65.460950,37.889809,129.677010,104.136782,128.242965,103.245145,95.564469,101.638284,-0.054363,0.033508,32.025740,-235.678270,101.865471,3.567235,22.025538,9.031079,13.957758,718.567478,15.202594,381776.440805,0.958953,25.157272,2.513646,2.830854,0.075066,0.051024,105.237166,87.782001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.961557,74.688201,90.011252,100.000000,31.896235,48.126582,53.553899,45.564578,17.632911,40.759494,20.822909,0.208271,22.977760,72.777717,54.691741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.637546,65.454813,105.033964,131.356811,93.462629,96.019056,54.650216,14.374217,104.076555,3.773358,65.431605,37.869133,129.678605,104.120023,128.237954,103.351511,95.599576,101.681152,-0.054471,0.033509,32.025740,-235.676704,102.108025,3.567269,22.024348,9.044151,25.149116,1296.465121,15.292059,381844.638246,0.964409,25.427867,2.442380,2.846243,0.073623,0.050693,105.271902,87.770283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.953333,74.673804,90.015374,100.000000,31.901255,48.126582,53.553899,45.377425,17.632911,40.759494,20.825326,0.207568,22.945089,74.154913,54.699098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.129811,65.423920,105.103297,131.346502,93.435148,96.019030,54.634697,14.366511,103.943492,3.774539,65.509560,37.831701,129.692727,104.153050,128.244717,103.240151,95.603268,101.564727,-0.054681,0.033522,32.025740,-235.680980,101.753607,3.568330,22.002495,9.077724,47.558798,2452.405718,15.144575,381681.758521,0.956330,24.986727,2.572987,2.820780,0.073098,0.050298,105.330544,87.752468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.978306,74.689236,90.045846,100.000000,31.927278,48.126582,53.553899,45.129525,17.632911,40.759494,20.828235,0.209024,22.949290,72.715650,54.704221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.953847,65.434126,105.053031,131.345945,93.412781,96.026685,54.643240,14.371648,103.891263,3.775339,65.619270,37.783722,129.676128,104.156061,128.240525,103.260119,95.591528,101.631570,-0.054938,0.033510,32.025740,-235.675189,102.134825,3.569236,22.015783,9.076011,25.596849,1319.714712,14.967169,381302.094290,0.946649,24.423891,2.565170,2.790670,0.074226,0.051026,105.338453,87.744685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.973022,74.716148,90.063622,100.000000,31.924259,48.126582,53.553899,45.425479,17.632911,40.759494,20.830229,0.208492,22.917971,72.107455,54.702638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.199700,65.434126,105.134340,131.345945,93.429094,96.028940,54.771547,14.375787,103.979735,3.776753,65.626912,37.753911,129.699972,104.111941,128.266360,103.251382,95.575599,101.563392,-0.055090,0.033507,32.025740,-235.675624,101.705777,3.570817,22.040575,9.032143,10.862363,558.726541,15.197481,381577.782736,0.960806,25.084030,2.487341,2.830698,0.074935,0.050539,105.325483,87.747306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.973622,74.701067,90.074343,100.000000,31.921844,48.126582,53.553899,45.535221,17.632911,40.759494,20.833221,0.208271,22.961749,72.706862,54.697514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.472688,65.491223,105.098470,131.384673,93.439617,96.031269,54.754823,14.367225,103.875726,3.778553,65.555778,37.885694,129.679493,104.111558,128.230290,103.223426,95.568458,101.618984,-0.055221,0.033497,32.025740,-235.688107,101.801799,3.572423,22.039367,9.087009,22.494543,1157.403506,15.269764,381754.554282,0.965683,25.335422,2.541653,2.842817,0.074082,0.051037,105.310848,87.708803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.938980,74.700334,90.063103,100.000000,31.942761,48.126582,53.553899,45.381568,17.632911,40.759494,20.837446,0.209559,22.975380,73.239072,54.696659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.592105,65.486810,105.068052,131.405569,93.439308,96.037394,54.706943,14.392341,103.842004,3.780753,65.534399,37.754058,129.702258,104.160394,128.239882,103.212198,95.579088,101.678217,-0.054896,0.033478,32.025740,-235.657764,102.144749,3.574436,22.032930,9.118851,30.496910,1570.519674,15.173142,381633.582421,0.956589,24.998687,2.514160,2.826215,0.074177,0.050600,105.337303,87.728066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.946700,74.715053,90.077855,100.000000,31.942912,48.126582,53.553899,45.059284,17.632911,40.759494,20.841524,0.207568,22.972711,72.852814,54.693541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.593157,65.465019,104.970115,131.391360,93.390017,96.047282,54.684905,14.367082,103.939977,3.783213,65.573505,37.731236,129.703985,104.110598,128.217896,103.227683,95.566362,101.619820,-0.055231,0.033475,32.025740,-235.678939,102.202048,3.576263,22.030208,9.058089,11.578521,596.507126,15.051041,381554.847003,0.949526,24.683884,2.556709,2.804669,0.074273,0.050599,105.341447,87.724571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.960532,74.723904,90.078018,100.000000,31.944219,48.126582,53.553899,45.110346,17.632911,40.759494,20.844637,0.208935,22.975199,71.822543,54.698911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.917349,65.482397,105.157829,131.393031,93.370297,96.054185,54.680753,14.360232,103.809405,3.784555,65.626269,37.622700,129.680791,104.063670,128.212540,103.169821,95.587862,101.482541,-0.055378,0.033509,32.025740,-235.691669,101.793501,3.577176,21.998853,9.032594,18.955624,976.637937,14.995758,381480.212758,0.947154,24.517439,2.583789,2.794950,0.073861,0.050923,105.351163,87.719037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.946979,74.723584,90.074930,100.000000,31.948365,48.126582,53.553899,45.108816,17.632911,40.759494,20.847105,0.209738,22.937714,72.245189,54.710909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.452165,65.482397,105.024268,131.393031,93.366711,96.049619,54.701043,14.373504,103.788682,3.785996,65.704511,37.830085,129.703491,104.051258,128.239562,103.162721,95.605948,101.541194,-0.055643,0.033504,32.025740,-235.674967,102.027690,3.578461,22.024276,9.100370,19.913461,1025.607388,14.982166,381512.866083,0.947555,24.494222,2.559338,2.792267,0.073915,0.051380,105.365071,87.736070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.948841,74.709761,90.072055,100.000000,31.957241,48.126582,53.553899,45.505365,17.632911,40.759494,20.850558,0.207831,22.928699,71.707245,54.705697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.470754,65.517703,105.012244,131.429809,93.352170,96.038929,54.664675,14.372790,103.817550,3.787404,65.725982,37.814264,129.702199,104.033368,128.218050,103.246919,95.590982,101.482530,-0.055751,0.033496,32.025740,-235.676661,101.922065,3.579730,22.016072,9.084052,1.522720,78.477179,15.306905,381951.754465,0.966436,25.433828,2.450376,2.848466,0.073514,0.050652,105.300458,87.738444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.930097,74.725305,90.084151,100.000000,31.970377,48.126582,53.553899,45.197727,17.632911,40.759494,20.854539,0.206521,22.921433,72.981224,54.693000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.932436,65.546666,104.977884,131.475782,93.319966,96.034371,54.639982,14.367082,103.920692,3.788747,65.675686,37.736596,129.680665,104.087532,128.218246,103.184983,95.595639,101.606761,-0.055958,0.033483,32.025740,-235.683839,101.903631,3.581342,22.011114,9.026644,4.734811,244.130514,15.052179,381562.239830,0.951183,24.702945,2.469669,2.804224,0.074149,0.051036,105.253262,87.713065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.931132,74.703643,90.065732,100.000000,31.966956,48.126582,53.553899,45.172277,17.632911,40.759494,20.857850,0.205700,22.952878,72.425135,54.699471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.270584,65.551356,104.999990,131.472996,93.322597,96.032868,54.631236,14.378926,103.753736,3.790131,65.728126,37.760299,129.715934,104.027236,128.234535,103.182974,95.639382,101.553636,-0.055808,0.033506,32.025740,-235.670198,102.167229,3.582665,21.997320,9.034667,24.833245,1280.626338,15.042243,381577.692103,0.951282,24.712993,2.447248,2.802512,0.074370,0.051799,105.247929,87.749083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.958381,74.717630,90.099221,100.000000,31.975893,48.126582,53.553899,45.472039,17.632911,40.759494,20.862020,0.208669,22.933693,72.836382,54.694770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.180198,65.551356,105.070075,131.472996,93.341060,96.028272,54.672013,14.370792,103.731055,3.790665,65.752700,37.865059,129.698884,104.068668,128.246998,103.187715,95.609716,101.587944,-0.055905,0.033532,32.025740,-235.683069,101.800309,3.582978,21.996617,9.084341,16.121436,830.746754,15.274425,381932.082342,0.966683,25.477367,2.521744,2.842431,0.073745,0.050400,105.216980,87.753285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.941037,74.719717,90.122057,100.000000,31.989785,48.126582,53.553899,45.273431,17.632911,40.759494,20.865645,0.206999,22.923146,74.255854,54.705107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.444463,65.574526,105.189577,131.478290,93.353432,96.026739,54.682108,14.372933,103.803801,3.791792,65.658828,37.995363,129.692611,104.089457,128.236047,103.245921,95.591731,101.566415,-0.055871,0.033530,32.025740,-235.672761,102.019777,3.583743,22.023194,9.080500,16.192103,834.234193,15.128491,381638.799724,0.957391,25.019149,2.444162,2.817235,0.073457,0.050487,105.227877,87.749767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.930630,74.728313,90.113280,100.000000,31.998321,48.126582,53.553899,45.332737,17.632911,40.759494,20.869760,0.208227,22.959315,72.499920,54.701871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.702032,65.555217,105.080872,131.480240,93.382873,96.026745,54.663428,14.378213,103.955358,3.791653,65.573938,37.939891,129.713608,104.063983,128.244256,103.286567,95.599003,101.633563,-0.055908,0.033512,32.025740,-235.673362,102.385964,3.583552,22.026421,9.023416,24.140199,1244.153542,15.177145,381730.284494,0.959137,25.142566,2.495684,2.825969,0.073661,0.050692,105.235471,87.731500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.916205,74.713919,90.129921,100.000000,32.007389,48.126582,53.553899,45.217361,17.632911,40.759494,20.874170,0.207087,22.969033,73.319764,54.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.360072,65.520186,105.278238,131.444576,93.380095,96.029792,54.678209,14.374360,103.864065,3.792301,65.530563,37.903551,129.704643,104.153701,128.220499,103.284018,95.620465,101.727981,-0.055822,0.033529,32.025740,-235.676561,101.821498,3.584034,22.019137,9.066887,16.746527,862.860252,15.078687,381617.083608,0.951709,24.805543,2.499954,2.809216,0.073032,0.051322,105.250730,87.727147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.883079,74.696956,90.130444,100.000000,32.014922,48.126582,53.553899,44.994485,17.632911,40.759494,20.877721,0.206564,22.916384,72.414634,54.701163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.800610,65.468053,105.124544,131.417550,93.387077,96.035882,54.793704,14.372219,103.950835,3.792951,65.460849,37.749206,129.708523,104.180842,128.224387,103.209026,95.619547,101.703477,-0.055924,0.033532,32.025740,-235.680826,101.924921,3.584840,22.025628,9.103706,20.416335,1049.728838,14.950814,381418.424520,0.944980,24.437042,2.535446,2.787141,0.073327,0.050230,105.301623,87.746136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.883493,74.703971,90.112090,100.000000,32.050447,48.126582,53.553899,45.192179,17.632911,40.759494,20.880234,0.206738,22.980807,72.195959,54.695439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.242392,65.468053,105.278481,131.417550,93.359099,96.040497,54.655910,14.382209,104.041072,3.793007,65.457055,37.776251,129.732043,104.066834,128.253397,103.178597,95.630759,101.518557,-0.055892,0.033518,32.025740,-235.671000,102.351944,3.585161,22.034301,9.044782,47.656196,2456.474396,15.126123,381566.490447,0.953998,24.866015,2.574083,2.817935,0.073457,0.049768,105.362524,87.749729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.899876,74.694323,90.138373,100.000000,32.049890,48.126582,53.553899,45.528005,17.632911,40.759494,20.882127,0.208846,22.914491,73.227153,54.696993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.560042,65.424747,105.014215,131.385509,93.321695,96.042063,54.674833,14.371220,103.780842,3.793318,65.491440,37.675110,129.680783,104.227937,128.250632,103.219924,95.606998,101.531238,-0.055940,0.033547,32.025740,-235.677414,102.199660,3.585362,21.980624,9.008054,34.026600,1753.319582,15.350672,381883.518148,0.967519,25.580102,2.559408,2.856598,0.074944,0.051026,105.366110,87.755419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.891560,74.698403,90.123375,100.000000,32.070688,48.126582,53.553899,45.266470,17.632911,40.759494,20.884022,0.207130,22.901960,74.251754,54.711352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.737394,65.442125,105.053190,131.385787,93.317412,96.039778,54.748369,14.375216,103.845309,3.793201,65.621538,38.113626,129.704195,104.244529,128.274480,103.229950,95.608233,101.625343,-0.056089,0.033523,32.025740,-235.677012,102.036092,3.585199,22.035346,9.101542,11.244629,578.634003,15.177416,381597.170933,0.957623,24.974318,2.430432,2.826845,0.073615,0.050642,105.405979,87.758291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.911963,74.720001,90.144479,100.000000,32.051694,48.126582,53.553899,45.066419,17.632911,40.759494,20.886739,0.209693,22.976714,72.672624,54.698763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.324569,65.493154,105.106837,131.423123,93.349273,96.040457,54.667648,14.356807,104.068461,3.793434,65.565781,38.126080,129.698375,104.171155,128.255430,103.338990,95.586643,101.614933,-0.056427,0.033534,32.025740,-235.692481,101.949156,3.585101,22.060355,9.099162,22.489746,1159.001915,15.000485,381389.634937,0.948486,24.498843,2.462276,2.795902,0.074917,0.050980,105.429244,87.752354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.888392,74.703495,90.125182,100.000000,32.060443,48.126582,53.553899,44.952765,17.632911,40.759494,20.889971,0.206869,22.964958,72.420554,54.693079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.013924,65.493154,105.241141,131.423123,93.361974,96.055601,54.653881,14.348245,104.188197,3.793520,65.308761,37.909598,129.692665,104.192856,128.252819,103.391708,95.588909,101.565560,-0.056404,0.033532,32.025740,-235.703657,102.069163,3.584959,22.045065,9.035911,14.684066,756.929303,14.929372,381289.617293,0.942430,24.276150,2.520983,2.783796,0.074362,0.050644,105.479294,87.750983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.858735,74.667712,90.112465,100.000000,32.092409,48.126582,53.553899,45.180804,17.632911,40.759494,20.894202,0.207875,22.953599,71.196388,54.698793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.451833,65.395785,105.234786,131.397768,93.347586,96.066280,54.636639,14.378213,104.029068,3.793278,65.269004,37.939404,129.734548,104.294311,128.251631,103.303517,95.615915,101.627850,-0.056443,0.033533,32.025740,-235.675812,102.291006,3.584717,22.025844,9.045864,-0.848044,-43.728483,15.118606,381655.340634,0.955204,24.887343,2.535943,2.816023,0.074271,0.050938,105.552618,87.762386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.885178,74.703177,90.124648,100.000000,32.104328,48.126582,53.553899,45.336329,17.632911,40.759494,20.894886,0.206825,22.973198,73.083103,54.696167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.288644,65.323794,105.239452,131.319755,93.354255,96.076945,54.655481,14.373504,104.022397,3.791884,65.288000,37.831709,129.720690,104.277169,128.274679,103.334826,95.642834,101.678642,-0.056393,0.033548,32.025740,-235.671537,102.248281,3.583237,22.042144,9.108988,3.385840,174.527052,15.276500,381908.469990,0.964235,25.312005,2.502231,2.843285,0.074888,0.051038,105.503555,87.740373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.887363,74.704945,90.134717,100.000000,32.107200,48.126582,53.553899,45.072184,17.632911,40.759494,20.897418,0.207087,22.975199,73.488940,54.702953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.097247,65.306968,105.235577,131.313904,93.346166,96.086104,54.655720,14.379069,103.956704,3.790748,65.316316,37.739162,129.705730,104.224989,128.284570,103.383092,95.650218,101.720611,-0.056202,0.033578,32.025740,-235.672342,102.463505,3.581876,22.059651,9.105815,17.664284,910.521913,15.080985,381503.591765,0.952279,24.616784,2.514897,2.809870,0.073923,0.050777,105.489745,87.750671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.878448,74.702239,90.152283,100.000000,32.124128,48.126582,53.553899,45.165356,17.632911,40.759494,20.897816,0.208536,22.974244,72.916585,54.779084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.579642,65.319105,105.102457,131.326442,93.292242,96.090718,54.669659,14.357378,103.977507,3.789858,65.421328,37.856680,129.701509,104.254991,128.280729,103.310388,95.649996,101.703817,-0.056343,0.033556,32.025740,-235.688153,101.978606,3.581310,22.025484,9.038399,19.696194,1014.999762,15.151835,381512.574722,0.956380,24.766954,2.520315,2.822292,0.073794,0.050980,105.442116,87.708176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.871882,74.686608,90.144763,100.000000,32.120940,48.126582,53.553899,45.211423,17.632911,40.759494,20.900079,0.206045,22.972315,73.166665,54.693826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.166919,65.319105,105.278244,131.326442,93.266924,96.090757,54.731611,14.370792,104.035376,3.789395,65.464191,37.717241,129.681549,104.185140,128.268506,103.316468,95.638099,101.557581,-0.056456,0.033548,32.025740,-235.681109,101.877320,3.580670,22.035346,9.076552,3.613570,186.006537,15.236317,381637.445941,0.961744,25.011647,2.539639,2.836749,0.073738,0.050386,105.413214,87.750227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.858466,74.681474,90.169268,100.000000,32.133604,48.126582,53.553899,44.978798,17.632911,40.759494,20.902376,0.208404,22.951525,73.063147,54.759758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.442010,65.352204,105.171176,131.353468,93.272569,96.089304,54.793756,14.375644,103.908988,3.788532,65.497104,37.870236,129.695927,104.254609,128.254920,103.327188,95.639890,101.654828,-0.056333,0.033540,32.025740,-235.674134,102.304916,3.579750,22.066611,9.115191,-0.240033,-12.341535,15.007598,381364.995636,0.948280,24.366626,2.529175,2.796792,0.074277,0.051825,105.451641,87.764635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.858902,74.699654,90.190526,100.000000,32.160912,48.126582,53.553899,45.220353,17.632911,40.759494,20.905257,0.210006,22.980013,72.836559,54.699638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.365045,65.389717,105.298077,131.385787,93.255092,96.098967,54.754311,14.375644,103.960307,3.788495,65.416159,37.809484,129.701339,104.242667,128.247903,103.418456,95.639736,101.741672,-0.056218,0.033532,32.025740,-235.673480,102.144858,3.579501,22.082730,9.062109,16.100518,828.421795,15.212719,381645.945306,0.958546,24.928466,2.447958,2.832579,0.074010,0.050773,105.465831,87.786426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.863430,74.708298,90.190777,100.000000,32.163318,48.126582,53.553899,45.049881,17.632911,40.759494,20.907509,0.208758,22.995393,72.996417,54.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.515854,65.365995,105.229029,131.387459,93.251590,96.102854,54.655022,14.369080,104.140552,3.788393,65.382692,37.804544,129.673705,104.340633,128.243930,103.370495,95.592304,101.696093,-0.056055,0.033515,32.025740,-235.688212,102.263110,3.579280,22.034733,9.031332,25.269726,1302.568139,15.078313,381504.631593,0.949944,24.586555,2.508099,2.808908,0.074580,0.052306,105.473888,87.775544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.845144,74.677672,90.168980,100.000000,32.184614,48.126582,53.553899,45.067177,17.632911,40.759494,20.910874,0.206651,22.974622,71.799297,54.693128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.538463,65.365995,105.156788,131.387459,93.248586,96.105833,54.814490,14.376500,103.900201,3.789287,65.400442,37.635233,129.703777,104.221112,128.263175,103.397799,95.602711,101.660744,-0.056136,0.033546,32.025740,-235.673441,102.270857,3.579722,22.046525,9.099613,12.671823,651.288975,15.132663,381640.944746,0.952921,24.728774,2.563522,2.818090,0.073536,0.051090,105.474621,87.780356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.847420,74.699750,90.191208,100.000000,32.188269,48.126582,53.553899,44.964312,17.632911,40.759494,20.912714,0.207043,23.016291,72.489127,54.695744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.159799,65.345308,105.175228,131.364055,93.228294,96.110377,54.838434,14.372647,104.161117,3.790094,65.468001,37.630567,129.681663,104.207771,128.270564,103.310990,95.607570,101.733288,-0.056118,0.033535,32.025740,-235.680561,102.002360,3.580243,22.042505,9.084485,26.485911,1360.692116,15.056896,381613.613103,0.950501,24.500041,2.581951,2.804922,0.073954,0.050756,105.452337,87.777538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.857347,74.712131,90.204205,100.000000,32.190749,48.126582,53.553899,45.539033,17.632911,40.759494,20.914530,0.206651,23.012378,72.861382,54.697947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.955041,65.354686,105.177414,131.366284,93.209091,96.113414,54.814770,14.370507,104.002076,3.792742,65.520133,37.682843,129.674830,104.191889,128.268383,103.390827,95.605895,101.733270,-0.056121,0.033538,32.025740,-235.684498,101.932019,3.582937,22.042937,9.041104,48.970844,2516.923333,15.479711,382231.254096,0.975089,25.840154,2.549044,2.877975,0.076728,0.051014,105.446696,87.783570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.864952,74.721783,90.234943,100.000000,32.207450,48.126582,53.553899,45.183509,17.632911,40.759494,20.916739,0.207174,22.974496,74.765692,54.693541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.760470,65.388338,105.108741,131.399718,93.217747,96.116451,54.688813,14.371791,104.099298,3.794442,65.492582,37.608594,129.692119,104.206751,128.249162,103.223755,95.581527,101.615715,-0.056023,0.033513,32.025740,-235.678150,101.188973,3.584759,22.060409,9.052030,32.182071,1657.850950,15.205646,381817.677744,0.957133,24.964404,2.590353,2.830350,0.074896,0.052039,105.343302,87.770359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.872627,74.713761,90.225011,100.000000,32.212843,48.126582,53.553899,45.300069,17.632911,40.759494,20.919226,0.207524,22.957367,73.581196,54.689410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.835446,65.400750,105.128298,131.415600,93.246369,96.113366,54.804117,14.376072,104.015977,3.797530,65.553943,37.659820,129.694254,104.208088,128.262575,103.318652,95.610977,101.586205,-0.055892,0.033525,32.025740,-235.678116,101.574067,3.587940,22.032642,9.086649,36.303399,1866.225408,15.297366,381975.000772,0.963312,25.254343,2.592017,2.846091,0.074663,0.051985,105.364866,87.773660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.872421,74.727172,90.250188,100.000000,32.230952,48.126582,53.553899,45.429503,17.632911,40.759494,20.923248,0.208891,22.979977,73.838298,54.682674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.203007,65.400750,105.057156,131.415600,93.250163,96.108794,54.655547,14.370364,103.854676,3.799886,65.552011,37.633969,129.675803,104.204179,128.244088,103.280837,95.588559,101.640243,-0.056023,0.033526,32.025740,-235.681211,101.498200,3.590186,22.011655,9.064562,44.929879,2315.959681,15.376111,382195.133768,0.971142,25.555704,2.541557,2.859287,0.074590,0.051718,105.330734,87.801027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.873846,74.710439,90.255593,100.000000,32.225146,48.126582,53.553899,45.405970,17.632911,40.759494,20.926073,0.208980,22.923921,74.093261,54.701556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.614991,65.426402,105.066715,131.428695,93.252178,96.105732,54.674940,14.364941,104.022661,3.802734,65.533970,37.573480,129.697490,104.178635,128.256487,103.244285,95.610487,101.598744,-0.056160,0.033515,32.025740,-235.681896,101.656263,3.592842,22.011312,9.049073,15.372171,792.094309,15.345425,382098.079506,0.966974,25.464827,2.493314,2.853998,0.075353,0.051248,105.313380,87.765850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.881246,74.713283,90.278470,100.000000,32.228755,48.126582,53.553899,45.174391,17.632911,40.759494,20.929287,0.205915,22.940545,73.461475,54.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.678560,65.429712,105.144202,131.433989,93.254089,96.103424,54.760361,14.372077,103.838738,3.806819,65.547388,37.661672,129.675395,104.083857,128.230461,103.293469,95.578023,101.614204,-0.056333,0.033529,32.025740,-235.678028,101.642514,3.597103,22.002910,9.064039,15.156111,779.742964,15.172114,381885.669630,0.959247,24.960795,2.550145,2.823889,0.073316,0.050537,105.299590,87.757474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.869690,74.717845,90.276603,100.000000,32.244886,48.126582,53.553899,44.917672,17.632911,40.759494,20.932014,0.206782,22.976407,72.600938,54.703661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.194837,65.445159,105.107799,131.438447,93.254914,96.101292,54.686327,14.369080,103.896539,3.810172,65.576505,37.581355,129.699022,104.123392,128.270852,103.281182,95.606735,101.530403,-0.056207,0.033508,32.025740,-235.677921,101.733986,3.601032,22.006047,9.088272,21.087122,1086.346944,14.993808,381604.950120,0.947622,24.426024,2.501790,2.793214,0.074777,0.051288,105.365053,87.801487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.878330,74.731005,90.303063,100.000000,32.256525,48.126582,53.553899,44.880404,17.632911,40.759494,20.934840,0.207043,22.936200,72.815388,54.700947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.940577,65.445159,105.077989,131.438447,93.272284,96.102159,54.719588,14.385919,103.914523,3.814669,65.590248,37.570742,129.697709,104.111277,128.240377,103.262329,95.596335,101.582829,-0.056341,0.033475,32.025740,-235.664512,101.853125,3.605567,21.980408,9.065697,2.320148,119.454583,14.976845,381616.950758,0.944408,24.343282,2.544100,2.790558,0.073748,0.050511,105.336037,87.765793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.893471,74.732084,90.324613,100.000000,32.255136,48.126582,53.553899,45.154945,17.632911,40.759494,20.938013,0.208404,22.971701,72.428307,54.701153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.186332,65.457020,105.021404,131.449870,93.261507,96.101755,54.660039,14.373361,103.875815,3.819669,65.664232,37.545676,129.686827,104.101827,128.232973,103.156711,95.565572,101.525053,-0.056301,0.033480,32.025740,-235.674620,101.763556,3.610401,21.968201,9.034577,5.024113,258.952129,15.183349,381882.983953,0.958962,25.016364,2.462006,2.825871,0.073326,0.051771,105.308390,87.759135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.881873,74.708132,90.332563,100.000000,32.261918,48.126582,53.553899,45.295920,17.632911,40.759494,20.941161,0.208713,22.915699,73.334292,54.698094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.044442,65.481293,105.003520,131.462130,93.233360,96.099454,54.653350,14.367082,103.843386,3.824336,65.741817,37.493427,129.706420,104.006558,128.253383,103.157277,95.586244,101.567094,-0.056422,0.033489,32.025740,-235.682532,101.708003,3.614906,21.959168,9.074190,25.818642,1330.903578,15.291556,382067.959656,0.965492,25.364678,2.505805,2.844514,0.075362,0.051279,105.307325,87.759674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.888695,74.674087,90.353362,100.000000,32.262572,48.126582,53.553899,45.154205,17.632911,40.759494,20.944085,0.208227,22.890456,73.374705,54.709159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.076928,65.534805,104.951400,131.501694,93.260129,96.095686,54.696261,14.365512,103.787882,3.832617,65.785789,37.628793,129.723882,103.919760,128.257272,103.216498,95.604842,101.450439,-0.056299,0.033496,32.025740,-235.685736,101.649818,3.622285,21.975756,9.093014,-1.588105,-81.799688,15.175503,381977.362963,0.959691,25.039847,2.499760,2.824194,0.073922,0.051264,105.333296,87.756901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.918884,74.724432,90.378964,100.000000,32.255840,48.126582,53.553899,45.245760,17.632911,40.759494,20.948753,0.208802,22.895253,72.709775,54.705530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.167207,65.575078,105.015804,131.533458,93.240370,96.091144,54.674602,14.374645,103.889520,3.838861,65.796738,37.747896,129.716662,104.049128,128.231376,103.131429,95.587701,101.465939,-0.056485,0.033472,32.025740,-235.680033,101.107311,3.628475,21.975468,9.045774,20.741379,1068.764441,15.236239,382053.301015,0.963802,25.258305,2.505874,2.834528,0.074766,0.050973,105.318330,87.779840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.889272,74.702724,90.367795,100.000000,32.271252,48.126582,53.553899,45.221324,17.632911,40.759494,20.953418,0.209157,22.926409,73.171271,54.699402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.130127,65.575078,105.094303,131.533458,93.247384,96.084282,54.713603,14.368794,104.043021,3.845152,65.762899,38.023387,129.719013,104.167111,128.222846,103.255961,95.581776,101.523588,-0.056656,0.033398,32.025740,-235.682290,101.031954,3.634742,22.020183,9.068618,15.845853,815.925140,15.216066,382050.226655,0.962224,25.267306,2.412930,2.830639,0.074116,0.050991,105.328407,87.745817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.872343,74.674688,90.368723,100.000000,32.283099,48.126582,53.553899,45.168699,17.632911,40.759494,20.957946,0.209827,22.930141,72.873166,54.703366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
