OSU 80 Ton Compressor Load Stand
37.367399,65.580043,105.321075,131.546832,93.259799,96.083482,54.682911,14.372219,104.075047,3.851712,65.456823,37.954689,129.725696,104.178879,128.247426,103.317733,95.591871,101.549377,-0.056852,0.033376,32.025740,-235.674291,101.636619,3.641248,22.040720,9.090075,27.389489,1411.114666,15.186094,382056.044405,0.960135,25.184045,2.439953,2.825496,0.073905,0.051452,105.341980,87.773075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.881533,74.697064,90.400762,100.000000,32.300195,48.126582,53.553899,45.195951,17.632911,40.759494,20.961750,0.208315,22.976822,72.606038,54.695183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.918763,65.435505,105.368512,131.479962,93.268690,96.091083,54.679531,14.372219,104.020623,3.860138,65.188417,37.705998,129.743739,104.290444,128.230515,103.396125,95.602839,101.657606,-0.056884,0.033401,32.025740,-235.682296,101.411623,3.649512,22.056496,9.095610,46.943523,2418.693811,15.212293,382063.387378,0.960414,25.234756,2.482621,2.830432,0.073870,0.050936,105.368371,87.756913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.882154,74.683654,90.422333,100.000000,32.324030,48.126582,53.553899,45.050318,17.632911,40.759494,20.965460,0.207787,23.018040,72.499179,54.701419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.852072,65.284351,105.240050,131.339258,93.248499,96.104757,54.683955,14.377642,104.132934,3.868800,65.174210,37.656679,129.745141,104.303719,128.291014,103.326252,95.610781,101.760483,-0.056868,0.033401,32.025740,-235.677200,101.357330,3.657838,22.025754,9.058575,35.989700,1854.164683,15.139714,381897.681892,0.954386,24.915896,2.488958,2.818528,0.074378,0.050599,105.369454,87.758831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.892746,74.701651,90.453014,100.000000,32.354249,48.126582,53.553899,45.300057,17.632911,40.759494,20.964887,0.209336,22.936218,72.676913,54.695331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.091080,65.284351,105.181383,131.339258,93.276012,96.109748,54.661975,14.370935,104.153847,3.877924,65.218282,37.682947,129.741629,104.175959,128.317429,103.393700,95.596825,101.726352,-0.056923,0.033390,32.025740,-235.680150,101.348176,3.666511,22.044344,9.077471,9.890508,509.757090,15.339813,382014.786283,0.966680,25.384994,2.546918,2.854064,0.074203,0.050446,105.352858,87.789454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.896447,74.720199,90.454369,100.000000,32.351674,48.126582,53.553899,44.734637,17.632911,40.759494,20.963515,0.207831,22.992581,73.824723,54.699865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.310625,65.253458,105.167379,131.306660,93.285380,96.108345,54.680024,14.386633,104.033892,3.887556,65.266329,37.683862,129.723244,104.289807,128.327775,103.401249,95.610898,101.680018,-0.056899,0.033378,32.025740,-235.668863,101.455895,3.675682,22.038123,9.095971,18.301064,942.926030,14.909675,381274.627157,0.940733,23.963605,2.604444,2.780298,0.074143,0.050644,105.365984,87.778051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.900836,74.699408,90.478252,100.000000,32.355537,48.126582,53.553899,45.187814,17.632911,40.759494,20.964550,0.208625,22.976714,71.223790,54.696501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.258915,65.259526,105.225626,131.342044,93.325063,96.108275,54.787194,14.372790,103.976412,3.896336,65.257444,37.681228,129.712145,104.192700,128.315489,103.331179,95.599444,101.681683,-0.056907,0.033372,32.025740,-235.676661,101.532605,3.684147,22.031398,9.088794,19.388137,996.981329,15.234313,381801.226646,0.961991,24.997471,2.596687,2.835759,0.074051,0.051449,105.358637,87.746983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.889008,74.683890,90.498738,100.000000,32.366989,48.126582,53.553899,45.055183,17.632911,40.759494,20.966171,0.208935,22.973162,73.301492,54.695203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.283122,65.268628,105.202755,131.362662,93.348898,96.108238,54.697645,14.375359,103.905760,3.906001,65.341677,37.638639,129.713546,104.159935,128.285015,103.344993,95.595127,101.697801,-0.056810,0.033373,32.025740,-235.674746,102.099377,3.693476,22.045894,9.068420,5.318154,273.919053,15.134315,381591.589028,0.955493,24.666650,2.553126,2.818698,0.074028,0.051343,105.356756,87.729214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.889673,74.674650,90.493179,100.000000,32.381031,48.126582,53.553899,45.076730,17.632911,40.759494,20.967972,0.209113,22.980248,72.543226,54.701802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.613084,65.318829,105.132905,131.384952,93.300129,96.108337,54.683245,14.370221,103.892615,3.918959,65.440499,37.688243,129.696885,104.144491,128.292813,103.307260,95.593723,101.629326,-0.056726,0.033353,32.025740,-235.681353,101.657790,3.705591,22.028856,9.073360,11.572529,596.216506,15.165517,381652.472255,0.955064,24.743240,2.565640,2.824173,0.073949,0.050713,105.374094,87.747306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.916164,74.685817,90.519723,100.000000,32.391628,48.126582,53.553899,45.290517,17.632911,40.759494,20.970455,0.208271,22.958521,72.584794,54.700425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.686679,65.318829,105.071330,131.384952,93.257409,96.099302,54.692607,14.368081,103.940813,3.928205,65.438590,37.509858,129.715834,104.174413,128.276422,103.288006,95.568105,101.634205,-0.056831,0.033380,32.025740,-235.681207,101.012151,3.714771,22.035707,9.120149,18.722774,964.431902,15.151889,381655.896020,0.955979,24.719320,2.580215,2.821726,0.075704,0.050837,105.375844,87.772259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.900383,74.676259,90.512590,100.000000,32.406119,48.126582,53.553899,45.474611,17.632911,40.759494,20.973554,0.206695,22.935857,72.457917,54.696541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.830646,65.335378,105.143718,131.413649,93.260300,96.090095,54.668273,14.368937,104.002631,3.937374,65.511461,37.619547,129.703698,104.217475,128.272037,103.271098,95.588604,101.540545,-0.056821,0.033375,32.025740,-235.684434,101.833370,3.723587,22.034427,9.066311,23.262597,1198.816840,15.441233,382149.245825,0.975202,25.689709,2.538028,2.871457,0.074873,0.051018,105.414451,87.770997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.896132,74.676557,90.536452,100.000000,32.396184,48.126582,53.553899,45.436143,17.632911,40.759494,20.976014,0.206695,22.976552,74.140035,54.787758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.621560,65.369030,105.196760,131.434825,93.256451,96.082483,54.738307,14.378641,103.951700,3.946596,65.492749,37.561840,129.727004,104.214419,128.266231,103.278846,95.575648,101.620606,-0.056753,0.033368,32.025740,-235.676691,101.184565,3.732613,22.034842,9.061118,8.817350,453.812762,15.398433,382111.357871,0.972840,25.588009,2.566753,2.864019,0.074088,0.050686,105.464185,87.789625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.889129,74.690614,90.542461,100.000000,32.416277,48.126582,53.553899,45.368379,17.632911,40.759494,20.978159,0.207305,22.981708,74.498440,54.694347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.774980,65.377304,105.305897,131.461294,93.249689,96.077903,54.671414,14.367367,104.020837,3.955454,65.474320,37.713004,129.758648,104.223920,128.275001,103.263987,95.597201,101.558238,-0.056884,0.033331,32.025740,-235.678980,101.620346,3.741388,22.029162,9.066058,-0.118243,-6.093207,15.343422,381965.979278,0.969125,25.406063,2.486599,2.854789,0.073960,0.050748,105.514189,87.776828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.903834,74.687543,90.564142,100.000000,32.429552,48.126582,53.553899,44.893168,17.632911,40.759494,20.981301,0.207392,22.959044,74.232295,54.708273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.431694,65.377304,105.143174,131.461294,93.253870,96.080319,54.684649,14.369508,103.970024,3.964182,65.448011,37.679408,129.699759,104.128237,128.253706,103.269061,95.547459,101.490511,-0.056855,0.033345,32.025740,-235.680433,101.740451,3.749631,22.026782,9.074550,15.039258,774.802426,15.003351,381497.870665,0.945986,24.359754,2.550552,2.796183,0.074765,0.051831,105.481719,87.752643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.889453,74.667828,90.537603,100.000000,32.435806,48.126582,53.553899,45.394216,17.632911,40.759494,20.983889,0.205915,22.983584,72.373340,54.702146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.777926,65.375374,105.056130,131.471324,93.266268,96.079645,54.688713,14.368224,103.814291,3.972808,65.465554,37.600966,129.704998,104.100452,128.229408,103.287823,95.566125,101.592721,-0.056905,0.033305,32.025740,-235.684168,101.623976,3.758168,22.026962,9.072008,24.800136,1277.574829,15.390574,381990.562243,0.970623,25.524669,2.489275,2.863520,0.074299,0.051544,105.535239,87.736526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.878495,74.640799,90.551518,100.000000,32.444833,48.126582,53.553899,45.001873,17.632911,40.759494,20.986253,0.207261,22.977309,74.209922,54.699717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.712140,65.376477,105.174975,131.474389,93.269119,96.087107,54.682336,14.369936,103.991862,3.981314,65.462197,37.697379,129.736341,104.150749,128.258481,103.270304,95.617636,101.670178,-0.056968,0.033307,32.025740,-235.682945,101.178471,3.766315,22.000620,9.054591,11.228247,578.488693,15.078408,381668.066875,0.952091,24.625679,2.495859,2.808934,0.075719,0.052467,105.530019,87.742988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.885021,74.646074,90.561605,100.000000,32.458140,48.126582,53.553899,45.392286,17.632911,40.759494,20.988654,0.207524,22.924786,73.226235,54.698124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.954892,65.382545,105.170455,131.471881,93.260346,96.082745,54.682554,14.375644,104.120966,3.989917,65.424059,37.598965,129.745503,104.146642,128.314702,103.307630,95.631709,101.580553,-0.057020,0.033314,32.025740,-235.674950,101.372301,3.774639,22.052493,9.096872,21.046181,1084.312605,15.354656,382048.161229,0.970246,25.518678,2.542316,2.856500,0.073383,0.051287,105.532786,87.777918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.905952,74.668198,90.560772,100.000000,32.466118,48.126582,53.553899,45.446114,17.632911,40.759494,20.991088,0.209603,22.976912,74.083592,54.787601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.605946,65.382545,105.118221,131.471881,93.263379,96.071993,54.759586,14.370650,103.849405,3.997534,65.412691,37.629869,129.725737,104.126107,128.286344,103.248364,95.643211,101.478757,-0.057206,0.033304,32.025740,-235.676188,101.471728,3.782209,22.047409,9.099865,46.780652,2406.778396,15.401836,382032.086549,0.972308,25.610508,2.540124,2.864855,0.073758,0.050805,105.492773,87.782211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.891088,74.640573,90.563835,100.000000,32.478062,48.126582,53.553899,45.316460,17.632911,40.759494,20.993663,0.208359,22.973541,74.217222,54.702589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.019914,65.357169,105.073620,131.457393,93.274649,96.062809,54.799853,14.355095,103.884189,4.004484,65.413570,37.694558,129.747920,104.069002,128.286800,103.236883,95.674672,101.618770,-0.057282,0.033287,32.025740,-235.696317,101.657184,3.788844,22.048959,9.052337,40.803145,2097.704147,15.292766,381840.649319,0.965402,25.282405,2.468982,2.845914,0.074121,0.051532,105.509554,87.777789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.884956,74.652199,90.583331,100.000000,32.479903,48.126582,53.553899,44.942348,17.632911,40.759494,20.995466,0.208492,22.929402,72.960484,54.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.011753,65.343102,105.161088,131.450427,93.292088,96.055249,54.671526,14.368081,104.041980,4.011321,65.401810,37.658813,129.744859,104.098019,128.293453,103.298926,95.672907,101.604822,-0.057377,0.033294,32.025740,-235.684311,101.705413,3.795445,22.031145,9.058305,11.271144,580.813652,14.998009,381362.502102,0.945970,24.394420,2.392613,2.795255,0.073683,0.051466,105.493466,87.809741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.911468,74.671640,90.600596,100.000000,32.493622,48.126582,53.553899,45.283014,17.632911,40.759494,20.997750,0.209380,22.966833,71.981409,54.705303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.975125,65.333448,105.177302,131.431760,93.303833,96.048388,54.657790,14.369936,103.993824,4.019710,65.395576,37.743674,129.717465,104.190010,128.296328,103.309093,95.623353,101.566520,-0.057427,0.033307,32.025740,-235.682619,101.760295,3.803337,22.036104,9.100911,47.742410,2460.833695,15.246183,381613.144998,0.961256,25.167806,2.450359,2.838300,0.073674,0.052030,105.473528,87.816225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.900053,74.656535,90.611515,100.000000,32.503171,48.126582,53.553899,45.296002,17.632911,40.759494,21.000350,0.205829,22.941302,73.125967,54.696186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.860417,65.336482,105.146284,131.428416,93.291521,96.041738,54.684686,14.368652,104.026698,4.025727,65.378612,37.667506,129.720053,104.213917,128.253824,103.267390,95.602836,101.588579,-0.057434,0.033299,32.025740,-235.684066,101.741716,3.809236,22.021247,9.077471,23.887278,1230.639717,15.260328,381573.471034,0.963632,25.164931,2.443241,2.841289,0.073522,0.050610,105.458809,87.812590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.903638,74.642780,90.616804,100.000000,32.517160,48.126582,53.553899,45.318868,17.632911,40.759494,21.002258,0.207875,22.953220,72.883342,54.693069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.524860,65.336482,105.165495,131.428416,93.285840,96.048571,54.687611,14.371078,104.100546,4.031210,65.335087,37.666358,129.704899,104.233520,128.284904,103.315613,95.628995,101.647486,-0.057448,0.033302,32.025740,-235.680987,101.323845,3.814581,22.029144,9.051309,11.810390,608.422542,15.277182,381644.156027,0.964811,25.205531,2.468399,2.844542,0.074449,0.050457,105.464767,87.764613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.881698,74.623361,90.605847,100.000000,32.531411,48.126582,53.553899,44.780412,17.632911,40.759494,21.004474,0.207919,22.982448,74.222636,54.699216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.264799,65.314967,105.132408,131.421729,93.285016,96.054644,54.716316,14.376215,103.847943,4.037753,65.388676,37.718440,129.751225,104.241765,128.317713,103.287503,95.644837,101.580145,-0.057314,0.033315,32.025740,-235.677157,101.698047,3.821173,22.025953,9.104625,47.421006,2441.652782,14.885201,381096.411507,0.939999,24.004488,2.502967,2.777209,0.073912,0.051258,105.452949,87.806205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.916184,74.644571,90.597476,100.000000,32.531830,48.126582,53.553899,44.965197,17.632911,40.759494,21.006752,0.205657,22.922154,71.606561,54.697554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.975720,65.313036,105.111299,131.405848,93.267780,96.055394,54.667197,14.369793,104.041078,4.042803,65.359561,37.655977,129.713224,104.157968,128.269142,103.273584,95.626203,101.582211,-0.057330,0.033324,32.025740,-235.677371,101.717568,3.826015,22.015441,9.079635,21.110761,1087.945353,15.034467,381289.976896,0.949084,24.458304,2.514320,2.802555,0.073862,0.050799,105.406625,87.792683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.905872,74.604566,90.616812,100.000000,32.545721,48.126582,53.553899,45.108397,17.632911,40.759494,21.008718,0.206999,22.938147,72.309326,54.701173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.636288,65.310830,105.310292,131.412256,93.259939,96.059973,54.681017,14.372647,103.972510,4.047093,65.334886,37.827117,129.739372,104.095879,128.284456,103.324028,95.604635,101.632895,-0.057379,0.033314,32.025740,-235.675823,101.782422,3.829752,22.039151,9.039932,11.842810,610.166261,15.143544,381423.319324,0.955733,24.790653,2.455593,2.821226,0.074021,0.050664,105.390866,87.761570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.914717,74.614632,90.626716,100.000000,32.548517,48.126582,53.553899,45.281552,17.632911,40.759494,21.010720,0.208492,22.966328,73.634992,54.703405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.784988,65.293729,105.307793,131.404734,93.273276,96.059821,54.761157,14.380639,103.890284,4.052686,65.167336,37.811717,129.705273,104.147711,128.283724,103.420028,95.664510,101.652966,-0.057655,0.033337,32.025740,-235.668159,101.245463,3.834633,22.037745,9.081708,47.394905,2438.310653,15.268201,381641.252375,0.964651,25.184303,2.475545,2.842711,0.074404,0.050885,105.396713,87.794765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.906082,74.607664,90.646029,100.000000,32.573556,48.126582,53.553899,45.493928,17.632911,40.759494,21.013320,0.206002,23.021501,73.759650,54.692813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.160296,65.234978,105.255246,131.376036,93.287717,96.060904,54.685716,14.371791,104.098808,4.056174,65.176020,37.743905,129.715621,104.214767,128.327524,103.421122,95.644355,101.648526,-0.057838,0.033311,32.025740,-235.680600,101.159278,3.838202,22.068414,9.112180,24.578771,1266.240653,15.447600,381912.779668,0.974068,25.649628,2.529390,2.874480,0.075253,0.052144,105.385936,87.785804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.916283,74.597624,90.680848,100.000000,32.598086,48.126582,53.553899,44.795864,17.632911,40.759494,21.014801,0.209068,23.018022,74.092033,54.699737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.102071,65.234978,105.133674,131.376036,93.315224,96.063479,54.723729,14.361516,103.886198,4.059777,65.254142,37.708939,129.722885,104.205637,128.313810,103.276064,95.653422,101.648699,-0.057901,0.033299,32.025740,-235.688261,101.474505,3.841501,22.050600,9.074262,12.588746,648.092156,14.941461,381053.933657,0.940788,24.063476,2.482293,2.787027,0.073893,0.050900,105.419609,87.779104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.905416,74.625159,90.681866,100.000000,32.589287,48.126582,53.553899,45.152442,17.632911,40.759494,21.015064,0.207349,22.970097,72.530774,54.703179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.183236,65.204362,105.153920,131.340094,93.306534,96.065867,54.678391,14.353668,103.793034,4.064698,65.283815,37.636928,129.680746,104.107980,128.288306,103.201068,95.620241,101.526745,-0.058004,0.033255,32.025740,-235.695947,101.352935,3.846001,22.065746,9.036849,47.500946,2447.465180,15.204512,381416.625211,0.959042,24.853395,2.499622,2.832465,0.073652,0.051329,105.389172,87.761874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.894001,74.609640,90.669555,100.000000,32.607202,48.126582,53.553899,45.171414,17.632911,40.759494,21.016226,0.206131,23.021195,72.725034,54.695469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.741523,65.229461,105.108858,131.363498,93.321459,96.064334,54.818593,14.366368,104.015589,4.069210,65.351197,37.545344,129.686869,104.080112,128.286277,103.223710,95.622906,101.606701,-0.058046,0.033277,32.025740,-235.685533,101.497957,3.850177,22.030623,9.112685,15.514348,797.325467,15.213574,381448.173872,0.960021,24.933052,2.490665,2.833634,0.073471,0.050983,105.438025,87.739771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.898460,74.619867,90.694920,100.000000,32.618362,48.126582,53.553899,45.121509,17.632911,40.759494,21.018659,0.209113,22.972423,73.371942,54.697524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.758516,65.256492,105.031927,131.390803,93.352079,96.072699,54.669533,14.361231,103.766276,4.072615,65.406790,37.683151,129.689111,104.116852,128.286579,103.212217,95.613312,101.590463,-0.058017,0.033337,32.025740,-235.690344,101.470304,3.853242,22.028008,9.108844,12.641132,651.434285,15.179734,381423.953427,0.958512,24.791419,2.446169,2.827993,0.075715,0.052254,105.436104,87.766262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.865698,74.613172,90.679194,100.000000,32.621937,48.126582,53.553899,45.401449,17.632911,40.759494,21.020812,0.207305,22.978066,73.641106,54.721226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.243887,65.294556,105.115702,131.421729,93.372976,96.083390,54.666180,14.374360,103.828109,4.076180,65.341949,37.667854,129.689394,104.144540,128.287641,103.189816,95.568407,101.642280,-0.058069,0.033324,32.025740,-235.674274,101.363837,3.856880,22.047247,9.049542,15.702419,809.240883,15.369915,381728.398804,0.968484,25.422955,2.494439,2.860765,0.073914,0.051412,105.496862,87.761996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.861038,74.648139,90.699652,100.000000,32.619458,48.126582,53.553899,45.227001,17.632911,40.759494,21.023966,0.208359,22.965301,73.500539,54.696285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.075692,65.304210,105.140721,131.449592,93.353617,96.081840,54.681716,14.370792,103.808198,4.077848,65.338821,37.603697,129.685839,104.067523,128.277859,103.200428,95.584698,101.679196,-0.058216,0.033303,32.025740,-235.675228,101.839304,3.858309,22.046309,9.105923,24.325960,1253.308068,15.353996,381801.049137,0.970789,25.426552,2.493692,2.857350,0.074336,0.051951,105.497837,87.788596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.838639,74.658389,90.704289,100.000000,32.651261,48.126582,53.553899,45.124156,17.632911,40.759494,21.025850,0.207655,22.977219,74.064786,54.705707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.573646,65.285454,105.045445,131.424516,93.347628,96.068016,54.797868,14.368652,103.954458,4.080169,65.387441,37.659384,129.710199,104.046897,128.265333,103.181011,95.571144,101.512019,-0.058240,0.033338,32.025740,-235.682433,101.555225,3.860475,22.055000,9.112847,13.179554,677.590074,15.154116,381660.777410,0.957427,24.798779,2.571594,2.822361,0.074082,0.052063,105.556137,87.777763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.852610,74.666964,90.692277,100.000000,32.658588,48.126582,53.553899,45.221918,17.632911,40.759494,21.028668,0.205872,22.978463,72.730628,54.794770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.537932,65.309727,105.048368,131.425351,93.306242,96.063811,54.806212,14.360232,103.791590,4.082501,65.461513,37.583065,129.719598,103.976151,128.303907,103.224256,95.614554,101.611338,-0.058221,0.033369,32.025740,-235.692159,100.914402,3.862623,22.054567,9.062236,19.112188,982.450335,15.231743,381745.685527,0.961840,25.038405,2.578802,2.835840,0.073878,0.051031,105.605048,87.834168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.859732,74.709147,90.734317,100.000000,32.668346,48.126582,53.553899,45.531151,17.632911,40.759494,21.030667,0.209157,22.957926,73.351108,54.781788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.538162,65.329586,105.090718,131.455721,93.273017,96.055468,54.671928,14.378356,103.918073,4.084645,65.414426,37.656580,129.707832,104.178636,128.297561,103.256559,95.648523,101.578857,-0.058253,0.033421,32.025740,-235.669625,101.161274,3.864888,22.056136,9.085874,33.161911,1708.854740,15.438898,382010.999126,0.973804,25.710897,2.485881,2.872162,0.074050,0.050044,105.619128,87.828619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.834372,74.692507,90.730812,100.000000,32.667018,48.126582,53.553899,45.551711,17.632911,40.759494,21.033872,0.208980,22.962272,74.992611,54.698507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.398974,65.324621,105.084077,131.450149,93.250990,96.053947,54.700180,14.376500,104.000388,4.085350,65.455698,37.561486,129.718977,104.095642,128.287735,103.164251,95.680183,101.559045,-0.058484,0.033426,32.025740,-235.668867,101.226967,3.865797,22.023176,9.130625,48.129282,2478.852127,15.455598,381972.786171,0.974694,25.784621,2.505744,2.875050,0.074186,0.050797,105.636900,87.821148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.837980,74.693632,90.751720,100.000000,32.678778,48.126582,53.553899,44.959885,17.632911,40.759494,21.036442,0.207743,22.982574,73.894561,54.701841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.778356,65.342550,105.113234,131.460458,93.245268,96.051082,54.666937,14.372219,103.848196,4.085995,65.447528,37.607073,129.712340,104.095778,128.307132,103.200388,95.692779,101.508567,-0.058415,0.033466,32.025740,-235.677558,101.439360,3.866586,22.037745,9.072513,16.619012,856.466614,15.018985,381265.179799,0.949046,24.433360,2.451088,2.799570,0.073976,0.050586,105.633029,87.856213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.837109,74.711745,90.738062,100.000000,32.687180,48.126582,53.553899,45.093013,17.632911,40.759494,21.039106,0.207568,22.955276,71.868190,54.701360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.938489,65.329310,105.052337,131.475782,93.273418,96.048057,54.690123,14.365512,103.891664,4.087540,65.390837,37.791717,129.706951,104.082691,128.297456,103.198896,95.690028,101.600457,-0.058457,0.033461,32.025740,-235.682469,101.211899,3.867423,22.041315,9.092635,4.231409,217.974725,15.078232,381284.739046,0.952335,24.617499,2.406807,2.809812,0.073539,0.050989,105.608797,87.813609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.818545,74.702300,90.732459,100.000000,32.700276,48.126582,53.553899,45.319434,17.632911,40.759494,21.042405,0.210186,22.981798,72.581172,54.695655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.769267,65.272490,105.269264,131.445412,93.271885,96.043478,54.637376,14.378498,103.904977,4.088549,65.227931,37.661271,129.713937,104.089788,128.290850,103.269088,95.659362,101.551412,-0.058615,0.033440,32.025740,-235.677487,101.443355,3.868283,22.060733,9.112991,23.570712,1215.382173,15.356547,381669.251128,0.970254,25.485260,2.362046,2.858019,0.074035,0.051082,105.584838,87.789976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.812344,74.694049,90.732804,100.000000,32.724225,48.126582,53.553899,45.228059,17.632911,40.759494,21.044934,0.205915,22.966959,73.983364,54.704172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.619774,65.272490,105.094133,131.445412,93.253411,96.038919,54.654879,14.372362,103.946238,4.089001,65.298818,37.614850,129.707192,104.116696,128.290700,103.260833,95.689592,101.608123,-0.058762,0.033427,32.025740,-235.680846,101.314524,3.868890,22.030911,9.054392,8.710884,449.017534,15.275933,381544.239003,0.965258,25.251697,2.423340,2.843980,0.075184,0.052396,105.585262,87.813168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.798123,74.690176,90.696779,100.000000,32.725382,48.126582,53.553899,45.431774,17.632911,40.759494,21.045478,0.208802,22.935172,72.678158,54.713161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.447646,65.234702,105.021610,131.401947,93.273064,96.037949,54.687297,14.375501,103.933197,4.089617,65.358578,37.707655,129.708401,103.973754,128.340116,103.224694,95.682836,101.597714,-0.058817,0.033434,32.025740,-235.674440,101.718218,3.869515,22.049158,9.093933,10.882323,560.615570,15.378395,381616.981398,0.970797,25.427728,2.422765,2.862969,0.073848,0.052364,105.570613,87.804725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.820917,74.698890,90.724415,100.000000,32.733957,48.126582,53.553899,45.552261,17.632911,40.759494,21.046763,0.206521,22.918638,74.683083,54.707811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.032103,65.260078,105.188911,131.404734,93.260359,96.037729,54.639007,14.375644,103.933503,4.090916,65.309410,37.664102,129.682642,104.140753,128.313920,103.296385,95.645117,101.590021,-0.058790,0.033463,32.025740,-235.675767,101.309648,3.870225,22.044560,9.105635,48.687002,2510.384385,15.419826,381642.041384,0.974703,25.634120,2.428658,2.869874,0.075187,0.052227,105.599826,87.780476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.783123,74.679336,90.688095,100.000000,32.742564,48.126582,53.553899,45.068041,17.632911,40.759494,21.049462,0.207963,22.971161,73.849022,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.397894,65.263664,105.117065,131.425909,93.282016,96.043965,54.692313,14.371363,104.051310,4.091981,65.313329,37.747213,129.711164,104.105718,128.305954,103.319158,95.644899,101.686786,-0.059003,0.033463,32.025740,-235.677108,101.490715,3.871324,22.038754,9.061334,18.982199,977.800417,15.042342,381073.596446,0.950860,24.461392,2.428784,2.804492,0.073280,0.052006,105.606382,87.819679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.795740,74.731126,90.695572,100.000000,32.763936,48.126582,53.553899,45.293565,17.632911,40.759494,21.051779,0.207349,23.009529,72.836863,54.775376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.340908,65.248493,105.008665,131.412256,93.300941,96.053887,54.674387,14.359376,103.766872,4.092419,65.271915,37.590818,129.709203,104.069520,128.309820,103.200746,95.608273,101.630397,-0.059008,0.033478,32.025740,-235.694649,101.584455,3.871891,22.049338,9.071233,12.182595,627.748764,15.248992,381435.762060,0.963267,25.054004,2.461604,2.840479,0.074089,0.050628,105.558603,87.825798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.789100,74.730690,90.686683,100.000000,32.769292,48.126582,53.553899,45.066774,17.632911,40.759494,21.053080,0.208227,22.969646,73.325587,54.702186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.797648,65.235805,105.084136,131.411142,93.278514,96.050913,54.661672,14.370364,103.830488,4.092707,65.315912,37.555187,129.720717,103.997407,128.284424,103.147684,95.618413,101.576905,-0.059081,0.033459,32.025740,-235.680230,101.535564,3.872291,22.027792,9.119879,14.409864,742.688929,15.079407,381233.453372,0.952262,24.558010,2.523433,2.810775,0.074971,0.050507,105.549910,87.831966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.775731,74.734270,90.694451,100.000000,32.768895,48.126582,53.553899,45.124192,17.632911,40.759494,21.054878,0.206348,22.936452,72.724883,54.702304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.191278,65.245183,105.054485,131.414485,93.267752,96.047706,54.634540,14.371791,103.712769,4.093724,65.376615,37.442908,129.700820,103.980349,128.274597,103.242660,95.611770,101.537359,-0.058945,0.033469,32.025740,-235.678313,101.648918,3.873136,22.033832,9.066887,16.696519,860.971222,15.090327,381354.033652,0.954205,24.620422,2.524161,2.812162,0.073844,0.050782,105.528201,87.820792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.767757,74.728378,90.692630,100.000000,32.794713,48.126582,53.553899,45.380859,17.632911,40.759494,21.057127,0.207130,22.922280,72.470535,54.693354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.520972,65.280489,105.120211,131.434546,93.231715,96.053768,54.681600,14.370935,103.848383,4.094104,65.483328,37.564854,129.699185,103.913078,128.293563,103.109791,95.612805,101.532748,-0.059160,0.033474,32.025740,-235.680313,101.092343,3.873663,22.010573,9.058575,12.954164,667.418378,15.339671,381654.552751,0.969549,25.351933,2.479954,2.855730,0.074496,0.051276,105.519265,87.825900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.773873,74.745208,90.678279,100.000000,32.785208,48.126582,53.553899,45.515317,17.632911,40.759494,21.060113,0.208227,22.919233,74.338980,54.701507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.333871,65.317174,104.967617,131.471603,93.224563,96.044421,54.655172,14.360946,103.852612,4.095081,65.507839,37.738582,129.714491,104.051787,128.299179,103.140547,95.628176,101.507414,-0.059354,0.033472,32.025740,-235.690302,101.420092,3.874359,22.033039,9.088398,47.968463,2472.603800,15.161043,381412.970391,0.958971,24.821252,2.461403,2.824708,0.073759,0.051163,105.561957,87.865796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.779434,74.745805,90.681587,100.000000,32.790076,48.126582,53.553899,45.079371,17.632911,40.759494,21.063436,0.206174,22.964832,73.195708,54.709444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.282108,65.343102,105.061694,131.488042,93.184109,96.038391,54.812608,14.373361,103.834302,4.096067,65.405007,37.862430,129.712293,104.062239,128.277150,103.248793,95.599093,101.543663,-0.059375,0.033481,32.025740,-235.676090,101.146164,3.874971,22.057217,9.065914,12.498933,642.425068,15.470641,381908.583022,0.977232,25.778881,2.457430,2.878352,0.076152,0.050664,105.536377,87.838886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.764270,74.751720,90.643017,100.000000,32.800539,48.126582,53.553899,44.973475,17.632911,40.759494,21.066799,0.207611,22.955672,74.296971,54.683313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.574985,65.323518,105.148820,131.466866,93.198503,96.041454,54.652365,14.366368,103.884349,4.095797,65.131037,37.812066,129.720855,104.172701,128.307110,103.216213,95.616753,101.663998,-0.059564,0.033494,32.025740,-235.683736,101.364167,3.874676,22.071155,9.086234,8.930355,460.351710,15.088787,381370.467637,0.954798,24.698687,2.425914,2.811592,0.073688,0.051677,105.419588,87.844516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.797798,74.766601,90.630398,100.000000,32.825619,48.126582,53.553899,45.084902,17.632911,40.759494,21.069228,0.208007,23.022096,73.184546,54.686755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.179265,65.234150,105.178209,131.415321,93.221542,96.046186,54.677810,14.364941,104.008932,4.096215,65.086229,37.635531,129.726070,104.142156,128.307671,103.209571,95.624360,101.598091,-0.059580,0.033484,32.025740,-235.690227,100.966427,3.874951,22.068955,9.120853,22.916953,1180.798407,15.124708,381463.484352,0.953480,24.795175,2.478097,2.818019,0.075513,0.050974,105.423926,87.847315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.795499,74.786176,90.608477,100.000000,32.837170,48.126582,53.553899,45.056762,17.632911,40.759494,21.069720,0.207480,23.008249,72.851046,54.694908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.172063,65.151128,105.142578,131.342044,93.209878,96.044881,54.712818,14.370650,103.903993,4.096478,65.167582,37.606153,129.739784,104.038589,128.324910,103.156607,95.631323,101.595800,-0.059496,0.033465,32.025740,-235.676841,101.370243,3.875301,22.066521,9.060487,37.450729,1928.418063,15.008700,381235.785353,0.948230,24.377352,2.537073,2.798373,0.073883,0.052401,105.461891,87.858405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.825418,74.799935,90.617912,100.000000,32.850484,48.126582,53.553899,45.443801,17.632911,40.759494,21.069610,0.207305,22.978192,72.154861,54.777756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.870754,65.156093,105.059763,131.335636,93.198407,96.026989,54.673788,14.371791,103.898434,4.096328,65.311428,37.734158,129.711915,104.104183,128.310205,103.202242,95.619290,101.567559,-0.059317,0.033484,32.025740,-235.680110,101.527364,3.875233,22.077033,9.082285,16.708513,860.971222,15.182954,381379.450502,0.958505,24.826637,2.487501,2.828948,0.074664,0.051761,105.469509,87.879181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.844927,74.788866,90.563675,100.000000,32.856274,48.126582,53.553899,45.338529,17.632911,40.759494,21.071025,0.206304,22.965373,73.177933,54.697062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.087280,65.211533,105.126262,131.373807,93.230377,96.035958,54.804112,14.372790,103.841903,4.095509,65.176750,37.780153,129.702622,104.084407,128.307503,103.271366,95.603986,101.622264,-0.058956,0.033530,32.025740,-235.683849,101.638822,3.874794,22.066593,9.109385,16.098202,827.549936,15.177750,381262.534508,0.957886,24.753457,2.479078,2.828538,0.074470,0.051448,105.472696,87.864957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.849910,74.811580,90.564485,100.000000,32.870232,48.126582,53.553899,45.391313,17.632911,40.759494,21.073763,0.207524,22.976930,73.214613,54.705116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.329188,65.190571,105.201625,131.391081,93.223737,96.052499,54.707737,14.367082,103.766080,4.094800,65.166095,37.619154,129.704889,104.158692,128.301999,103.253923,95.622629,101.641858,-0.058835,0.033526,32.025740,-235.679265,101.241206,3.874237,22.056316,9.055420,21.044586,1083.731365,15.296602,381411.544632,0.966839,25.171586,2.473122,2.849406,0.075085,0.050686,105.493129,87.880518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.872177,74.804913,90.579593,100.000000,32.884973,48.126582,53.553899,45.627939,17.632911,40.759494,21.075035,0.205485,22.971305,74.145822,54.783303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.419654,65.170987,105.126800,131.357647,93.178539,96.055523,54.673311,14.375787,103.891806,4.094726,65.350757,37.689910,129.697196,104.085604,128.309453,103.269147,95.645434,101.621180,-0.058620,0.033521,32.025740,-235.673827,101.016921,3.874247,22.028585,9.093428,26.428720,1361.854596,15.213842,381405.614606,0.958696,24.929859,2.523269,2.834564,0.073997,0.050297,105.487005,87.862891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.904503,74.864809,90.599698,100.000000,32.896331,48.126582,53.553899,45.276821,17.632911,40.759494,21.076163,0.208581,22.972639,73.311331,54.689037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.274512,65.203534,105.175492,131.374085,93.112807,96.049459,54.684959,14.368224,103.744013,4.095279,65.362773,37.607788,129.693661,104.038290,128.289583,103.164286,95.619660,101.584233,-0.058179,0.033540,32.025740,-235.683351,101.211511,3.874887,22.026331,9.114398,22.666100,1167.720512,15.119701,381257.963067,0.953798,24.578465,2.517102,2.818214,0.074744,0.051706,105.537200,87.873864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.875924,74.852386,90.579846,100.000000,32.901129,48.126582,53.553899,45.152837,17.632911,40.759494,21.078447,0.204843,22.972747,73.580576,54.695124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
