OSU 80 Ton Compressor Load Stand
36.180648,65.242149,104.977348,131.404176,93.066809,96.046066,54.682803,14.371791,103.580384,4.095539,65.548100,37.519741,129.705303,103.918023,128.298526,103.026714,95.611338,101.588943,-0.058195,0.033543,32.025740,-235.683541,101.563749,3.875334,22.022653,9.073685,22.916225,1180.653097,15.069457,381148.047358,0.951897,24.435735,2.481132,2.809401,0.073606,0.050769,105.570000,87.897977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.906527,74.863527,90.607126,100.000000,32.922341,48.126582,53.553899,45.096259,17.632911,40.759494,21.081679,0.207699,22.965932,72.247672,54.693285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.218320,65.289867,104.913967,131.435382,93.087002,96.036877,54.703030,14.393054,103.781265,4.094953,65.596090,37.574304,129.704377,103.971676,128.252891,103.070631,95.584697,101.480756,-0.058232,0.033502,32.025740,-235.659500,101.119520,3.874665,22.016000,9.111224,35.988147,1853.438133,15.140040,381301.719283,0.955703,24.665969,2.483375,2.821646,0.074995,0.051073,105.566754,87.928800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.909676,74.858417,90.599774,100.000000,32.916935,48.126582,53.553899,45.840540,17.632911,40.759494,21.085057,0.206434,22.915699,73.910573,54.705943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.841745,65.353031,104.930664,131.484420,93.108179,96.033019,54.666914,14.366511,103.725957,4.094707,65.564930,37.555070,129.692286,103.975396,128.277709,103.083691,95.593064,101.441480,-0.058022,0.033477,32.025740,-235.681796,101.195114,3.874502,22.046129,9.083746,18.942368,976.202007,15.601460,382053.368460,0.986925,26.213806,2.494697,2.901478,0.074850,0.051363,105.554315,87.935617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.897203,74.852574,90.619533,100.000000,32.919990,48.126582,53.553899,45.257335,17.632911,40.759494,21.089266,0.207174,22.933441,75.115673,54.702550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.014346,65.378959,104.934621,131.518969,93.102195,96.032268,54.683691,14.361944,103.557299,4.095479,65.549607,37.429975,129.731908,103.960524,128.293694,102.967159,95.601928,101.459768,-0.057912,0.033455,32.025740,-235.692734,101.453723,3.874630,22.018506,9.071720,19.224588,990.442382,15.129653,381456.150588,0.957016,24.828996,2.452404,2.818880,0.073471,0.050350,105.564278,87.944561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.919581,74.841896,90.629665,100.000000,32.924370,48.126582,53.553899,45.483383,17.632911,40.759494,21.092990,0.208404,22.978463,73.290415,54.782575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.985820,65.362134,104.959024,131.507824,93.106300,96.029128,54.685731,14.350385,103.586273,4.095178,65.541581,37.490051,129.735380,103.850487,128.283566,102.946962,95.624734,101.326431,-0.057778,0.033429,32.025740,-235.697269,101.007998,3.874547,22.005506,9.105671,19.329667,995.818849,15.300398,381744.458125,0.968301,25.408440,2.418995,2.848146,0.075621,0.051542,105.554170,87.943190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.926590,74.840224,90.655845,100.000000,32.932561,48.126582,53.553899,45.396411,17.632911,40.759494,21.095759,0.205014,22.957494,73.852936,54.781936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.235120,65.378684,104.837193,131.522313,93.096689,96.021345,54.798227,14.369651,103.684642,4.094275,65.545616,37.606616,129.736351,103.868116,128.296591,103.007786,95.647584,101.463556,-0.057455,0.033400,32.025740,-235.673756,101.576782,3.873489,22.010933,9.061839,13.295522,683.547782,15.225308,381648.442454,0.963198,25.197232,2.421791,2.834972,0.076015,0.050930,105.534945,87.942271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.921009,74.836718,90.656550,100.000000,32.934058,48.126582,53.553899,45.815015,17.632911,40.759494,21.099865,0.209380,22.919900,73.056824,54.706946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.239779,65.385304,104.902744,131.519805,93.126428,96.024385,54.831910,14.364228,103.718117,4.093629,65.541055,37.478715,129.718052,103.882651,128.304303,103.024692,95.650399,101.383369,-0.057314,0.033420,32.025740,-235.682773,101.238515,3.872706,21.990397,9.088542,11.858522,609.294401,15.240104,381591.198139,0.963892,25.219540,2.313935,2.837818,0.075720,0.051575,105.545299,87.941455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.914739,74.821386,90.653710,100.000000,32.943213,48.126582,53.553899,45.313663,17.632911,40.759494,21.103269,0.209202,22.941374,74.337055,54.719642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.595944,65.390820,104.936626,131.524263,93.120434,96.020214,54.698286,14.368081,103.756619,4.092875,65.581081,37.459177,129.723443,103.813545,128.312814,102.985029,95.667163,101.370245,-0.057078,0.033425,32.025740,-235.683004,101.156547,3.871754,21.981111,9.053329,47.154290,2428.720197,15.112569,381383.547730,0.954940,24.894873,2.378551,2.815546,0.074192,0.050598,105.539573,87.957150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.900635,74.844034,90.636950,100.000000,32.950867,48.126582,53.553899,45.410825,17.632911,40.759494,21.107516,0.205313,22.921162,72.177645,54.707841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.981159,65.407094,104.879137,131.532064,93.111510,95.999711,54.683973,14.368224,103.644316,4.090989,65.638731,37.609575,129.719823,103.849185,128.304522,102.980283,95.674081,101.295460,-0.056616,0.033433,32.025740,-235.682208,101.152774,3.870209,22.025340,9.064255,12.469601,642.425068,15.120492,381394.758130,0.954270,24.895134,2.324599,2.816954,0.074030,0.051013,105.507375,87.937718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.871552,74.830695,90.640263,100.000000,32.945059,48.126582,53.553899,45.716215,17.632911,40.759494,21.110977,0.207611,22.933243,72.277010,54.762847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.048433,65.442952,104.946774,131.546832,93.121520,95.982116,54.646395,14.371934,103.756386,4.089186,65.544609,37.632778,129.758234,103.907533,128.322404,103.068579,95.691709,101.441353,-0.056522,0.033413,32.025740,-235.678824,101.197274,3.868559,22.001648,9.111062,5.637305,290.629696,15.410175,381767.407390,0.974699,25.785410,2.299462,2.867439,0.074769,0.051627,105.500912,87.981106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.897604,74.851324,90.672984,100.000000,32.965501,48.126582,53.553899,45.518791,17.632911,40.759494,21.114827,0.208271,22.966761,75.056884,54.702146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.448129,65.379511,104.915377,131.527049,93.099176,95.958466,54.704370,14.369222,103.775902,4.087272,65.438769,37.491832,129.750004,103.958805,128.325043,103.070431,95.656881,101.384609,-0.056364,0.033399,32.025740,-235.677288,101.431143,3.865909,22.050167,9.078157,48.132969,2478.852127,15.228154,381446.269993,0.963863,25.270896,2.244821,2.836015,0.075203,0.052169,105.496336,87.955309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.888418,74.818230,90.648887,100.000000,32.978575,48.126582,53.553899,45.373543,17.632911,40.759494,21.118773,0.207174,22.981528,73.349313,54.782231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.314825,65.343102,104.876395,131.479404,93.092538,95.949305,54.724063,14.370792,103.599652,4.085598,65.458268,37.491290,129.762248,103.814620,128.326426,102.992630,95.654894,101.327738,-0.056018,0.033405,32.025740,-235.680456,101.665866,3.864240,22.024456,9.057656,18.264997,940.310451,15.206383,381348.726160,0.962547,25.214494,2.320268,2.832691,0.075705,0.051314,105.474850,87.955742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.880379,74.800306,90.657421,100.000000,32.983805,48.126582,53.553899,45.521889,17.632911,40.759494,21.121086,0.206695,22.967897,73.012418,54.786243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.436933,65.346136,104.897567,131.477175,93.073332,95.941113,54.701257,14.359804,103.758475,4.083185,65.472520,37.638841,129.740675,103.886406,128.349904,102.951328,95.649821,101.278552,-0.055808,0.033405,32.025740,-235.689484,101.144191,3.862310,22.024384,9.095267,23.242776,1197.073120,15.020503,380982.458706,0.950096,24.605544,2.318908,2.801619,0.074786,0.050859,105.472620,87.923804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.896257,74.759209,90.668116,100.000000,32.986049,48.126582,53.553899,45.619082,17.632911,40.759494,21.124827,0.207611,22.977814,72.501919,54.784955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.477182,65.344481,104.915537,131.484698,93.079917,95.929682,54.680838,14.365940,103.592512,4.080852,65.499309,37.686399,129.751560,103.866041,128.321548,102.938233,95.646463,101.346230,-0.055509,0.033406,32.025740,-235.686124,101.335512,3.860025,22.046255,9.071954,20.557603,1059.173985,15.070460,380987.828115,0.953236,24.750569,2.284610,2.810582,0.074880,0.050846,105.465713,87.904974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.891317,74.762945,90.628280,100.000000,32.992220,48.126582,53.553899,45.851446,17.632911,40.759494,21.127733,0.209157,22.958179,72.911692,54.786834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.148040,65.332069,104.958882,131.480240,93.120557,95.926601,54.697198,14.372077,103.531802,4.078387,65.329813,37.610504,129.757620,103.932868,128.342781,103.044438,95.649241,101.310740,-0.055368,0.033410,32.025740,-235.677374,101.412133,3.857424,22.037095,9.086396,21.249300,1094.484301,15.461550,381528.913653,0.978309,25.961078,2.258288,2.878880,0.073991,0.051081,105.562876,87.922000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.907701,74.747934,90.607578,100.000000,32.995756,48.126582,53.553899,45.321120,17.632911,40.759494,21.131970,0.208713,22.969538,74.473510,54.697996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.197674,65.287109,104.987480,131.426466,93.118356,95.917415,54.709509,14.367367,103.677128,4.076861,65.335529,37.462850,129.746887,103.929631,128.333970,102.960032,95.676543,101.325946,-0.055473,0.033407,32.025740,-235.675386,101.638620,3.855800,22.021986,9.094113,37.617773,1937.136660,15.001951,380823.821548,0.949345,24.531036,2.304840,2.799451,0.074958,0.051714,105.509413,87.935733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.929342,74.740232,90.590885,100.000000,32.993979,48.126582,53.553899,45.496702,17.632911,40.759494,21.134138,0.206912,22.976083,71.725635,54.693010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.868264,65.295659,104.960445,131.418107,93.083185,95.900470,54.671754,14.393768,103.677542,4.073268,65.366171,37.669231,129.742126,103.956686,128.338919,103.025547,95.720016,101.354958,-0.055250,0.033409,32.025740,-235.656663,101.151723,3.852400,22.015495,9.088831,-0.755533,-38.933254,15.151237,380999.526364,0.958065,24.967244,2.279415,2.825422,0.073778,0.050939,105.486288,87.969034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.946185,74.753738,90.585195,100.000000,33.009709,48.126582,53.553899,45.658214,17.632911,40.759494,21.136250,0.209693,22.955204,72.593512,54.695547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.194951,65.288488,104.920750,131.428695,93.041221,95.890484,54.694410,14.370792,103.670420,4.069321,65.354341,37.630661,129.734711,103.840630,128.333045,102.983666,95.679927,101.341451,-0.054927,0.033415,32.025740,-235.681763,101.561118,3.848841,21.991569,9.095700,19.806669,1020.230920,15.130009,380827.156869,0.956277,24.854438,2.261816,2.822421,0.074388,0.051428,105.478898,87.950931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.915953,74.725633,90.561879,100.000000,33.010120,48.126582,53.553899,45.627899,17.632911,40.759494,21.138970,0.207480,22.935244,73.122837,54.705333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.655892,65.280765,104.832499,131.417271,92.987346,95.890691,54.671723,14.365940,103.572572,4.064813,65.467569,37.456062,129.742668,103.683480,128.339462,102.876301,95.666754,101.160299,-0.054738,0.033401,32.025740,-235.684328,101.220649,3.844116,21.990379,9.034469,15.720930,810.112742,15.269272,380904.541917,0.965997,25.314578,2.236857,2.846905,0.074229,0.050962,105.456305,87.971366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.938079,74.753901,90.556325,100.000000,33.016286,48.126582,53.553899,45.772430,17.632911,40.759494,21.141682,0.206391,22.932648,72.817330,54.701468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.342678,65.312761,104.875535,131.424794,92.998824,95.869528,54.828690,14.378784,103.678575,4.059766,65.519446,37.692095,129.716243,103.771410,128.314152,102.946350,95.691007,101.296879,-0.054953,0.033393,32.025740,-235.675405,101.208692,3.839247,22.019137,9.085044,-1.147961,-58.986027,15.117778,380718.191459,0.956351,24.859538,2.268327,2.820833,0.075143,0.050586,105.423326,87.916600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.919427,74.725386,90.528460,100.000000,33.013248,48.126582,53.553899,45.808504,17.632911,40.759494,21.144889,0.208448,22.936398,72.863803,54.742843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.864791,65.348067,104.899887,131.459343,93.019022,95.851250,54.672705,14.367795,103.646503,4.054365,65.360178,37.557654,129.757351,103.836979,128.316465,102.949867,95.661436,101.318212,-0.054877,0.033378,32.025740,-235.682146,101.117430,3.833817,22.003018,9.058774,44.941164,2315.814371,15.343807,381074.428475,0.971887,25.592470,2.165828,2.859909,0.074917,0.051948,105.486899,87.940807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.924781,74.747235,90.517752,100.000000,33.033206,48.126582,53.553899,45.449320,17.632911,40.759494,21.149194,0.206478,22.941897,74.343419,54.695095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.215668,65.296763,104.851484,131.412256,93.021603,95.840591,54.716742,14.366796,103.531588,4.047412,65.399841,37.634950,129.700274,103.753860,128.298541,102.872268,95.610181,101.298930,-0.055011,0.033389,32.025740,-235.686902,101.045783,3.827100,22.030280,9.086072,3.827074,197.050093,15.488059,381190.742228,0.977949,26.058669,2.228800,2.885740,0.074787,0.051250,105.508703,87.906969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.911918,74.765346,90.475911,100.000000,33.028384,48.126582,53.553899,45.451988,17.632911,40.759494,21.151662,0.209603,22.961334,74.301847,54.699314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.096545,65.300348,104.848056,131.432596,93.030958,95.831467,54.701054,14.372219,103.619220,4.042026,65.410273,37.419458,129.722973,103.765172,128.326338,102.920717,95.596560,101.231221,-0.055090,0.033385,32.025740,-235.678702,101.603009,3.821478,22.020868,9.111332,12.024897,619.320787,15.256605,380879.588819,0.965704,25.371763,2.271988,2.845530,0.075337,0.052499,105.544627,87.919639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.925772,74.746985,90.520146,100.000000,33.037768,48.126582,53.553899,45.338473,17.632911,40.759494,21.153995,0.208713,22.937552,73.889869,54.769446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.172316,65.321035,104.783421,131.434825,93.037474,95.823797,54.677734,14.389344,103.538283,4.035499,65.592093,37.663183,129.706226,103.736984,128.314612,102.774537,95.585644,101.351514,-0.055061,0.033395,32.025740,-235.665661,101.108467,3.815517,21.993101,9.044223,24.264964,1250.256560,15.091428,380639.448361,0.954910,24.839513,2.310936,2.817402,0.073867,0.051018,105.517895,87.920816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.902135,74.749394,90.516863,100.000000,33.030382,48.126582,53.553899,45.455688,17.632911,40.759494,21.157272,0.208891,22.882938,71.999915,54.699934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.777871,65.380063,104.784423,131.472996,92.984023,95.814695,54.682152,14.366939,103.604297,4.029201,65.495504,37.401995,129.711142,103.726521,128.309819,102.880559,95.599673,101.264139,-0.055289,0.033401,32.025740,-235.683492,101.115594,3.809177,21.972853,9.101362,33.213238,1711.179699,15.142002,380706.068656,0.958405,25.005988,2.281327,2.826356,0.074757,0.052015,105.559657,87.954882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.918953,74.755035,90.523277,100.000000,33.045182,48.126582,53.553899,45.725201,17.632911,40.759494,21.162673,0.208492,22.936849,72.549267,54.699196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.076957,65.361031,104.714779,131.473832,92.950385,95.800999,54.657651,14.363942,103.448650,4.020613,65.569184,37.412805,129.733067,103.574989,128.313127,102.789554,95.589951,101.101656,-0.055530,0.033438,32.025740,-235.687959,101.063976,3.801232,21.964180,9.026698,7.315853,377.089112,15.099329,380674.525781,0.956680,24.923020,2.369031,2.818856,0.073880,0.051551,105.544464,87.943041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.904689,74.762259,90.532134,100.000000,33.028243,48.126582,53.553899,45.818121,17.632911,40.759494,21.166201,0.209738,22.891394,72.283366,54.706149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.084933,65.369305,104.657354,131.463244,92.934466,95.783187,54.727303,14.370935,103.308549,4.015249,65.651794,37.453910,129.709852,103.568731,128.307749,102.666653,95.588114,101.181781,-0.055549,0.033425,32.025740,-235.677863,100.780546,3.796341,21.964469,9.070331,22.477592,1157.112886,15.274545,380937.459420,0.967699,25.523443,2.299235,2.849116,0.073943,0.051167,105.541053,87.918432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.899797,74.767692,90.549328,100.000000,33.020319,48.126582,53.553899,45.571789,17.632911,40.759494,21.169508,0.208980,22.894153,73.262005,54.707388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.709014,65.471363,104.593925,131.541816,92.927169,95.760827,54.695071,14.372219,103.257697,4.008787,65.720737,37.421569,129.707227,103.506544,128.294623,102.685050,95.618907,101.141928,-0.055913,0.033432,32.025740,-235.676415,101.029832,3.790325,21.973448,9.091120,15.070335,776.255526,15.129640,380683.553998,0.959547,25.093494,2.205154,2.824255,0.073617,0.051914,105.595014,87.920650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.910645,74.780992,90.582330,100.000000,33.019137,48.126582,53.553899,45.756299,17.632911,40.759494,21.175071,0.209202,22.928392,72.136051,54.717646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.293777,65.475776,104.628078,131.554355,92.899742,95.730551,54.778161,14.387489,103.372336,4.002712,65.662478,37.522768,129.731779,103.552077,128.281124,102.661042,95.638776,101.110674,-0.055819,0.033422,32.025740,-235.664413,101.526746,3.784360,21.975089,9.039012,12.530633,644.459407,15.115669,380622.145261,0.957945,25.090844,2.258194,2.822099,0.074797,0.050976,105.519460,87.915097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.905385,74.765428,90.585302,100.000000,33.006755,48.126582,53.553899,46.066644,17.632911,40.759494,21.181092,0.207655,22.936831,72.330840,54.702904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.128446,65.478259,104.669300,131.539866,92.935271,95.706318,54.667694,14.369080,103.391681,3.997443,65.578789,37.540420,129.739238,103.564585,128.291319,102.791595,95.657283,101.167030,-0.056097,0.033435,32.025740,-235.679881,100.915581,3.779824,21.984988,9.091319,24.237951,1249.094080,15.273403,380845.617536,0.969091,25.709709,2.201938,2.849271,0.073633,0.050387,105.549319,87.952057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.916642,74.756855,90.569889,100.000000,33.014290,48.126582,53.553899,45.515959,17.632911,40.759494,21.186329,0.208315,22.930376,73.007938,54.696826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.859416,65.439918,104.706234,131.517019,92.907970,95.698758,54.707629,14.368937,103.337768,3.993322,65.440266,37.594694,129.775152,103.574912,128.313309,102.749730,95.657531,101.107957,-0.056653,0.033452,32.025740,-235.680514,101.474094,3.775777,21.976784,9.032846,19.881998,1023.863668,15.015891,380323.544158,0.951006,24.911938,2.162092,2.805510,0.074380,0.051476,105.613699,87.952714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.889996,74.766578,90.571354,100.000000,33.016635,48.126582,53.553899,45.552784,17.632911,40.759494,21.190373,0.207436,22.940455,72.311633,54.791062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.852463,65.360479,104.602483,131.459622,92.917592,95.704842,54.696261,14.370221,103.254391,3.987835,65.410235,37.526455,129.754417,103.536936,128.314303,102.753459,95.674652,101.115934,-0.056669,0.033463,32.025740,-235.683804,101.092282,3.770745,21.957437,9.084593,14.286389,735.859361,15.090407,380303.003831,0.957262,25.140238,2.179600,2.819113,0.073194,0.050929,105.677236,87.968364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.865829,74.776299,90.599921,100.000000,33.017929,48.126582,53.553899,45.771000,17.632911,40.759494,21.193436,0.208139,22.918710,72.440215,54.790364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.468767,65.343377,104.774348,131.445691,92.956525,95.713756,54.697447,14.388630,103.456341,3.982671,65.444534,37.407442,129.748404,103.483531,128.316054,102.765675,95.702755,101.201598,-0.056970,0.033449,32.025740,-235.665885,101.052606,3.766377,21.986214,9.017520,45.142058,2325.114208,15.211368,380395.712453,0.963917,25.471009,2.141600,2.840692,0.073581,0.051174,105.699057,87.974779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.867277,74.753812,90.611583,100.000000,33.022123,48.126582,53.553899,45.563800,17.632911,40.759494,21.196761,0.208536,22.945233,73.330354,54.701045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.303249,65.344205,104.612444,131.452656,92.941479,95.696729,54.658594,14.378641,103.430825,3.976293,65.455193,37.477697,129.736574,103.546337,128.315474,102.719667,95.696606,101.191282,-0.057288,0.033470,32.025740,-235.672607,101.267939,3.760118,21.981958,9.058341,2.275274,117.274934,15.197659,380295.142255,0.964189,25.401136,2.129578,2.838412,0.073353,0.050797,105.777410,87.981170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.834817,74.741643,90.598509,100.000000,33.011156,48.126582,53.553899,45.880888,17.632911,40.759494,21.200045,0.207218,22.942546,73.016913,54.706336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.057243,65.352480,104.589688,131.454607,92.966039,95.678443,54.670217,14.368081,103.392970,3.969310,65.501941,37.366426,129.738386,103.566367,128.310680,102.629573,95.677212,100.984507,-0.057387,0.033469,32.025740,-235.680880,100.897777,3.753173,21.976459,9.052319,23.883777,1230.785027,14.952270,379869.052972,0.947148,24.541367,2.156212,2.796312,0.074079,0.051511,105.760620,87.944941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.817311,74.754711,90.576163,100.000000,32.999713,48.126582,53.553899,45.761675,17.632911,40.759494,21.204603,0.208183,22.896587,71.701050,54.704438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.053858,65.378408,104.587598,131.462408,92.931673,95.657899,54.683498,14.364941,103.168046,3.964473,65.588801,37.399834,129.714698,103.461151,128.312993,102.580148,95.672655,101.019892,-0.057309,0.033480,32.025740,-235.683203,101.212308,3.748336,21.944167,9.065427,10.368242,534.169161,14.999178,379918.218767,0.952186,24.767453,2.155772,2.804379,0.073513,0.051565,105.795939,87.984227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.778414,74.760880,90.527418,100.000000,33.003286,48.126582,53.553899,45.860300,17.632911,40.759494,21.208425,0.207831,22.890420,72.383730,54.714420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.449296,65.411507,104.596700,131.480519,92.933767,95.635789,54.669781,14.374503,103.309011,3.958642,65.633973,37.437173,129.733927,103.499830,128.324873,102.578953,95.661401,101.095892,-0.057209,0.033498,32.025740,-235.675929,100.516697,3.743047,21.939244,9.077057,25.617741,1320.150642,15.101149,380043.628840,0.958628,25.111948,2.042973,2.822382,0.074608,0.050253,105.843352,87.980187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.785263,74.773076,90.523389,100.000000,32.978538,48.126582,53.553899,45.873189,17.632911,40.759494,21.213901,0.207655,22.891502,72.537868,54.704841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.834640,65.436332,104.521179,131.514232,92.863600,95.599180,54.773321,14.369365,103.140436,3.954516,65.666633,37.534208,129.753179,103.401286,128.313451,102.623198,95.646843,101.025622,-0.057212,0.033480,32.025740,-235.678126,101.120468,3.738625,21.952154,9.034523,13.052170,671.341747,15.100156,380004.723835,0.958344,25.142515,2.070167,2.822583,0.073851,0.050727,105.791521,87.954527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.724721,74.766730,90.485649,100.000000,32.978856,48.126582,53.553899,45.965974,17.632911,40.759494,21.218971,0.206045,22.894495,72.655985,54.700376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.980660,65.453158,104.592594,131.517297,92.917243,95.572524,54.687106,14.365512,103.432732,3.948469,65.444829,37.449137,129.738932,103.459268,128.287513,102.670031,95.591488,101.120366,-0.057078,0.033484,32.025740,-235.682142,100.873508,3.732671,21.937712,9.062596,18.766021,966.756861,15.367584,380364.957190,0.975555,26.009292,2.130019,2.869649,0.073274,0.051890,105.745144,87.921024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.683061,74.755292,90.443733,100.000000,32.972731,48.126582,53.553899,46.113017,17.632911,40.759494,21.225192,0.208227,22.875275,74.005270,54.693285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.604728,65.391923,104.514622,131.469652,92.878003,95.563591,54.664373,14.369365,103.292270,3.944123,65.503320,37.407670,129.737362,103.428277,128.312376,102.674373,95.587939,100.943022,-0.057015,0.033475,32.025740,-235.679759,101.040194,3.728449,21.924928,9.005927,29.170577,1503.386480,15.180584,380028.323953,0.962447,25.501520,2.099643,2.837578,0.073839,0.051460,105.663967,87.880056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.703310,74.789932,90.444215,100.000000,32.971256,48.126582,53.553899,45.627675,17.632911,40.759494,21.228393,0.204374,22.867810,73.676115,54.701920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.459173,65.376753,104.540110,131.439283,92.832138,95.548479,54.668396,14.370364,103.344752,3.937449,65.601430,37.530984,129.745209,103.419134,128.334621,102.528039,95.601971,101.065309,-0.057379,0.033515,32.025740,-235.678107,101.392310,3.722543,21.915012,9.083620,14.673868,756.202754,15.122478,379948.851137,0.959639,25.317644,2.215576,2.828305,0.073792,0.050871,105.635225,87.879179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.722842,74.813130,90.466436,100.000000,32.960644,48.126582,53.553899,45.963052,17.632911,40.759494,21.232153,0.210366,22.893810,72.624937,54.710250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.265210,65.459226,104.506097,131.497794,92.846015,95.530190,54.656052,14.368937,103.281218,3.930590,65.490919,37.651710,129.718827,103.353254,128.297304,102.577299,95.595618,101.113507,-0.057487,0.033483,32.025740,-235.680841,101.300167,3.715848,21.951144,9.041879,22.623109,1166.122103,15.274301,380080.897624,0.970418,25.774361,2.105700,2.855222,0.073244,0.050815,105.485134,87.877645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.717054,74.798279,90.443431,100.000000,32.956885,48.126582,53.553899,45.942776,17.632911,40.759494,21.237388,0.207043,22.887698,74.736925,54.700602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.019523,65.395233,104.691879,131.460458,92.888331,95.517386,54.671558,14.367367,103.482311,3.923477,65.297161,37.450017,129.753059,103.556493,128.321106,102.743923,95.594952,101.105245,-0.057550,0.033475,32.025740,-235.684044,100.825437,3.709268,21.929562,9.065734,37.532461,1934.085151,15.339727,380071.926998,0.974324,25.960830,2.169895,2.867320,0.073953,0.050933,105.541443,87.902981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.727488,74.860674,90.457348,100.000000,32.953315,48.126582,53.553899,45.706692,17.632911,40.759494,21.242512,0.209113,22.856397,72.919255,54.708352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.802191,65.312209,104.577721,131.383837,92.882079,95.518561,54.674314,14.367653,103.241526,3.918272,65.389699,37.448353,129.756553,103.461899,128.367757,102.657992,95.628515,101.047253,-0.057437,0.033462,32.025740,-235.680491,100.973544,3.704022,21.947755,9.018548,3.305227,170.313063,15.422284,380237.922153,0.980155,26.312971,2.207061,2.881718,0.074412,0.050727,105.662274,87.924249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.730386,74.871403,90.477338,100.000000,32.954289,48.126582,53.553899,45.942254,17.632911,40.759494,21.244442,0.206956,22.896587,74.488325,54.707103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.461702,65.327931,104.566193,131.365727,92.888104,95.513263,54.826553,14.372647,103.273651,3.912839,65.488791,37.477714,129.711697,103.318359,128.337976,102.632510,95.631808,100.932755,-0.057613,0.033437,32.025740,-235.684971,101.104497,3.698959,21.923143,9.067086,49.162354,2526.223169,15.108226,379626.704936,0.958140,25.206407,2.202446,2.828018,0.074265,0.050987,105.710539,87.948703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.722689,74.867026,90.460393,100.000000,32.951854,48.126582,53.553899,46.008014,17.632911,40.759494,21.247378,0.206782,22.835338,72.249114,54.712620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.467002,65.404888,104.498026,131.418665,92.926591,95.505060,54.667442,14.365227,103.146758,3.909185,65.616795,37.562070,129.714825,103.486138,128.320895,102.565439,95.655573,100.890075,-0.057744,0.033455,32.025740,-235.687981,101.002445,3.695767,21.916238,9.030466,11.760920,606.097582,15.184973,379606.852082,0.964002,25.422080,2.131805,2.841617,0.074408,0.052815,105.763116,87.948300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.732227,74.900056,90.501319,100.000000,32.935995,48.126582,53.553899,46.078098,17.632911,40.759494,21.254137,0.208095,22.900788,73.373028,54.701340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.031929,65.438815,104.553659,131.451263,92.920355,95.505625,54.767543,14.389487,103.182622,3.904583,65.596642,37.474248,129.745761,103.443818,128.306796,102.649675,95.663767,101.045417,-0.057854,0.033454,32.025740,-235.659311,101.066678,3.691135,21.916526,9.063660,24.968649,1284.404396,15.334782,379815.575294,0.970969,25.908500,2.055259,2.867836,0.075605,0.051315,105.761661,87.985418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.753210,74.908608,90.465804,100.000000,32.933224,48.126582,53.553899,45.880225,17.632911,40.759494,21.259386,0.209336,22.866440,74.159294,54.710093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.216876,65.455089,104.471259,131.442069,92.884649,95.514021,54.699765,14.371078,103.089359,3.899098,65.628839,37.427575,129.744189,103.396618,128.333211,102.587751,95.707552,101.060146,-0.058119,0.033472,32.025740,-235.676413,101.134091,3.686088,21.916580,9.030304,11.937153,614.816179,14.884420,379197.225655,0.945790,24.605274,2.004174,2.789068,0.074276,0.052309,105.765137,87.981245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.758979,74.906525,90.451513,100.000000,32.914874,48.126582,53.553899,45.944718,17.632911,40.759494,21.264859,0.207831,22.857930,71.527100,54.700750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.625394,65.461985,104.508431,131.447084,92.868995,95.526984,54.797216,14.387203,103.228389,3.893509,65.627623,37.450523,129.750616,103.402438,128.310883,102.611048,95.690263,100.961350,-0.058022,0.033456,32.025740,-235.664698,101.106816,3.680036,21.935548,9.049073,15.983123,821.737538,15.083428,379504.653073,0.956099,25.232978,2.095379,2.823338,0.073786,0.051488,105.821715,87.964205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.740187,74.901394,90.397243,100.000000,32.920406,48.126582,53.553899,46.090238,17.632911,40.759494,21.270366,0.206825,22.863122,72.053810,54.788879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.005985,65.482121,104.583938,131.455164,92.854084,95.530161,54.640845,14.369936,103.265873,3.886376,65.582575,37.596343,129.758872,103.457966,128.320322,102.550754,95.704456,101.045455,-0.057786,0.033464,32.025740,-235.677391,101.122670,3.673526,21.941859,9.048334,10.749076,554.221933,14.992752,379364.408981,0.952283,24.996191,2.061013,2.807094,0.073883,0.051475,105.846901,87.953740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.746507,74.920899,90.370598,100.000000,32.906378,48.126582,53.553899,45.989256,17.632911,40.759494,21.276268,0.208359,22.891845,72.139195,54.705687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.156168,65.452055,104.501947,131.450985,92.795822,95.525638,54.772816,14.369508,103.143848,3.880463,65.481935,37.447609,129.739798,103.464082,128.320647,102.602642,95.673068,100.880807,-0.057613,0.033457,32.025740,-235.680270,101.438607,3.668055,21.952010,9.083043,18.922562,973.295808,15.260955,379830.309023,0.967270,25.815844,2.015105,2.853442,0.073649,0.051790,105.817853,87.927349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.715419,74.900618,90.345901,100.000000,32.905881,48.126582,53.553899,45.964220,17.632911,40.759494,21.281838,0.207261,22.869848,73.786742,54.699786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.025273,65.426402,104.395947,131.419222,92.736259,95.529954,54.668985,14.368937,103.092448,3.873654,65.628325,37.407566,129.714322,103.382045,128.320391,102.457509,95.687321,100.884480,-0.057558,0.033442,32.025740,-235.680841,101.445868,3.660947,21.927975,9.021487,48.293575,2488.733204,15.104511,379601.437978,0.959386,25.311861,2.054716,2.826136,0.074857,0.051783,105.750703,87.895406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.687434,74.883018,90.312425,100.000000,32.888324,48.126582,53.553899,46.045826,17.632911,40.759494,21.286217,0.209246,22.891142,72.492559,54.703454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.538890,65.524324,104.348590,131.468817,92.699123,95.528487,54.642411,14.357378,103.069285,3.869019,65.790132,37.513937,129.719002,103.432812,128.297090,102.398198,95.727462,100.879451,-0.057592,0.033423,32.025740,-235.696810,101.204418,3.656489,21.929670,9.060523,0.902063,46.508992,15.025380,379503.379068,0.952795,25.076115,1.980744,2.812506,0.074884,0.050687,105.692029,87.939977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.664709,74.886757,90.348769,100.000000,32.867241,48.126582,53.553899,45.952732,17.632911,40.759494,21.291834,0.206304,22.891015,72.494892,54.700160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.333832,65.574802,104.494764,131.507267,92.642400,95.516135,54.663382,14.368652,103.126648,3.862480,65.770942,37.434895,129.745411,103.406952,128.322773,102.512148,95.748669,100.996178,-0.057817,0.033393,32.025740,-235.681616,101.038828,3.650267,21.940254,9.036128,17.162081,884.511433,15.067694,379547.018337,0.958223,25.229692,1.968844,2.819586,0.074993,0.051543,105.662022,87.986570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.698241,74.904524,90.360789,100.000000,32.872321,48.126582,53.553899,46.141097,17.632911,40.759494,21.301126,0.205786,22.894856,72.009302,54.705775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.186551,65.568458,104.381552,131.474389,92.641345,95.510070,54.635705,14.370507,103.147789,3.854463,65.783281,37.614457,129.754894,103.355479,128.342771,102.564200,95.751808,100.840832,-0.057644,0.033296,32.025740,-235.682375,101.144941,3.642618,21.929833,9.055042,47.297600,2438.891893,15.279970,379902.981753,0.972642,25.997892,1.925482,2.855823,0.073953,0.051024,105.586657,87.977547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.649615,74.901406,90.355438,100.000000,32.854153,48.126582,53.553899,45.770822,17.632911,40.759494,21.308070,0.207130,22.860256,74.065202,54.706021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.884026,65.560734,104.463098,131.478568,92.716550,95.525344,54.661055,14.369080,103.319115,3.847128,65.667554,37.517029,129.735133,103.385460,128.322582,102.510457,95.775392,100.967713,-0.058200,0.033308,32.025740,-235.678901,101.152977,3.635597,21.901921,9.038670,10.795341,556.401582,14.950057,379375.407667,0.949997,24.956369,1.978983,2.798930,0.074136,0.051835,105.617556,87.974529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.662465,74.889882,90.355264,100.000000,32.848421,48.126582,53.553899,46.011648,17.632911,40.759494,21.315303,0.207392,22.861824,72.648541,54.710240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.644811,65.549149,104.325527,131.439840,92.685443,95.515663,54.626264,14.372933,103.108702,3.841234,65.791232,37.400516,129.713686,103.260899,128.314312,102.447652,95.750680,100.851747,-0.058662,0.033295,32.025740,-235.680275,100.741591,3.630030,21.899632,9.067122,-1.056379,-54.481418,14.997287,379429.069510,0.954458,25.150984,1.876405,2.806970,0.074619,0.050888,105.556860,87.986161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.667729,74.883993,90.329178,100.000000,32.826347,48.126582,53.553899,46.159742,17.632911,40.759494,21.321724,0.210546,22.849239,72.405113,54.713348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.257743,65.607351,104.336775,131.478847,92.696268,95.501983,54.765415,14.366511,103.220445,3.836622,65.797192,37.571314,129.738887,103.364897,128.321679,102.471218,95.737147,100.880422,-0.058720,0.033311,32.025740,-235.681470,100.977787,3.624991,21.909512,9.019522,24.930958,1282.515367,15.143758,379632.661194,0.962579,25.557974,1.934047,2.832204,0.074600,0.051815,105.610793,87.997291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.662745,74.886447,90.311506,100.000000,32.817433,48.126582,53.553899,46.102794,17.632911,40.759494,21.330517,0.207831,22.855676,73.019830,54.705431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
