OSU 80 Ton Compressor Load Stand
37.290638,65.613419,104.464253,131.502809,92.729665,95.497939,54.708000,14.368366,103.253190,3.833870,65.657235,37.518590,129.761004,103.411574,128.322069,102.525064,95.732341,100.875911,-0.058602,0.033288,32.025740,-235.679288,101.295680,3.622301,21.901561,9.069412,13.016853,670.324577,15.228484,379774.103547,0.969833,25.876166,1.884524,2.846939,0.073848,0.050387,105.562619,88.011540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.678052,74.910790,90.303023,100.000000,32.816454,48.126582,53.553899,45.968218,17.632911,40.759494,21.337159,0.206999,22.832759,72.328485,54.711283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.104238,65.521841,104.515990,131.437332,92.684233,95.497138,54.683523,14.374503,103.120568,3.828971,65.688121,37.506371,129.760922,103.386466,128.336370,102.505449,95.744651,100.825239,-0.058714,0.033314,32.025740,-235.675275,101.429244,3.617067,21.875309,9.010254,24.713168,1273.215531,15.403212,380064.256910,0.978473,26.471499,1.916419,2.877641,0.075849,0.051768,105.519425,88.001614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.692854,74.896676,90.328380,100.000000,32.800283,48.126582,53.553899,45.927897,17.632911,40.759494,21.343654,0.208581,22.857461,74.114167,54.709650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.062794,65.541150,104.473870,131.432596,92.681890,95.490148,54.664198,14.380639,103.178024,3.821081,65.700020,37.513157,129.752538,103.521671,128.331857,102.584111,95.704274,100.871533,-0.058767,0.033301,32.025740,-235.669302,101.201410,3.610081,21.900948,9.087190,22.138712,1140.983483,14.963289,379405.207763,0.950314,25.053861,1.918335,2.801353,0.074107,0.050687,105.561942,88.039697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.695911,74.920765,90.338806,100.000000,32.794778,48.126582,53.553899,46.045765,17.632911,40.759494,21.350517,0.206999,22.860436,72.286641,54.710447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.904681,65.519358,104.517582,131.423123,92.693101,95.496119,54.640581,14.369080,103.115309,3.811658,65.618224,37.488116,129.756268,103.436662,128.325488,102.530667,95.714951,100.829284,-0.058615,0.033300,32.025740,-235.683312,101.176962,3.601146,21.868313,8.996731,0.941488,48.543331,15.048170,379384.142607,0.955665,25.216949,1.873573,2.816821,0.074326,0.050675,105.572106,88.006589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.684998,74.906167,90.334152,100.000000,32.792494,48.126582,53.553899,46.222006,17.632911,40.759494,21.357161,0.209738,22.797762,72.145617,54.716122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.389462,65.533978,104.494640,131.398604,92.674801,95.507629,54.696975,14.370364,103.266302,3.800856,65.712914,37.507755,129.711048,103.433202,128.325663,102.464804,95.726072,100.879215,-0.058856,0.033317,32.025740,-235.678924,101.156709,3.590387,21.868908,9.057602,21.740096,1119.768231,15.060157,379477.800808,0.957129,25.293013,1.943600,2.818834,0.073950,0.051028,105.573945,88.005620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.662435,74.936881,90.306440,100.000000,32.770304,48.126582,53.553899,46.150067,17.632911,40.759494,21.363371,0.207743,22.846048,72.754604,54.711185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.448393,65.558803,104.493385,131.425630,92.688683,95.523462,54.677870,14.365798,103.187044,3.790404,65.754701,37.554357,129.703507,103.366637,128.287007,102.498537,95.704286,100.880035,-0.058845,0.033281,32.025740,-235.683490,101.222301,3.580705,21.851833,9.005224,32.920159,1696.212775,15.135987,379555.739508,0.961969,25.488201,1.905865,2.832096,0.074990,0.050869,105.629672,87.994202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.645295,74.909061,90.345707,100.000000,32.765283,48.126582,53.553899,46.205982,17.632911,40.759494,21.371449,0.206521,22.820156,72.166314,54.712443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.479821,65.579767,104.536997,131.443462,92.726972,95.513583,54.688923,14.370792,103.217045,3.779669,65.729097,37.704083,129.720494,103.422997,128.286145,102.501576,95.722479,100.910332,-0.058746,0.033259,32.025740,-235.678332,101.083226,3.570524,21.857134,9.023218,10.944703,563.812389,15.364288,379929.920290,0.975772,26.214848,1.926721,2.871563,0.074049,0.052167,105.664795,88.023936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.645205,74.922998,90.339701,100.000000,32.753497,48.126582,53.553899,45.930976,17.632911,40.759494,21.380691,0.208669,22.814080,73.958141,54.716977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.989073,65.555769,104.530844,131.425073,92.710425,95.527997,54.676372,14.363229,103.179245,3.772767,65.511921,37.703829,129.724873,103.425249,128.308026,102.521719,95.737653,100.836819,-0.058801,0.033242,32.025740,-235.686712,101.334433,3.564383,21.913695,9.059802,47.552773,2450.226069,14.900680,379388.229257,0.946651,24.784478,1.949031,2.790330,0.074491,0.051189,105.704499,88.029089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.663937,74.914865,90.343220,100.000000,32.753147,48.126582,53.553899,45.984672,17.632911,40.759494,21.387275,0.210366,22.816658,72.150914,54.712974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.919731,65.462536,104.581274,131.345666,92.719825,95.530610,54.683904,14.387203,103.280853,3.765472,65.425340,37.644798,129.728928,103.451841,128.329972,102.647392,95.732020,101.028279,-0.058916,0.033210,32.025740,-235.663554,101.515203,3.557139,21.901254,9.027112,13.422911,691.539829,14.892192,379323.814440,0.945555,24.762739,1.950235,2.789154,0.074476,0.050843,105.692952,88.011622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.650474,74.893186,90.377668,100.000000,32.746115,48.126582,53.553899,46.178656,17.632911,40.759494,21.392036,0.209024,22.860526,71.367511,54.712522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.406123,65.412059,104.573768,131.330064,92.788664,95.530221,54.714285,14.373076,103.192361,3.760101,65.412617,37.470832,129.740592,103.466504,128.355264,102.588445,95.725291,100.885844,-0.059005,0.033247,32.025740,-235.679479,101.456533,3.551019,21.879041,9.064580,11.697625,602.319524,15.107064,379634.434246,0.959383,25.408710,1.887989,2.825992,0.073484,0.052275,105.711390,88.032462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.637262,74.889498,90.405746,100.000000,32.743684,48.126582,53.553899,46.144865,17.632911,40.759494,21.396116,0.207831,22.852394,71.813261,54.709483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.645428,65.414542,104.454135,131.317805,92.806621,95.528680,54.656616,14.368509,103.221462,3.753729,65.730682,37.486895,129.696340,103.389633,128.291490,102.499293,95.674487,100.890419,-0.059276,0.033260,32.025740,-235.678492,101.052553,3.545338,21.868493,8.991466,21.791713,1123.255669,15.141392,379585.161172,0.961000,25.410695,2.016166,2.832666,0.074149,0.050431,105.760315,88.026303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.618627,74.823053,90.386637,100.000000,32.717577,48.126582,53.553899,46.212640,17.632911,40.759494,21.402096,0.209469,22.817740,72.438524,54.710594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.595162,65.572871,104.434870,131.438725,92.819106,95.536418,54.670020,14.368652,103.005377,3.747627,65.858793,37.444966,129.706173,103.281973,128.299786,102.500087,95.685907,100.846160,-0.059202,0.033308,32.025740,-235.677042,101.149449,3.539768,21.897774,9.075145,2.797408,144.157274,14.925605,379222.619939,0.946904,24.695212,1.931747,2.795632,0.073650,0.050880,105.749305,88.041075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.638210,74.801327,90.405016,100.000000,32.702768,48.126582,53.553899,46.306692,17.632911,40.759494,21.409688,0.206174,22.854269,71.816111,54.708293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.844612,65.608730,104.284353,131.462130,92.824745,95.533275,54.672760,14.358805,102.897795,3.742292,66.003600,37.528521,129.696865,103.236138,128.251195,102.357576,95.717611,100.732492,-0.059097,0.033315,32.025740,-235.693423,101.239456,3.534518,21.863409,9.003925,19.607074,1010.349844,15.242911,379791.849282,0.969095,25.740706,1.985479,2.850400,0.073916,0.051331,105.738444,88.013742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.608431,74.802569,90.386672,100.000000,32.681641,48.126582,53.553899,46.302853,17.632911,40.759494,21.419638,0.207743,22.815738,72.769148,54.714656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.033703,65.715205,104.283787,131.532622,92.806923,95.523369,54.678860,14.371220,103.060900,3.737805,65.992909,37.706298,129.741593,103.233503,128.304175,102.300237,95.719293,100.766292,-0.058840,0.033355,32.025740,-235.673330,101.296740,3.530474,21.866744,9.018891,8.584976,442.333277,15.270205,380031.302316,0.970737,25.968542,1.945718,2.853789,0.074044,0.051835,105.753251,88.036568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.625093,74.818775,90.359594,100.000000,32.665289,48.126582,53.553899,46.421298,17.632911,40.759494,21.430668,0.209246,22.793958,74.064469,54.718649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.409831,65.713550,104.383477,131.536244,92.827919,95.524142,54.688783,14.373218,103.060446,3.735110,65.816521,37.611808,129.746854,103.433112,128.311001,102.538716,95.674195,100.790327,-0.058497,0.033324,32.025740,-235.675253,101.160542,3.527628,21.887443,9.031800,22.941297,1181.815576,15.139235,379846.784635,0.963672,25.660191,1.841183,2.830383,0.073083,0.050792,105.815383,88.054043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.625738,74.832209,90.309753,100.000000,32.661444,48.126582,53.553899,46.414685,17.632911,40.759494,21.440823,0.207130,22.850735,72.874816,54.709473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.254840,65.606799,104.399455,131.470488,92.806292,95.532518,54.708015,14.376215,103.038110,3.731142,65.725462,37.641770,129.768304,103.282829,128.324330,102.396011,95.728608,100.769981,-0.058636,0.033296,32.025740,-235.675360,101.392777,3.524409,21.868385,9.029420,25.962978,1337.006596,15.058292,379817.669456,0.958417,25.506937,1.861163,2.815916,0.074183,0.050957,105.773615,88.011024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.611377,74.857081,90.275356,100.000000,32.646097,48.126582,53.553899,46.043136,17.632911,40.759494,21.448391,0.208359,22.816856,71.964371,54.722229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.323765,65.586387,104.479823,131.456279,92.807512,95.539453,54.672766,14.377642,103.189082,3.727123,65.668078,37.698425,129.766368,103.315174,128.344160,102.418462,95.716306,100.906571,-0.058531,0.033251,32.025740,-235.671809,101.667821,3.520299,21.894926,9.062632,20.751962,1069.345681,14.908089,379660.090313,0.947875,24.991659,1.921664,2.790269,0.074462,0.050802,105.805256,87.996985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.608073,74.874826,90.238252,100.000000,32.639785,48.126582,53.553899,46.281741,17.632911,40.759494,21.455789,0.206608,22.861878,71.974477,54.707949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.860731,65.517979,104.555701,131.420336,92.848024,95.546301,54.710975,14.372219,103.139531,3.725606,65.588168,37.576535,129.745224,103.345576,128.319476,102.628986,95.756605,100.862624,-0.058510,0.033248,32.025740,-235.677722,101.250749,3.519150,21.884288,9.009605,2.579396,132.823098,14.974924,379562.456789,0.951627,25.096073,1.854213,2.802306,0.074453,0.051270,105.883738,87.975886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.607453,74.905975,90.207480,100.000000,32.631985,48.126582,53.553899,46.436416,17.632911,40.759494,21.462455,0.210501,22.805966,71.870617,54.809335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.318714,65.490396,104.505487,131.391360,92.834464,95.543259,54.705698,14.359804,103.260808,3.725703,65.495404,37.573054,129.732468,103.429186,128.339738,102.673939,95.769114,100.823437,-0.058704,0.033285,32.025740,-235.697161,101.483561,3.519062,21.909134,9.080302,20.888613,1075.739318,14.956369,379544.258252,0.950368,24.981671,1.954001,2.799284,0.074518,0.050236,105.925576,87.973475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.614123,74.949342,90.190079,100.000000,32.629645,48.126582,53.553899,46.556209,17.632911,40.759494,21.468170,0.208669,22.854143,72.390140,54.800878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.560749,65.462261,104.586455,131.384952,92.856970,95.523437,54.660108,14.385205,103.085018,3.728025,65.664344,37.554110,129.731369,103.361671,128.337859,102.491217,95.781533,100.920338,-0.058630,0.033284,32.025740,-235.669473,101.391325,3.521244,21.874966,9.016168,8.694802,448.145674,15.168560,379709.002477,0.962466,25.547261,1.885563,2.836506,0.073696,0.050077,105.896046,88.016076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.635702,74.994788,90.225276,100.000000,32.625963,48.126582,53.553899,46.135267,17.632911,40.759494,21.474542,0.205142,22.809770,72.059301,54.799501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.347692,65.523496,104.430240,131.434825,92.847391,95.508173,54.681041,14.379069,103.037369,3.729942,65.701326,37.456196,129.735749,103.360278,128.297931,102.474976,95.766751,100.852333,-0.058421,0.033284,32.025740,-235.672669,101.402973,3.523060,21.885171,9.044259,5.629597,290.048456,14.958973,379349.199690,0.949752,24.892564,1.847956,2.800351,0.074326,0.051204,105.871074,88.012943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.618035,75.014295,90.198239,100.000000,32.600708,48.126582,53.553899,46.522005,17.632911,40.759494,21.482108,0.208404,22.811123,71.687541,54.714273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.091924,65.590800,104.432554,131.482748,92.793783,95.502005,54.736798,14.366368,103.118808,3.731153,65.878622,37.657588,129.744912,103.352812,128.315664,102.525836,95.786934,100.762093,-0.058305,0.033302,32.025740,-235.684226,101.406915,3.523159,21.891987,9.079310,16.580962,853.415105,14.861102,379062.139002,0.943685,24.535396,1.897587,2.784461,0.073522,0.050620,105.830504,88.012586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.650554,75.056622,90.228281,100.000000,32.589511,48.126582,53.553899,46.407327,17.632911,40.759494,21.490595,0.209469,22.856992,72.443035,54.706838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.152284,65.633280,104.378071,131.507545,92.810604,95.489811,54.702423,14.371648,103.112320,3.729365,65.815459,37.622096,129.750842,103.332900,128.304112,102.437078,95.767795,100.776351,-0.058400,0.033317,32.025740,-235.679273,101.484148,3.521499,21.890743,8.996353,11.190049,576.309044,14.931796,379237.589565,0.949114,24.886183,1.868827,2.796163,0.074196,0.052635,105.738693,87.994086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.662668,75.104585,90.234145,100.000000,32.585221,48.126582,53.553899,46.401229,17.632911,40.759494,21.502077,0.207087,22.858416,71.648439,54.717125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.194368,65.645417,104.432033,131.500301,92.840907,95.469284,54.698519,14.364799,103.006427,3.727532,65.721223,37.664627,129.736790,103.406371,128.332795,102.414582,95.763143,100.833492,-0.058331,0.033332,32.025740,-235.689553,101.227012,3.519169,21.883747,9.076119,21.980516,1132.119576,15.045335,379421.934012,0.955284,25.302767,1.790834,2.815507,0.073862,0.051422,105.687493,87.984110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.653064,75.119756,90.246890,100.000000,32.563512,48.126582,53.553899,46.337100,17.632911,40.759494,21.510248,0.208359,22.835464,71.825927,54.795272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.436072,65.605972,104.406181,131.489156,92.777579,95.467830,54.697866,14.367795,103.063685,3.725553,65.793724,37.462953,129.744532,103.345242,128.332777,102.466147,95.755519,100.781803,-0.058114,0.033331,32.025740,-235.683779,101.141903,3.517975,21.871144,9.021289,30.463638,1569.066575,15.011149,379421.600453,0.954188,25.262652,1.819110,2.809466,0.074567,0.050860,105.705044,87.985762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.634845,75.146959,90.261507,100.000000,32.548236,48.126582,53.553899,46.269819,17.632911,40.759494,21.519232,0.208802,22.855441,72.487308,54.794918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.478291,65.631349,104.378612,131.505595,92.773297,95.439245,54.757746,14.377499,103.046259,3.724164,65.970494,37.617389,129.737939,103.280351,128.314897,102.376108,95.761921,100.819258,-0.058053,0.033319,32.025740,-235.670155,101.193702,3.516621,21.889084,9.034793,10.808789,556.110962,14.997434,379338.066170,0.952917,25.217264,1.860367,2.807738,0.074002,0.050523,105.665173,87.971093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.635675,75.131701,90.229043,100.000000,32.540787,48.126582,53.553899,46.591122,17.632911,40.759494,21.527239,0.208095,22.839647,71.978653,54.707900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.000400,65.738928,104.463793,131.592248,92.808048,95.434983,54.661177,14.356236,103.199383,3.723298,65.868825,37.764411,129.747426,103.341535,128.326736,102.527765,95.745596,100.743636,-0.057865,0.033289,32.025740,-235.690928,101.095755,3.515875,21.915841,9.030863,48.021662,2475.074069,15.327326,379778.664078,0.974177,26.222109,1.834877,2.865462,0.073161,0.051719,105.687661,87.991190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.620143,75.189215,90.239362,100.000000,32.520951,48.126582,53.553899,46.299215,17.632911,40.759494,21.539874,0.205657,22.866314,73.406015,54.790109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.305629,65.607903,104.566083,131.500023,92.864548,95.470811,54.715821,14.370079,103.216821,3.724380,65.625451,37.628973,129.773293,103.423756,128.356152,102.445287,95.721575,100.858687,-0.058171,0.033340,32.025740,-235.684110,101.491552,3.517212,21.879798,8.990745,17.511557,901.658006,14.861184,379023.319254,0.943790,24.816398,1.852473,2.785042,0.074039,0.051237,105.704926,87.955979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.620834,75.165158,90.254498,100.000000,32.535382,48.126582,53.553899,46.057324,17.632911,40.759494,21.549263,0.206304,22.793777,71.415438,54.714096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.957217,65.583904,104.469617,131.470210,92.922189,95.480749,54.681542,14.365798,103.164163,3.723318,65.704542,37.752693,129.775688,103.440087,128.382652,102.500004,95.748536,100.801843,-0.058352,0.033341,32.025740,-235.686104,101.590224,3.515977,21.903652,9.083385,25.011232,1288.618385,15.085154,379470.421282,0.958823,25.576330,1.820342,2.823315,0.073436,0.050568,105.767437,88.001064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.678816,75.175540,90.305543,100.000000,32.516147,48.126582,53.553899,46.094596,17.632911,40.759494,21.555345,0.208183,22.891051,73.351070,54.701497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.309760,65.563217,104.580951,131.474389,92.914384,95.511701,54.659235,14.371506,103.308466,3.722280,65.529842,37.576633,129.761959,103.440397,128.357624,102.589157,95.688227,100.840362,-0.058465,0.033341,32.025740,-235.676802,101.719443,3.515064,21.902444,9.032431,-0.698976,-36.027056,14.966317,379300.237134,0.949485,25.027906,1.918073,2.802957,0.074480,0.050305,105.872667,88.008473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.649288,75.147749,90.299964,100.000000,32.523432,48.126582,53.553899,46.408279,17.632911,40.759494,21.563799,0.208669,22.835175,72.544862,54.713240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.604238,65.508877,104.532876,131.418665,92.883544,95.531501,54.665762,14.368081,103.105484,3.724911,65.674594,37.641270,129.754635,103.384952,128.339401,102.502287,95.703312,100.771478,-0.058463,0.033348,32.025740,-235.687904,101.395738,3.517323,21.884144,9.026986,22.322616,1150.428629,15.106159,379482.112042,0.959773,25.480573,1.854701,2.826772,0.074015,0.051194,105.887583,87.994438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.643961,75.152336,90.304203,100.000000,32.508357,48.126582,53.553899,46.652011,17.632911,40.759494,21.570438,0.206869,22.855712,72.561933,54.714469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.728028,65.586939,104.520992,131.488878,92.816864,95.529518,54.768556,14.371506,103.270222,3.726073,65.761111,37.611720,129.749786,103.293661,128.338819,102.426668,95.660584,100.798246,-0.058486,0.033387,32.025740,-235.678109,101.182161,3.518510,21.886920,9.058738,10.308098,530.245792,14.971276,379462.578064,0.950659,24.977587,1.939685,2.803045,0.073818,0.051723,105.886746,88.017151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.668161,75.167391,90.301324,100.000000,32.501747,48.126582,53.553899,45.973453,17.632911,40.759494,21.578874,0.208139,22.856289,71.746501,54.707526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.407822,65.642383,104.508230,131.525099,92.812025,95.519347,54.691017,14.369365,103.188650,3.728847,65.840193,37.774454,129.771947,103.420425,128.319039,102.562733,95.679900,100.893234,-0.058525,0.033411,32.025740,-235.680249,101.157179,3.521261,21.932086,8.995758,47.827851,2463.739893,14.837940,379260.457994,0.942597,24.523066,1.880469,2.779816,0.073844,0.051461,105.831379,87.975284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.658695,75.162903,90.326435,100.000000,32.483714,48.126582,53.553899,46.328195,17.632911,40.759494,21.589494,0.206304,22.869199,71.726368,54.790472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.234532,65.630521,104.513238,131.526492,92.821510,95.531545,54.755111,14.372505,103.204702,3.732174,65.674472,37.616293,129.775766,103.373998,128.333751,102.483079,95.759165,100.890333,-0.058289,0.033421,32.025740,-235.673679,101.602315,3.523750,21.938902,9.063119,19.475630,1002.067177,14.785573,379347.469139,0.937658,24.433620,1.940349,2.770380,0.074151,0.050812,105.796270,88.000819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.636294,75.152115,90.319887,100.000000,32.483988,48.126582,53.553899,45.925249,17.632911,40.759494,21.599454,0.211406,22.830235,71.037048,54.706503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.254471,65.588594,104.528160,131.456836,92.821538,95.546262,54.675833,14.376215,103.271008,3.733368,65.834451,37.669871,129.779152,103.323562,128.346861,102.523134,95.757269,100.814219,-0.058258,0.033456,32.025740,-235.674379,101.560341,3.525142,21.929526,9.031440,26.001287,1339.767484,14.922819,379544.727536,0.947680,24.923224,1.981868,2.793753,0.072962,0.050426,105.802360,88.019221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.631217,75.142104,90.307442,100.000000,32.475939,48.126582,53.553899,46.225756,17.632911,40.759494,21.607354,0.208492,22.884200,72.334017,54.704359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.261211,65.652037,104.506157,131.511446,92.859803,95.549100,54.800378,14.372505,103.138836,3.735167,65.821552,37.710019,129.759928,103.404589,128.335764,102.547456,95.711304,100.922982,-0.058261,0.033464,32.025740,-235.673679,101.401793,3.526581,21.951649,9.013788,-0.570762,-29.342798,15.000404,379548.996430,0.951412,25.147514,1.900747,2.806890,0.075901,0.050257,105.873186,87.959837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.628922,75.121256,90.272125,100.000000,32.468207,48.126582,53.553899,46.127099,17.632911,40.759494,21.617996,0.209202,22.855514,70.955280,54.719878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.811196,65.645969,104.520032,131.499744,92.844880,95.565825,54.717124,14.393625,103.151131,3.736657,65.843206,37.556682,129.785732,103.325104,128.352677,102.543314,95.733569,100.932185,-0.058135,0.033513,32.025740,-235.656153,101.331545,3.528783,21.896891,9.024931,44.709567,2302.009927,14.994435,379544.654631,0.952292,25.078372,1.853897,2.805788,0.074793,0.051647,105.846223,88.024968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.656847,75.147450,90.286427,100.000000,32.449274,48.126582,53.553899,46.286895,17.632911,40.759494,21.629487,0.208359,22.856848,71.918498,54.706759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.806099,65.728722,104.364632,131.547668,92.789625,95.572456,54.675493,14.364799,103.029472,3.737191,66.019020,37.597541,129.745707,103.195510,128.313740,102.464780,95.723750,100.639072,-0.058242,0.033521,32.025740,-235.685306,101.302718,3.528893,21.895881,9.002916,15.256704,786.136602,14.991474,379712.836420,0.950117,25.132617,1.969508,2.804690,0.073641,0.050914,105.784741,88.024000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.634443,75.120987,90.262766,100.000000,32.432612,48.126582,53.553899,46.431417,17.632911,40.759494,21.639528,0.208315,22.851493,71.660293,54.795960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.860990,65.801546,104.381548,131.600328,92.769939,95.551897,54.686426,14.369651,103.166218,3.737954,66.104264,37.608403,129.796624,103.293605,128.344542,102.464416,95.751498,100.788719,-0.058326,0.033540,32.025740,-235.678820,101.267433,3.529045,21.883693,8.989609,26.302490,1355.025029,15.193707,380018.582359,0.964246,25.743436,1.953135,2.839354,0.074506,0.051090,105.831698,88.030870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.668873,75.152429,90.323113,100.000000,32.407095,48.126582,53.553899,46.398064,17.632911,40.759494,21.653635,0.206131,22.836383,72.920644,54.698370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.433116,65.827475,104.433289,131.610359,92.796463,95.550351,54.678453,14.371791,103.224254,3.738114,66.034556,37.680717,129.807099,103.274643,128.329770,102.420271,95.742888,100.860890,-0.058308,0.033573,32.025740,-235.677496,101.500606,3.529265,21.891121,9.053419,15.539552,800.667596,15.178447,380164.937065,0.965383,25.833209,1.775141,2.835526,0.073726,0.051018,105.782959,87.991707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.659773,75.119846,90.316879,100.000000,32.396896,48.126582,53.553899,46.282407,17.632911,40.759494,21.668048,0.205872,22.817848,72.862844,54.709542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.999120,65.781684,104.557199,131.578038,92.825071,95.557218,54.685236,14.370079,103.241664,3.736437,65.844194,37.821624,129.805378,103.366011,128.355257,102.549593,95.724463,100.855912,-0.058824,0.033614,32.025740,-235.680189,101.348461,3.528063,21.885009,9.013950,24.516503,1263.043835,15.156151,380091.703834,0.963606,25.830469,1.843330,2.831762,0.073115,0.050297,105.759957,87.969458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.723704,75.137814,90.330351,100.000000,32.391466,48.126582,53.553899,46.235791,17.632911,40.759494,21.679126,0.207743,22.819687,73.526698,54.713673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.159501,65.677966,104.561781,131.515904,92.856982,95.547329,54.678298,14.382922,103.393920,3.733911,65.714278,37.665533,129.803571,103.434964,128.375215,102.573030,95.747130,100.907933,-0.058890,0.033591,32.025740,-235.670449,101.579285,3.525461,21.901976,9.036777,45.267264,2332.379705,14.913468,379771.753712,0.947939,25.073917,1.898169,2.789864,0.073406,0.050212,105.824192,87.987862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.721364,75.147853,90.334116,100.000000,32.393349,48.126582,53.553899,46.174495,17.632911,40.759494,21.689907,0.207787,22.847220,72.440398,54.709227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.488193,65.670519,104.611499,131.486091,92.873678,95.558838,54.664200,14.372647,103.347852,3.735508,65.661249,37.913209,129.795731,103.417982,128.364250,102.642941,95.778927,100.933572,-0.059021,0.033610,32.025740,-235.669779,101.653853,3.527329,21.895521,9.045846,0.146803,7.565927,15.119748,380048.826708,0.959763,25.620843,1.913408,2.825937,0.073908,0.050618,105.840904,87.966718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.711351,75.174576,90.318702,100.000000,32.387625,48.126582,53.553899,46.422326,17.632911,40.759494,21.698717,0.206782,22.853043,72.781014,54.706277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.344579,65.615350,104.564502,131.462130,92.910036,95.557877,54.651832,14.370792,103.282747,3.735965,65.715743,37.638134,129.783060,103.485814,128.377600,102.542973,95.769493,100.874419,-0.059192,0.033666,32.025740,-235.684050,101.611208,3.528753,21.898928,9.016114,16.487572,849.927667,15.044498,379739.551788,0.955087,25.297471,1.924048,2.813864,0.073300,0.051127,105.810467,87.955979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.699911,75.192450,90.343654,100.000000,32.387839,48.126582,53.553899,46.507591,17.632911,40.759494,21.708115,0.207043,22.861842,72.403485,54.714853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.835158,65.628039,104.591663,131.469652,92.969834,95.562479,54.659032,14.372219,103.245112,3.733769,65.824962,37.719317,129.784463,103.486587,128.367343,102.526961,95.773008,100.859685,-0.059297,0.033702,32.025740,-235.679845,101.212896,3.526713,21.904734,9.035605,21.947732,1131.247716,14.909719,379512.771508,0.946410,24.842120,1.908664,2.790519,0.073627,0.051775,105.774516,87.966027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.673693,75.219922,90.357727,100.000000,32.380982,48.126582,53.553899,46.249192,17.632911,40.759494,21.717310,0.207963,22.813124,72.103682,54.713889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.085047,65.688724,104.567636,131.500580,93.045052,95.572593,54.664017,14.372647,103.301763,3.733360,65.843512,37.592070,129.814146,103.492086,128.332943,102.501476,95.779771,100.907943,-0.059480,0.033707,32.025740,-235.675170,101.320356,3.526308,21.899343,9.041014,16.660416,858.646263,14.963102,379546.601196,0.950411,24.982278,1.880230,2.799991,0.074897,0.051042,105.887932,88.029738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.666458,75.247349,90.299695,100.000000,32.364838,48.126582,53.553899,46.496355,17.632911,40.759494,21.728486,0.209648,22.852989,72.270516,54.714400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.243962,65.704447,104.636282,131.493893,93.034425,95.582261,54.662738,14.367795,103.346596,3.732434,65.797550,37.624253,129.801152,103.508173,128.348302,102.564423,95.703266,101.013768,-0.059727,0.033670,32.025740,-235.682636,101.427105,3.526003,21.924243,9.010542,46.289102,2385.708454,15.191900,379897.937848,0.964520,25.692512,1.867279,2.839452,0.075204,0.051466,105.881167,87.980170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.693141,75.242198,90.239719,100.000000,32.378866,48.126582,53.553899,46.107314,17.632911,40.759494,21.740569,0.209738,22.875599,73.051057,54.703681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.303343,65.648175,104.598409,131.457114,93.004727,95.593439,54.613415,14.380211,103.349695,3.735210,65.876303,37.653887,129.804843,103.417693,128.366383,102.535278,95.721862,100.912078,-0.059664,0.033617,32.025740,-235.668423,100.868465,3.528845,21.894078,9.051994,20.667464,1066.148862,15.082231,379843.120536,0.957680,25.410107,1.891415,2.819671,0.074641,0.051162,105.883229,87.943266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.735542,75.246122,90.175348,100.000000,32.360565,48.126582,53.553899,46.271771,17.632911,40.759494,21.750870,0.208359,22.816460,71.940695,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.700548,65.720446,104.587386,131.496122,93.035879,95.597173,54.696079,14.368794,103.151633,3.740633,65.916728,37.637922,129.801870,103.456988,128.350576,102.568518,95.730974,100.863116,-0.059976,0.033593,32.025740,-235.684250,101.342446,3.534032,21.898856,9.064778,12.802432,659.426331,15.024452,379935.926607,0.953436,25.208568,2.035637,2.809483,0.073984,0.051262,105.866754,87.965057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.753466,75.257394,90.132233,100.000000,32.352404,48.126582,53.553899,46.294774,17.632911,40.759494,21.761761,0.209113,22.854504,71.634529,54.706562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.508699,65.713826,104.712598,131.490549,93.072265,95.602600,54.707105,14.374645,103.347235,3.750550,65.799847,37.629154,129.801770,103.551175,128.367191,102.653251,95.685365,100.975890,-0.059918,0.033564,32.025740,-235.677256,100.826515,3.543599,21.915679,9.009028,0.505273,26.020290,14.992817,379839.088174,0.952642,25.071294,1.951970,2.803996,0.074528,0.051337,105.982923,88.038090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.752119,75.238319,90.072541,100.000000,32.348999,48.126582,53.553899,46.158357,17.632911,40.759494,21.775127,0.208183,22.807931,71.956495,54.706857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.253180,65.645693,104.702272,131.459343,93.173970,95.611448,54.651772,14.372219,103.423586,3.763786,65.629267,37.671561,129.795004,103.635286,128.384512,102.748775,95.631051,101.030272,-0.059813,0.033546,32.025740,-235.680499,100.803531,3.556558,21.917644,9.028194,13.361466,688.778940,15.260109,380310.753949,0.968237,25.970478,1.911511,2.849750,0.073639,0.051328,106.002486,87.988573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.735806,75.227415,90.024761,100.000000,32.367698,48.126582,53.553899,46.108763,17.632911,40.759494,21.785991,0.209827,22.858146,72.975436,54.702943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.206557,65.560458,104.788997,131.416436,93.233519,95.641477,54.678440,14.385348,103.575636,3.778526,65.585388,37.723675,129.801991,103.616025,128.403564,102.667865,95.629064,101.126653,-0.059842,0.033558,32.025740,-235.660836,101.282315,3.571537,21.937910,9.079617,11.351536,584.882331,15.363711,380528.205483,0.973553,26.229226,2.029307,2.868155,0.074384,0.051145,105.984197,88.010948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.741601,75.245565,90.026409,100.000000,32.361282,48.126582,53.553899,46.157715,17.632911,40.759494,21.793331,0.207787,22.874536,73.799077,54.705185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.258133,65.490396,104.728172,131.384952,93.324553,95.678037,54.657661,14.365369,103.483745,3.796052,65.586346,37.631411,129.788569,103.659517,128.392837,102.770609,95.652145,101.087249,-0.059853,0.033602,32.025740,-235.683755,100.872550,3.588895,21.925758,9.027762,15.167154,781.777303,15.031744,380100.223355,0.953529,25.137231,2.118409,2.810559,0.075126,0.051301,105.977950,88.009449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.727292,75.246968,90.013563,100.000000,32.378079,48.126582,53.553899,46.084735,17.632911,40.759494,21.801185,0.208536,22.853296,71.638713,54.705913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.087109,65.580043,104.711096,131.456279,93.267686,95.703989,54.671740,14.366226,103.315607,3.819105,65.768175,37.591658,129.775079,103.568438,128.362217,102.705296,95.687991,100.939230,-0.059800,0.033606,32.025740,-235.680612,101.166113,3.610607,21.927507,9.029114,7.986047,411.527569,15.065796,380147.625872,0.954453,25.115654,2.182017,2.816412,0.074633,0.051401,105.975964,88.042771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.722837,75.248300,90.007081,100.000000,32.359746,48.126582,53.553899,46.371596,17.632911,40.759494,21.809624,0.207699,22.844407,72.505982,54.711204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.333924,65.639624,104.623962,131.503645,93.245503,95.697887,54.728628,14.366654,103.314074,3.840898,65.867682,37.544492,129.791161,103.456320,128.346455,102.682744,95.671999,100.981121,-0.059816,0.033595,32.025740,-235.682797,100.900918,3.631725,21.944545,9.073883,19.979959,1028.513587,15.037781,380131.738794,0.953595,24.975175,2.133749,2.810881,0.074061,0.052028,105.925908,88.018917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.731710,75.281064,90.029495,100.000000,32.366365,48.126582,53.553899,46.413593,17.632911,40.759494,21.821166,0.208492,22.861968,72.111102,54.715541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.783694,65.689552,104.527944,131.550454,93.203164,95.714944,54.654292,14.374360,103.102937,3.864401,65.970373,37.434106,129.801251,103.390740,128.350733,102.489987,95.667976,100.873906,-0.059839,0.033616,32.025740,-235.676071,100.429753,3.654614,21.866239,9.002573,31.747369,1636.490388,15.117894,380390.128153,0.958553,25.298603,2.003222,2.823383,0.075015,0.050346,105.892463,87.996980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.745361,75.249313,90.069631,100.000000,32.346877,48.126582,53.553899,46.344653,17.632911,40.759494,21.833670,0.204544,22.808472,72.787467,54.709208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.954839,65.770926,104.451234,131.608130,93.128949,95.699351,54.670146,14.369936,103.055039,3.884923,66.118778,37.518211,129.795913,103.295199,128.332945,102.446448,95.712060,100.819367,-0.059734,0.033579,32.025740,-235.681149,101.090038,3.673719,21.875110,9.002898,0.933538,48.107401,14.998983,380312.516093,0.950816,25.021068,2.046019,2.802383,0.073612,0.051085,105.913357,87.960600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.746701,75.285702,90.118059,100.000000,32.329013,48.126582,53.553899,46.168022,17.632911,40.759494,21.847984,0.207130,22.814260,71.940312,54.714637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.455517,65.845130,104.571377,131.670543,93.157759,95.668386,54.737577,14.371078,103.200986,3.906684,65.909757,37.650277,129.818764,103.390729,128.357396,102.503165,95.727013,100.935430,-0.059504,0.033544,32.025740,-235.681967,100.580983,3.693885,21.885838,9.070800,11.691311,601.738284,15.232240,380797.821863,0.967740,25.824907,1.981417,2.841692,0.074383,0.051234,105.985879,87.991129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.719776,75.291021,90.109600,100.000000,32.319575,48.126582,53.553899,46.403597,17.632911,40.759494,21.863586,0.209648,22.808256,74.469142,54.714037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
