OSU 80 Ton Compressor Load Stand
37.197830,65.762375,104.572427,131.599771,93.169792,95.666058,54.764035,14.356950,103.327251,3.928817,65.789329,37.571499,129.809390,103.418316,128.396206,102.559607,95.709769,100.821888,-0.059451,0.033512,32.025740,-235.690214,100.979157,3.714924,21.911387,9.068059,29.698296,1527.798551,15.146627,380650.107322,0.962671,25.670860,1.902404,2.826456,0.074968,0.051613,105.982367,88.002986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.696133,75.318582,90.116158,100.000000,32.324174,48.126582,53.553899,46.597279,17.632911,40.759494,21.875462,0.208007,22.798339,73.126110,54.699206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.303962,65.670519,104.667944,131.520084,93.184632,95.672101,54.633699,14.371363,103.285115,3.948873,65.649766,37.645039,129.814525,103.535133,128.397463,102.664473,95.712999,100.985014,-0.059110,0.033547,32.025740,-235.683805,100.846564,3.734380,21.931437,9.024246,7.943857,409.638540,14.942141,380277.583281,0.947515,25.061123,1.961766,2.791882,0.074955,0.051140,105.944548,88.022904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.650730,75.364036,90.089819,100.000000,32.321766,48.126582,53.553899,46.657540,17.632911,40.759494,21.885555,0.208669,22.892530,71.272481,54.710034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.919880,65.598248,104.751884,131.461294,93.237101,95.680799,54.762997,14.382066,103.509921,3.966727,65.586815,37.746707,129.783687,103.514101,128.387168,102.726515,95.658240,101.017918,-0.059068,0.033557,32.025740,-235.668202,100.901157,3.750816,21.963171,9.079761,11.708039,602.319524,15.051078,380356.809174,0.953912,25.329492,1.906309,2.811251,0.074321,0.052000,105.836243,87.982280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.585171,75.372907,90.065506,100.000000,32.321135,48.126582,53.553899,46.613812,17.632911,40.759494,21.894729,0.208359,22.880017,72.358598,54.711283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.849980,65.569285,104.586263,131.429531,93.255510,95.708937,54.656062,14.354952,103.318226,3.981218,65.625230,37.603613,129.791793,103.497620,128.384017,102.656374,95.648067,100.960278,-0.058633,0.033574,32.025740,-235.693682,100.546094,3.764996,21.921521,9.066671,12.688761,654.049864,15.015387,380195.582576,0.953107,25.092793,2.007510,2.805813,0.073993,0.051673,105.829370,88.072782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.589264,75.377399,90.052834,100.000000,32.315198,48.126582,53.553899,46.446869,17.632911,40.759494,21.903828,0.206869,22.846931,71.957893,54.706277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.772042,65.585835,104.693154,131.453214,93.235765,95.728762,54.702646,14.356807,103.290989,3.993248,65.714655,37.613103,129.787920,103.496857,128.393742,102.650406,95.641989,100.988904,-0.058667,0.033566,32.025740,-235.693951,100.993862,3.776447,21.940416,9.034216,22.236105,1145.197471,15.194325,380480.461674,0.961432,25.546202,2.083319,2.837276,0.073677,0.051323,105.858404,88.038209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.592994,75.344420,90.026042,100.000000,32.317319,48.126582,53.553899,46.469939,17.632911,40.759494,21.913970,0.207743,22.885841,72.923612,54.726635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.133908,65.603765,104.669443,131.472717,93.162886,95.746652,54.691917,14.366796,103.460984,4.002758,65.809385,37.425730,129.766757,103.555595,128.381090,102.637742,95.593557,100.899807,-0.058741,0.033540,32.025740,-235.687392,100.652081,3.785456,21.897468,9.050804,14.629405,753.587175,15.205423,380617.913460,0.965496,25.613359,2.056615,2.838163,0.073920,0.051462,105.974575,88.044604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.585736,75.334711,90.009315,100.000000,32.316916,48.126582,53.553899,45.983616,17.632911,40.759494,21.924620,0.206782,22.895938,73.502777,54.746413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.877426,65.668312,104.687321,131.510332,93.117375,95.756484,54.721178,14.369365,103.372681,4.009924,65.840978,37.881825,129.797969,103.593825,128.399145,102.687248,95.656097,101.005707,-0.058769,0.033478,32.025740,-235.684006,100.793987,3.791768,21.930319,9.072188,20.459872,1053.361587,15.258747,380778.115778,0.967113,25.737249,2.081009,2.847086,0.074037,0.051812,106.005349,88.084540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.615705,75.382313,90.007812,100.000000,32.316359,48.126582,53.553899,46.500275,17.632911,40.759494,21.936802,0.208669,22.874860,73.450106,54.705008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.039458,65.571492,104.746603,131.471324,93.135511,95.778665,54.656170,14.371934,103.379499,4.013885,65.615845,37.720007,129.776721,103.580854,128.414396,102.780759,95.670355,101.109321,-0.058463,0.033449,32.025740,-235.671310,100.639108,3.795623,21.913858,9.051057,18.456585,951.354007,15.099085,380724.784859,0.957380,25.258270,2.072420,2.818703,0.073859,0.051071,106.031390,88.163926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.623662,75.342002,89.950002,100.000000,32.329787,48.126582,53.553899,46.161952,17.632911,40.759494,21.947877,0.206304,22.854468,73.019458,54.711725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.481339,65.607903,104.693035,131.478847,93.197208,95.803012,54.673206,14.371506,103.251753,4.015868,65.791120,37.636573,129.774184,103.503704,128.402524,102.613767,95.675268,100.961813,-0.058384,0.033462,32.025740,-235.680886,100.207288,3.797236,21.937369,9.037678,11.587324,597.088366,15.218977,380899.359674,0.964283,25.674627,2.077649,2.838791,0.074327,0.051009,105.968958,88.170100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.629229,75.353737,89.911567,100.000000,32.312302,48.126582,53.553899,46.627835,17.632911,40.759494,21.956770,0.207655,22.853620,72.933552,54.710889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.807409,65.659485,104.629654,131.528164,93.183481,95.799948,54.678379,14.368937,103.281382,4.018754,65.872428,37.744624,129.798500,103.558390,128.386073,102.669870,95.648425,101.075799,-0.058499,0.033426,32.025740,-235.683128,100.323499,3.799490,21.949341,9.066166,14.859860,765.647900,15.155293,380740.176045,0.960883,25.355334,2.129650,2.827973,0.074767,0.050504,105.965911,88.188522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.646882,75.351541,89.833861,100.000000,32.311629,48.126582,53.553899,46.474505,17.632911,40.759494,21.968766,0.209157,22.899454,73.460865,54.704369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.247114,65.626660,104.775589,131.534293,93.235323,95.806841,54.640234,14.368366,103.329025,4.021752,65.679359,37.736906,129.799927,103.562236,128.424429,102.746388,95.713179,100.957368,-0.058510,0.033438,32.025740,-235.682555,100.836062,3.802131,21.952749,9.074965,21.525903,1109.887155,15.401236,381228.436719,0.976738,26.161234,2.030397,2.869770,0.074271,0.050494,105.956672,88.144159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.669912,75.377385,89.832156,100.000000,32.329628,48.126582,53.553899,46.286208,17.632911,40.759494,21.981461,0.207043,22.925490,74.167328,54.705343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.132621,65.579215,104.679802,131.480797,93.260980,95.851433,54.758730,14.361944,103.300703,4.024728,65.693124,37.641306,129.804867,103.595238,128.430933,102.761969,95.704414,101.021140,-0.058591,0.033465,32.025740,-235.685383,100.870756,3.805442,21.953506,9.069177,14.579492,750.099736,15.248437,381120.326490,0.967432,25.762167,2.130148,2.842625,0.073790,0.051126,105.953182,88.128004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.642915,75.395829,89.805490,100.000000,32.325824,48.126582,53.553899,46.828583,17.632911,40.759494,21.991049,0.209113,22.860093,72.904105,54.708490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.392779,65.606523,104.689662,131.497515,93.207723,95.875842,54.684735,14.369936,103.293821,4.024603,65.658160,37.740263,129.807069,103.632675,128.397767,102.728890,95.701427,101.024397,-0.058297,0.033454,32.025740,-235.682129,100.851174,3.806203,21.958140,9.033080,12.218747,629.492483,15.074602,380711.600001,0.955803,25.126477,1.989640,2.812985,0.073947,0.050757,106.037028,88.122959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.670081,75.420846,89.829244,100.000000,32.326100,48.126582,53.553899,46.817863,17.632911,40.759494,22.001325,0.208315,22.895361,72.809053,54.702864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.277739,65.550804,104.774067,131.472439,93.241631,95.888848,54.785145,14.370221,103.318459,4.026957,65.626550,37.596466,129.813840,103.650628,128.425930,102.766823,95.675527,101.055209,-0.058520,0.033414,32.025740,-235.681027,100.630216,3.807822,21.937045,9.065211,-1.350500,-69.448342,15.116795,380918.723896,0.957237,25.235481,2.039205,2.819079,0.074573,0.051530,105.922627,88.162644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.695500,75.442060,89.845740,100.000000,32.323134,48.126582,53.553899,46.681098,17.632911,40.759494,22.011485,0.209917,22.858777,72.290095,54.707457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.974996,65.578112,104.653447,131.478568,93.242561,95.896385,54.668015,14.367225,103.390316,4.028345,65.756721,37.604840,129.788670,103.546208,128.402267,102.666039,95.641413,101.032133,-0.058772,0.033435,32.025740,-235.684840,100.928247,3.810193,21.945898,9.075813,36.887144,1900.954484,15.009161,380889.526895,0.951656,24.907831,2.044275,2.799729,0.076117,0.051850,105.943449,88.162762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.694310,75.475918,89.898973,100.000000,32.327020,48.126582,53.553899,46.864564,17.632911,40.759494,22.021578,0.205829,22.872102,72.050201,54.711155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.536024,65.626108,104.674223,131.509217,93.258739,95.886492,54.674161,14.355808,103.249457,4.028572,65.785118,37.744815,129.785634,103.509600,128.382510,102.645007,95.611036,100.963256,-0.059433,0.033442,32.025740,-235.694460,100.802783,3.810680,21.938902,9.046964,21.409549,1103.202897,15.071016,380990.487638,0.953071,25.008837,2.089881,2.810634,0.073594,0.051195,105.897486,88.180057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.666669,75.449603,89.928396,100.000000,32.321345,48.126582,53.553899,46.960899,17.632911,40.759494,22.033000,0.206782,22.898282,71.795215,54.709916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.419138,65.627487,104.658574,131.526213,93.293813,95.888003,54.785367,14.360517,103.399136,4.030527,65.754202,37.593909,129.778245,103.567638,128.413202,102.691113,95.610773,100.990166,-0.059714,0.033527,32.025740,-235.687463,100.497327,3.812180,21.986340,9.051958,12.323178,633.706472,15.189705,381306.929013,0.963677,25.450372,2.109237,2.830384,0.074272,0.052211,106.017078,88.129010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.672028,75.431444,89.982863,100.000000,32.325802,48.126582,53.553899,46.656949,17.632911,40.759494,22.045256,0.210141,22.903294,73.797640,54.788161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.401837,65.596317,104.731517,131.530671,93.291631,95.877233,54.682645,14.353668,103.360579,4.033487,65.715467,37.660969,129.800945,103.529052,128.440220,102.691108,95.631905,101.003721,-0.060020,0.033530,32.025740,-235.699377,100.964780,3.815021,21.956644,9.068492,47.679507,2456.474396,14.946899,381024.476885,0.948077,24.732781,2.095552,2.788634,0.074720,0.052345,106.041154,88.108887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.702433,75.416812,90.016701,100.000000,32.323377,48.126582,53.553899,46.808052,17.632911,40.759494,22.056550,0.205485,22.878827,72.283487,54.790512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.190104,65.583629,104.773673,131.540145,93.272305,95.866581,54.760886,14.341109,103.282973,4.036439,65.628888,37.633791,129.806056,103.614318,128.432514,102.641880,95.569868,101.036381,-0.060104,0.033550,32.025740,-235.711445,100.987627,3.817817,21.971897,9.078806,1.237305,63.655565,14.995920,381106.772228,0.949356,24.892937,2.113032,2.796926,0.073966,0.052043,106.069010,88.171031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.652042,75.379775,90.035335,100.000000,32.334784,48.126582,53.553899,46.543039,17.632911,40.759494,22.066885,0.209202,22.936164,71.361198,54.712699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.339946,65.572043,104.811509,131.494171,93.242833,95.874954,54.683541,14.371078,103.335169,4.038387,65.611658,37.755374,129.750927,103.672096,128.414597,102.822114,95.562378,100.987993,-0.060238,0.033589,32.025740,-235.675596,101.120386,3.820324,21.991262,9.055727,14.878186,766.519759,15.010786,380998.837906,0.951435,24.885300,2.100573,2.800170,0.073473,0.050386,106.107390,88.153726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.625116,75.353760,90.040363,100.000000,32.340212,48.126582,53.553899,46.744063,17.632911,40.759494,22.077163,0.207655,22.926139,73.050537,54.750996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.679645,65.549701,104.735110,131.482748,93.246200,95.882614,54.761867,14.365227,103.433591,4.039787,65.670781,37.591309,129.796130,103.559751,128.443947,102.746183,95.604160,100.973164,-0.059800,0.033604,32.025740,-235.686185,100.873549,3.821530,21.954678,9.036146,17.094144,879.425585,15.107166,381184.738039,0.955768,25.161301,2.183498,2.817246,0.074225,0.050547,106.122813,88.143870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.658005,75.373762,90.075119,100.000000,32.350947,48.126582,53.553899,46.898733,17.632911,40.759494,22.086661,0.207349,22.894081,72.213311,54.694397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.419706,65.600179,104.728642,131.519526,93.212980,95.901560,54.687664,14.365512,103.392526,4.037543,65.762156,37.548386,129.786845,103.612384,128.428814,102.729355,95.591122,101.034339,-0.059438,0.033591,32.025740,-235.686879,100.932735,3.819267,21.964559,9.084972,3.915302,201.700011,15.047698,381120.885932,0.953040,24.945282,2.160037,2.806954,0.075520,0.051715,106.078872,88.194094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.653069,75.341628,90.055511,100.000000,32.344544,48.126582,53.553899,46.778274,17.632911,40.759494,22.098306,0.207524,22.934865,72.464805,54.788574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.419048,65.635762,104.668532,131.537637,93.223945,95.909511,54.743236,14.366083,103.392117,4.033425,65.885844,37.680531,129.804651,103.591525,128.428773,102.654793,95.642948,100.970756,-0.059249,0.033554,32.025740,-235.691209,101.096954,3.815599,21.957527,9.074370,24.672389,1269.728092,15.328892,381470.635123,0.970157,25.828595,2.108768,2.855401,0.073140,0.050640,106.049285,88.140747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.659644,75.351068,90.040384,100.000000,32.343350,48.126582,53.553899,46.616847,17.632911,40.759494,22.110864,0.209157,22.870930,73.928097,54.700976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.580419,65.646244,104.715213,131.548225,93.211737,95.933469,54.782426,14.365655,103.260612,4.027923,65.633711,37.730621,129.810304,103.570648,128.417334,102.706029,95.668395,101.091126,-0.058987,0.033534,32.025740,-235.686247,100.721750,3.810680,21.985078,9.037660,36.249473,1864.191069,15.006444,381161.184024,0.951108,24.864855,2.160939,2.798756,0.073375,0.051105,106.002378,88.161543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.652848,75.358725,89.997084,100.000000,32.341842,48.126582,53.553899,46.519701,17.632911,40.759494,22.125450,0.208713,22.937642,72.311937,54.696550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.963371,65.581974,104.706396,131.469931,93.190360,95.948100,54.791453,14.368509,103.380160,4.022201,65.743635,37.610348,129.815222,103.538823,128.465795,102.659338,95.675807,101.005667,-0.058950,0.033593,32.025740,-235.684536,100.923005,3.805327,21.956157,9.035280,10.953918,563.231149,15.001140,381145.627048,0.950321,24.901334,2.068439,2.797199,0.074995,0.051462,106.028021,88.126362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.657678,75.385805,90.009815,100.000000,32.340111,48.126582,53.553899,46.848522,17.632911,40.759494,22.134981,0.207568,22.890240,71.721757,54.709168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.610166,65.623350,104.695840,131.510610,93.169558,95.942722,54.625087,14.370935,103.446327,4.012862,65.573593,37.841973,129.825916,103.656576,128.439584,102.771611,95.675992,101.145705,-0.058678,0.033573,32.025740,-235.678353,100.874036,3.795732,21.988143,9.070602,-0.416794,-21.496061,14.941498,381108.592565,0.945507,24.692713,2.119977,2.786430,0.074525,0.052426,106.026611,88.127768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.678180,75.384389,89.980002,100.000000,32.350404,48.126582,53.553899,46.501618,17.632911,40.759494,22.147164,0.207218,22.938075,71.588600,54.707890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.482148,65.513014,104.822148,131.414485,93.137867,95.963341,54.753333,14.372505,103.416516,4.006926,65.666822,37.691339,129.786586,103.684974,128.458874,102.695929,95.631321,101.047044,-0.058363,0.033532,32.025740,-235.680867,100.768737,3.789984,21.992236,9.115353,16.447591,846.294918,15.210422,381464.376317,0.962359,25.470193,2.057915,2.832707,0.073750,0.051168,106.016290,88.122518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.658171,75.351662,89.921653,100.000000,32.362327,48.126582,53.553899,46.731789,17.632911,40.759494,22.155479,0.204843,22.937786,73.279377,54.705402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.087186,65.541977,104.759199,131.439004,93.128945,95.994974,54.675180,14.371220,103.357539,3.998732,65.688345,37.768024,129.781523,103.656371,128.449914,102.772223,95.590228,100.968221,-0.057715,0.033509,32.025740,-235.678557,101.072070,3.782190,21.988215,9.099144,24.920900,1284.113776,14.926461,381085.526076,0.947461,24.629507,2.147265,2.783711,0.074667,0.052691,106.052906,88.209847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.658151,75.343807,89.938667,100.000000,32.363787,48.126582,53.553899,46.748996,17.632911,40.759494,22.167311,0.208359,22.927130,72.032807,54.705697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.163055,65.592456,104.660223,131.484141,93.158445,95.993800,54.669196,14.365084,103.291257,3.989222,65.848461,37.730700,129.768660,103.525092,128.414871,102.640430,95.601355,101.013179,-0.057566,0.033506,32.025740,-235.689594,101.124671,3.774030,21.970635,9.047306,17.350009,894.101889,14.998607,381187.948653,0.948673,24.692825,2.128866,2.796589,0.073643,0.051330,106.107699,88.225539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.662223,75.353226,89.911757,100.000000,32.349758,48.126582,53.553899,46.645381,17.632911,40.759494,22.179276,0.206956,22.940581,73.220126,54.698871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.241731,65.650106,104.594966,131.534572,93.199575,96.013850,54.677719,14.363229,103.202290,3.978474,65.805380,37.541067,129.804638,103.585563,128.438478,102.637108,95.639198,100.828004,-0.057128,0.033501,32.025740,-235.686386,101.099647,3.763382,21.982427,9.025003,42.339445,2181.547984,15.169103,381671.504793,0.961316,25.260431,2.119537,2.824674,0.073934,0.051618,106.128387,88.212931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.678244,75.397647,89.933231,100.000000,32.345427,48.126582,53.553899,46.582858,17.632911,40.759494,22.192670,0.208315,22.871993,72.802560,54.708244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.425678,65.672174,104.667885,131.534015,93.181392,96.005354,54.685484,14.367795,103.260137,3.968216,65.846706,37.818366,129.788779,103.548251,128.440081,102.723490,95.625020,100.976712,-0.056944,0.033473,32.025740,-235.682962,101.423352,3.752744,22.014774,9.046784,39.665913,2043.503538,15.123561,381663.153678,0.959413,25.207100,2.137172,2.816244,0.073283,0.050331,106.036339,88.204724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.675400,75.405944,89.948149,100.000000,32.342108,48.126582,53.553899,46.602318,17.632911,40.759494,22.206670,0.207919,22.915356,73.076291,54.785752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.105694,65.579215,104.714509,131.490828,93.165808,96.015994,54.647856,14.374360,103.460048,3.959899,65.590741,37.796667,129.829778,103.568721,128.440344,102.778948,95.669708,100.943936,-0.057099,0.033478,32.025740,-235.677868,101.396469,3.744513,21.980209,9.070403,1.775929,91.555074,15.085369,381695.570646,0.957414,25.157272,1.980798,2.808542,0.075347,0.051905,105.928819,88.182367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.688916,75.400039,89.950568,100.000000,32.343595,48.126582,53.553899,46.747661,17.632911,40.759494,22.217823,0.209113,22.974244,72.416033,54.791613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.270580,65.528737,104.665149,131.440118,93.232921,96.041506,54.688650,14.347817,103.384964,3.950477,65.694895,37.526954,129.807064,103.498500,128.468117,102.711334,95.696472,100.972894,-0.056983,0.033530,32.025740,-235.702778,101.131062,3.735475,21.975612,9.055691,23.121769,1191.115413,15.014600,381599.550655,0.952177,24.928729,2.090177,2.796686,0.073508,0.050369,105.819492,88.203272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.721365,75.413419,89.835202,100.000000,32.356152,48.126582,53.553899,46.712829,17.632911,40.759494,22.225650,0.209693,22.922551,72.213773,54.707870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.692998,65.612316,104.755551,131.486091,93.234711,96.052315,54.752657,14.366654,103.365720,3.942155,65.718325,37.982911,129.782325,103.576882,128.414957,102.823558,95.659653,101.092451,-0.056970,0.033528,32.025740,-235.684431,101.406058,3.726187,22.001630,9.041068,47.348012,2436.276314,15.159344,381649.666833,0.961577,25.272330,2.024516,2.822060,0.073982,0.050917,105.883835,88.137286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.728081,75.425473,89.719866,100.000000,32.351376,48.126582,53.553899,46.851639,17.632911,40.759494,22.238370,0.208891,22.939211,72.493567,54.701940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.314547,65.513290,104.754288,131.417550,93.268115,96.056593,54.694942,14.365227,103.391914,3.934079,65.580864,37.802965,129.790025,103.681622,128.430056,102.838917,95.640775,100.998140,-0.056800,0.033552,32.025740,-235.685858,101.663564,3.718112,22.001900,9.060072,20.080504,1034.325984,15.081970,381536.116233,0.956420,24.996535,2.016283,2.808251,0.073717,0.050655,105.936446,88.143836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.727189,75.453032,89.588516,100.000000,32.368332,48.126582,53.553899,46.414723,17.632911,40.759494,22.248712,0.209603,22.921379,71.924106,54.701281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.418949,65.513290,104.879824,131.415042,93.343510,96.055240,54.663304,14.365369,103.607958,3.927788,65.447094,37.812204,129.787314,103.760285,128.475538,102.793100,95.663363,101.134426,-0.056593,0.033530,32.025740,-235.682938,101.504464,3.711412,22.033309,9.102498,12.961107,667.999618,15.355370,382119.410229,0.971804,25.872771,2.129566,2.854919,0.076073,0.052451,105.893476,88.172716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.741257,75.477774,89.498506,100.000000,32.368414,48.126582,53.553899,46.416496,17.632911,40.759494,22.258229,0.210591,22.957872,73.509086,54.694092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.920210,65.417852,104.903888,131.322262,93.359469,96.095019,54.673708,14.365798,103.492182,3.921508,65.424544,37.809384,129.767683,103.737157,128.447321,102.804285,95.650303,101.129793,-0.056574,0.033558,32.025740,-235.684144,101.514029,3.706400,22.051159,9.102245,16.846667,868.091410,15.077066,381647.144628,0.955211,24.921138,2.088131,2.807331,0.073437,0.051403,105.816846,88.177417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.731911,75.432590,89.475617,100.000000,32.392062,48.126582,53.553899,46.346546,17.632911,40.759494,22.264624,0.206045,23.011062,71.931396,54.696600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.890414,65.437711,104.830070,131.343437,93.386120,96.105369,54.786653,14.369936,103.498445,3.917084,65.572308,37.709562,129.761177,103.647071,128.452852,102.794733,95.634067,101.150256,-0.056286,0.033563,32.025740,-235.677555,101.343424,3.701811,21.980714,9.060847,29.509931,1517.481545,15.048789,381537.645238,0.952877,24.778997,2.152687,2.802853,0.074410,0.050781,105.800791,88.174851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.738210,75.455772,89.510779,100.000000,32.393291,48.126582,53.553899,46.400524,17.632911,40.759494,22.273050,0.206999,22.925291,71.459703,54.704172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.902283,65.521013,104.783584,131.420058,93.370813,96.101125,54.716747,14.365084,103.387849,3.908507,65.572684,37.806558,129.742083,103.715505,128.405737,102.812861,95.510385,101.173481,-0.056260,0.033567,32.025740,-235.682407,100.975217,3.693248,21.965515,9.033405,21.146829,1088.817213,15.274225,381917.321266,0.966741,25.365352,2.162785,2.841368,0.073834,0.051135,105.732253,88.122001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.706688,75.417754,89.483160,100.000000,32.389910,48.126582,53.553899,46.433809,17.632911,40.759494,22.283425,0.206261,22.920802,74.130581,54.700415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.158043,65.480466,104.875961,131.369070,93.402008,96.131834,54.691071,14.371506,103.567024,3.898238,65.518125,37.880067,129.733292,103.812553,128.415199,102.812112,95.529030,101.153458,-0.055622,0.033539,32.025740,-235.682029,101.433100,3.683237,21.990956,9.057692,25.639001,1320.731882,15.279551,382031.287035,0.965737,25.426167,2.192098,2.841661,0.074497,0.052200,105.683777,88.195651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.753981,75.416246,89.515322,100.000000,32.402284,48.126582,53.553899,46.337591,17.632911,40.759494,22.292872,0.207349,22.908523,73.814483,54.699983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.149562,65.393027,104.913729,131.319755,93.436661,96.150700,54.660863,14.367082,103.588096,3.888866,65.395299,37.644169,129.741423,103.775248,128.431507,102.827571,95.575963,101.182662,-0.056029,0.033538,32.025740,-235.681062,101.534566,3.674850,21.980750,9.105833,42.921266,2212.208382,15.270229,382329.127623,0.966787,25.493150,2.330620,2.839488,0.073797,0.050866,105.612688,88.199115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.752722,75.363452,89.563804,100.000000,32.428197,48.126582,53.553899,46.463962,17.632911,40.759494,22.299546,0.205614,22.873201,74.033520,54.698232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.836647,65.402681,104.739403,131.291057,93.392703,96.156244,54.675731,14.369651,103.291084,3.879103,65.700280,37.757683,129.704158,103.607688,128.394952,102.783039,95.588543,101.065901,-0.056008,0.033511,32.025740,-235.679474,101.333512,3.665903,21.959547,9.062272,15.237030,785.119432,15.173465,382204.208553,0.960288,25.101962,2.299182,2.822430,0.074085,0.051500,105.580118,88.170367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.785377,75.382401,89.533073,100.000000,32.419065,48.126582,53.553899,46.395198,17.632911,40.759494,22.307125,0.209380,22.859697,73.178503,54.714302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.135462,65.604041,104.696043,131.436218,93.427039,96.138934,54.670656,14.367367,103.320344,3.870843,65.863776,37.687663,129.731041,103.532119,128.353469,102.697311,95.612223,101.012524,-0.055882,0.033432,32.025740,-235.681267,101.622467,3.658066,21.967696,9.018891,-1.759370,-90.663594,15.182007,382092.404948,0.961041,25.026121,2.270908,2.824091,0.074638,0.052681,105.616684,88.181660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.763162,75.369324,89.495673,100.000000,32.418141,48.126582,53.553899,46.487378,17.632911,40.759494,22.319708,0.208404,22.901365,73.837458,54.702786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.662636,65.632452,104.742093,131.478290,93.447644,96.125226,54.636912,14.372505,103.417987,3.863818,65.736255,37.789126,129.725809,103.564739,128.364943,102.798280,95.586071,100.983870,-0.055877,0.033385,32.025740,-235.678090,101.595789,3.651503,21.965118,9.021974,-0.250618,-12.922775,15.297469,382303.208521,0.969647,25.465106,2.183702,2.843348,0.074793,0.051322,105.711509,88.143499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.718706,75.374485,89.499351,100.000000,32.412917,48.126582,53.553899,46.287293,17.632911,40.759494,22.334825,0.209202,22.893612,73.060729,54.704772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.171363,65.563768,104.800488,131.418386,93.444079,96.138884,54.805062,14.367367,103.432299,3.859578,65.623352,37.737532,129.741117,103.583158,128.383389,102.771140,95.564888,101.147034,-0.055801,0.033394,32.025740,-235.686331,101.307734,3.648314,21.976405,9.067212,22.096825,1135.897634,15.164034,382253.025323,0.961634,25.256420,2.125885,2.819301,0.073819,0.051565,105.870175,88.116443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.692009,75.357354,89.512089,100.000000,32.427439,48.126582,53.553899,46.699781,17.632911,40.759494,22.344837,0.208271,22.942041,72.762807,54.694426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.696256,65.562941,104.759579,131.412535,93.432922,96.128219,54.812628,14.370650,103.374783,3.854916,65.680729,37.734804,129.731699,103.586603,128.379396,102.666857,95.529254,100.995727,-0.055882,0.033392,32.025740,-235.676024,101.642718,3.643965,21.968977,9.064994,48.660773,2501.084549,14.938834,381945.136092,0.947653,24.567568,2.133705,2.781061,0.074579,0.050897,105.946441,88.152409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.672869,75.358478,89.568277,100.000000,32.424142,48.126582,53.553899,46.588643,17.632911,40.759494,22.354824,0.207130,22.880900,71.408670,54.709090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.991319,65.588318,104.781524,131.430088,93.392777,96.120641,54.678848,14.368794,103.430457,3.847006,65.577187,37.857376,129.750870,103.717579,128.396659,102.815756,95.602565,101.170825,-0.056050,0.033391,32.025740,-235.684741,101.755727,3.636550,21.986791,9.077652,48.031546,2474.783449,15.161296,382264.836357,0.958184,25.167054,2.259218,2.819388,0.073873,0.051153,105.888711,88.147136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.649461,75.347515,89.552467,100.000000,32.436040,48.126582,53.553899,46.234108,17.632911,40.759494,22.367938,0.209202,22.926914,72.795936,54.710624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.589846,65.508325,104.860606,131.364055,93.383738,96.081870,54.723592,14.373361,103.546652,3.838992,65.735877,37.892805,129.751629,103.712985,128.424240,102.770452,95.605840,101.148784,-0.055871,0.033393,32.025740,-235.673966,101.827515,3.628254,21.998402,9.046982,13.370557,688.343010,15.364695,382585.682091,0.971300,25.818898,2.198110,2.854776,0.074293,0.051094,105.840181,88.197971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.687911,75.375123,89.484783,100.000000,32.434609,48.126582,53.553899,46.847598,17.632911,40.759494,22.376650,0.210141,22.934234,74.178917,54.709031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.852733,65.469432,104.848688,131.367956,93.391623,96.077326,54.783567,14.369508,103.530377,3.829450,65.470764,38.018740,129.744541,103.648933,128.376325,102.863408,95.562732,101.255118,-0.055853,0.033332,32.025740,-235.680270,101.664582,3.618847,22.023338,9.048677,11.274464,579.796483,15.236207,382271.835766,0.965304,25.438177,2.236745,2.832598,0.073763,0.051253,105.750959,88.225580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.639405,75.346150,89.429601,100.000000,32.451987,48.126582,53.553899,46.637343,17.632911,40.759494,22.388244,0.206999,22.929186,72.830137,54.702392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.464240,65.349997,104.908030,131.291057,93.454087,96.091254,54.683647,14.368366,103.591505,3.825108,65.278798,37.808541,129.715965,103.769335,128.399394,102.932999,95.621809,101.224756,-0.055874,0.033380,32.025740,-235.682882,101.647940,3.614929,22.005001,9.061839,17.735360,913.718732,14.975461,381630.865831,0.947415,24.542016,2.219384,2.789599,0.073957,0.050567,105.726937,88.202704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.626312,75.354127,89.455029,100.000000,32.484749,48.126582,53.553899,46.094476,17.632911,40.759494,22.393355,0.208625,22.930069,71.263839,54.701458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.365458,65.421713,104.840492,131.320312,93.434240,96.108620,54.821397,14.367082,103.532528,3.821259,65.572642,37.817165,129.685659,103.632111,128.393134,102.818444,95.621908,101.180866,-0.055745,0.033392,32.025740,-235.689720,101.604398,3.611490,21.977307,9.088434,13.646109,701.275595,15.295693,382110.132490,0.966646,25.509717,2.330415,2.845072,0.074334,0.050869,105.842928,88.141461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.647778,75.336766,89.451884,100.000000,32.492631,48.126582,53.553899,46.315149,17.632911,40.759494,22.399897,0.208669,22.929799,73.892463,54.792066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.578917,65.513842,104.779883,131.388852,93.460050,96.110566,54.697923,14.370792,103.429513,3.813182,65.610388,37.844592,129.688835,103.762600,128.371827,102.779291,95.642899,101.141971,-0.055530,0.033390,32.025740,-235.678985,101.608924,3.603476,21.948512,9.083728,22.739183,1171.207951,15.032167,381521.676979,0.951262,24.554137,2.251951,2.800218,0.073134,0.050334,105.894347,88.150042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.649510,75.265917,89.460452,100.000000,32.493445,48.126582,53.553899,46.357766,17.632911,40.759494,22.413031,0.210051,22.894207,72.053598,54.697052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.199086,65.506670,104.790655,131.381608,93.549907,96.137761,54.658172,14.367795,103.431910,3.802934,65.674941,37.811219,129.692610,103.637732,128.368611,102.722023,95.614246,101.105020,-0.055294,0.033450,32.025740,-235.683943,101.555674,3.593643,21.957221,9.068168,18.612315,959.346054,15.071304,381742.530905,0.951913,24.760209,2.223815,2.805813,0.073714,0.051939,105.860042,88.151201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.647742,75.237350,89.476619,100.000000,32.497847,48.126582,53.553899,46.465001,17.632911,40.759494,22.423494,0.207436,22.898949,72.225863,54.701871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.382710,65.520186,104.750422,131.384673,93.532088,96.160422,54.641150,14.375359,103.489812,3.791549,65.644896,37.789706,129.697637,103.641043,128.355377,102.811564,95.548783,100.961749,-0.055148,0.033427,32.025740,-235.675072,101.733412,3.582821,21.928138,9.041573,-0.828386,-42.711313,14.973687,381693.221902,0.948453,24.562346,2.177971,2.788262,0.074234,0.051021,105.855845,88.166826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.648965,75.213001,89.477616,100.000000,32.494567,48.126582,53.553899,46.353234,17.632911,40.759494,22.434057,0.206695,22.859426,71.285866,54.709444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.499017,65.510808,104.755614,131.372414,93.562382,96.146753,54.754215,14.363800,103.423338,3.777312,65.721458,37.905336,129.733596,103.659910,128.345922,102.801146,95.547919,100.947414,-0.055593,0.033541,32.025740,-235.686631,101.669316,3.569167,21.913136,9.034523,-0.657829,-33.847406,15.145367,382083.018480,0.959844,25.072072,2.183008,2.817022,0.074697,0.051231,105.903174,88.168797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.664550,75.223590,89.454030,100.000000,32.489802,48.126582,53.553899,46.029230,17.632911,40.759494,22.444605,0.208581,22.890330,73.012181,54.700907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.419955,65.519634,104.789973,131.401111,93.559445,96.129528,54.738669,14.369080,103.434502,3.766801,65.588996,38.023185,129.707024,103.637381,128.342235,102.839511,95.562495,100.972936,-0.055415,0.033561,32.025740,-235.679064,101.615532,3.559332,21.943770,9.015771,-0.917387,-47.215921,15.063135,382186.905084,0.955320,24.835197,2.156840,2.802109,0.073730,0.050938,105.860641,88.135968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.637463,75.185450,89.456946,100.000000,32.500274,48.126582,53.553899,46.083203,17.632911,40.759494,22.455895,0.207875,22.916456,72.876249,54.705962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.147314,65.447090,104.780736,131.357647,93.608535,96.151442,54.735883,14.365940,103.488729,3.758581,65.520194,37.781587,129.703040,103.655507,128.372841,102.768246,95.602733,101.048969,-0.055447,0.033555,32.025740,-235.688248,100.933979,3.551132,21.936071,9.045702,7.097647,365.319007,15.010686,382048.442653,0.950005,24.667710,2.148532,2.793556,0.074236,0.051195,105.954978,88.085147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.629907,75.208847,89.486521,100.000000,32.523706,48.126582,53.553899,46.104322,17.632911,40.759494,22.464952,0.208007,22.872787,71.965906,54.703985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.488399,65.504739,104.822202,131.387459,93.617688,96.161602,54.630804,14.372362,103.562977,3.750612,65.566897,38.142285,129.694295,103.708060,128.359803,102.795203,95.596185,101.109749,-0.055530,0.033592,32.025740,-235.681173,101.749668,3.542787,21.999340,9.083566,41.359170,2132.869153,15.047511,382015.691282,0.952288,24.783973,2.150287,2.800377,0.074492,0.051637,105.928993,88.104136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.659880,75.210274,89.462889,100.000000,32.521970,48.126582,53.553899,45.983368,17.632911,40.759494,22.474299,0.207174,22.931385,72.387368,54.702648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
