OSU 80 Ton Compressor Load Stand
37.053066,65.337585,104.876643,131.270440,93.673932,96.172268,54.648610,14.355665,103.577824,3.745158,65.284718,37.778947,129.700937,103.714756,128.399110,102.832942,95.588496,101.102521,-0.055866,0.033662,32.025740,-235.694766,101.852567,3.537145,21.963387,9.088127,40.963943,2111.799212,15.166635,382115.671214,0.959919,25.083258,2.158685,2.820681,0.074132,0.051076,105.993462,88.115882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.668615,75.236716,89.523697,100.000000,32.543682,48.126582,53.553899,46.385656,17.632911,40.759494,22.480896,0.206304,22.888131,72.914139,54.710506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.208287,65.393303,104.860274,131.301923,93.660549,96.166363,54.653173,14.367653,103.618740,3.735909,65.461692,38.002265,129.669168,103.769112,128.338517,102.763766,95.615131,101.127894,-0.055845,0.033608,32.025740,-235.681472,101.562874,3.528742,21.939371,9.052193,24.767105,1276.702969,15.026730,382023.860670,0.952574,24.676060,2.204093,2.796124,0.074035,0.050846,106.051646,88.123655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.648398,75.262335,89.596354,100.000000,32.550327,48.126582,53.553899,46.322027,17.632911,40.759494,22.488580,0.208095,22.859408,72.531974,54.702087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.107843,65.382821,105.025560,131.292729,93.700044,96.152681,54.679308,14.366796,103.629324,3.728040,65.330222,37.907358,129.662318,103.873605,128.332821,102.948542,95.619032,101.154462,-0.056359,0.033608,32.025740,-235.685268,101.789950,3.520483,21.976189,9.032774,24.945344,1285.276256,15.220599,382146.801844,0.964040,25.102778,2.207161,2.830444,0.074152,0.051214,106.125969,88.143840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.658470,75.238973,89.659089,100.000000,32.579238,48.126582,53.553899,45.997775,17.632911,40.759494,22.497467,0.206261,22.888401,73.777417,54.712542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.028272,65.350273,104.999719,131.283256,93.742377,96.134401,54.806441,14.367510,103.609935,3.724411,65.389482,37.867949,129.670665,103.916032,128.344682,102.927579,95.602528,101.221941,-0.056018,0.033527,32.025740,-235.688639,101.798332,3.516936,21.972709,9.048965,26.631588,1368.974783,15.151100,382048.002567,0.959699,24.946135,2.196744,2.818197,0.074241,0.051118,106.094129,88.124348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.638825,75.219800,89.715063,100.000000,32.584612,48.126582,53.553899,46.155311,17.632911,40.759494,22.503698,0.209024,22.894640,72.808632,54.709631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.503519,65.335654,105.060996,131.275734,93.749492,96.127091,54.669450,14.368794,103.725298,3.723291,65.324188,37.993661,129.654136,103.890980,128.319182,103.027465,95.574100,101.239876,-0.056412,0.033524,32.025740,-235.683760,101.837796,3.515723,22.007742,9.015952,14.843335,764.921350,15.215901,382037.682171,0.961876,25.072995,2.209821,2.830279,0.074238,0.051006,106.041740,88.087952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.642302,75.184088,89.776869,100.000000,32.616785,48.126582,53.553899,45.713164,17.632911,40.759494,22.511800,0.206304,22.938832,73.770125,54.689479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.556378,65.289315,104.992848,131.258181,93.732331,96.127822,54.718090,14.370507,103.668010,3.725991,65.352392,37.817829,129.680744,103.892365,128.348560,103.000657,95.616415,101.180210,-0.056682,0.033543,32.025740,-235.683191,101.654160,3.517684,21.984176,9.046423,16.024955,825.079666,15.243348,382005.364724,0.961607,25.149452,2.269433,2.835664,0.075158,0.051640,106.060081,88.069696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.662393,75.199583,89.830826,100.000000,32.637224,48.126582,53.553899,45.998567,17.632911,40.759494,22.517977,0.207218,22.915915,72.926294,54.703690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.192800,65.355238,104.915851,131.321427,93.683838,96.140816,54.708146,14.350813,103.564473,3.724495,65.573243,37.742420,129.660097,103.751782,128.310770,102.939567,95.599536,101.174229,-0.056236,0.033495,32.025740,-235.693737,101.571977,3.515715,21.945880,9.047865,12.209869,628.765934,15.041294,381705.810796,0.950757,24.486444,2.309315,2.801364,0.074641,0.051082,106.053349,88.083140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.645760,75.151655,89.853163,100.000000,32.650956,48.126582,53.553899,45.941672,17.632911,40.759494,22.525757,0.207787,22.886742,72.908289,54.698665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.208384,65.441021,104.897644,131.382165,93.699939,96.159487,54.679091,14.364799,103.606733,3.720201,65.488121,37.805948,129.685085,103.859011,128.307814,102.936113,95.597327,101.203069,-0.056236,0.033478,32.025740,-235.687920,101.954700,3.511259,21.971717,9.065571,14.211398,732.226613,15.007110,381541.318791,0.948371,24.368380,2.228890,2.795606,0.075374,0.053584,106.111680,88.101633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.689770,75.111400,89.848912,100.000000,32.656939,48.126582,53.553899,45.898703,17.632911,40.759494,22.535901,0.207305,22.900986,72.422007,54.711450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.262340,65.373995,104.933130,131.334522,93.698363,96.145343,54.666125,14.368224,103.563578,3.719422,65.457608,37.848520,129.655643,103.865053,128.317193,102.933997,95.615591,101.138422,-0.056674,0.033560,32.025740,-235.679431,101.670150,3.511040,21.978082,9.102768,16.398838,845.132439,15.160188,381936.204679,0.958822,24.929228,2.241948,2.820865,0.074750,0.051295,106.074396,88.108274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.667072,75.062782,89.857163,100.000000,32.671234,48.126582,53.553899,45.990841,17.632911,40.759494,22.543557,0.205356,22.881513,72.960253,54.706247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.737124,65.302555,105.040732,131.320312,93.749255,96.156267,54.668743,14.367938,103.735393,3.719179,65.306458,37.896641,129.667848,104.027862,128.324755,102.951639,95.603183,101.269546,-0.056614,0.033486,32.025740,-235.683146,101.559080,3.511095,21.977198,9.083494,16.613921,856.175994,15.156954,382112.811695,0.959284,24.993720,2.262579,2.819194,0.073525,0.050131,106.095970,88.120946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.689596,75.067918,89.806961,100.000000,32.705622,48.126582,53.553899,45.647253,17.632911,40.759494,22.550456,0.209872,22.927022,73.114295,54.696757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.453756,65.273042,105.032670,131.297466,93.713652,96.152052,54.661743,14.370792,103.765377,3.715408,65.313739,37.930034,129.638406,103.932238,128.311975,103.014958,95.516417,101.158131,-0.057046,0.033515,32.025740,-235.680782,102.095626,3.507786,22.013422,9.075524,20.649101,1064.259833,15.133404,381905.172659,0.957718,24.853036,2.203013,2.816064,0.073818,0.050604,106.017765,88.099646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.703297,75.096842,89.814087,100.000000,32.728592,48.126582,53.553899,45.726517,17.632911,40.759494,22.555392,0.205786,22.932539,73.693446,54.699029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.317513,65.276903,105.015941,131.299973,93.689863,96.160993,54.740527,14.366226,103.574329,3.718649,65.388721,37.919132,129.673809,103.966605,128.298850,103.091066,95.511570,101.143934,-0.057046,0.033528,32.025740,-235.687473,101.811243,3.510301,22.008030,9.066906,15.314379,788.170941,14.940348,381581.274754,0.944635,24.136944,2.299177,2.783485,0.075925,0.051508,105.928959,88.103289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.691400,75.103952,89.801503,100.000000,32.751167,48.126582,53.553899,45.712548,17.632911,40.759494,22.561350,0.206782,22.910434,71.187937,54.705008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.882233,65.275248,105.014635,131.327278,93.674708,96.172399,54.686901,14.369936,103.791979,3.721336,65.289170,38.019006,129.646717,104.013501,128.309416,103.020947,95.476422,101.292602,-0.057261,0.033495,32.025740,-235.682782,101.899143,3.512909,21.987872,9.047577,11.948449,615.542729,15.060489,381858.570609,0.952355,24.491427,2.314782,2.804329,0.073774,0.050751,105.877885,88.101152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.637702,75.107738,89.797343,100.000000,32.781805,48.126582,53.553899,45.761114,17.632911,40.759494,22.567813,0.205442,22.920261,73.185176,54.705480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.721888,65.223393,105.211973,131.285485,93.703065,96.190632,54.670536,14.374217,103.915242,3.726847,65.042316,38.176140,129.664788,104.059170,128.325966,103.191303,95.528527,101.406907,-0.057723,0.033563,32.025740,-235.680788,101.870629,3.518055,22.040738,9.064616,28.959561,1492.342925,15.119443,381993.724056,0.954825,24.680708,2.310555,2.814120,0.074198,0.051437,105.900328,88.089922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.637111,75.154992,89.874123,100.000000,32.819493,48.126582,53.553899,45.801101,17.632911,40.759494,22.572194,0.208625,22.940184,73.117913,54.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.482050,64.997775,105.209474,131.143672,93.672176,96.226623,54.688327,14.379783,103.780088,3.731190,64.967181,37.860892,129.649549,104.082729,128.354627,103.118965,95.569907,101.404147,-0.057899,0.033526,32.025740,-235.671955,102.237102,3.522069,22.018218,9.060000,12.352123,636.322051,14.875381,381743.684187,0.940515,23.913857,2.440656,2.772134,0.074201,0.052827,105.892659,88.033342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.623761,75.140857,89.873207,100.000000,32.865562,48.126582,53.553899,45.690996,17.632911,40.759494,22.571890,0.210411,22.964814,72.406717,54.699009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.403780,65.143681,105.089374,131.267097,93.653061,96.221234,54.817489,14.378356,103.626664,3.732002,65.332798,37.899587,129.641321,103.966793,128.303233,103.080379,95.569984,101.388682,-0.058027,0.033438,32.025740,-235.673546,101.637045,3.523920,22.021066,9.072387,-2.275852,-116.964694,14.972931,381761.755097,0.945172,24.078375,2.461486,2.789149,0.073439,0.052203,105.935342,88.067548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.650150,75.158507,89.888286,100.000000,32.883322,48.126582,53.553899,45.613521,17.632911,40.759494,22.573159,0.207174,22.937714,71.769664,54.703376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.499355,65.216774,105.175357,131.326720,93.709270,96.197586,54.806086,14.369793,103.772550,3.737377,65.350415,38.119737,129.638222,104.036751,128.286910,103.027813,95.577844,101.441661,-0.058289,0.033422,32.025740,-235.683415,102.083043,3.529282,22.019155,9.083818,11.281925,579.941793,15.073908,381700.280466,0.951221,24.177719,2.418345,2.806930,0.074853,0.051776,106.037081,88.079134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.645192,75.196042,89.839434,100.000000,32.912473,48.126582,53.553899,45.663205,17.632911,40.759494,22.580187,0.207611,22.970277,71.640317,54.694790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.632325,65.115272,105.149129,131.252051,93.743952,96.208261,54.771356,14.369365,103.868714,3.738758,65.126952,37.817662,129.651678,104.043030,128.306223,103.117837,95.571703,101.307539,-0.058748,0.033424,32.025740,-235.680413,102.235984,3.530338,21.994868,9.083097,11.303026,581.394892,15.096042,381911.042896,0.951403,24.430022,2.408402,2.809592,0.074177,0.050872,106.075601,88.107474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.665741,75.193847,89.858391,100.000000,32.948331,48.126582,53.553899,45.264170,17.632911,40.759494,22.583719,0.207436,22.911498,72.866536,54.703818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.543298,65.151680,105.148762,131.285207,93.639236,96.218076,54.654706,14.355951,103.677643,3.737337,65.218038,37.864512,129.612038,104.017347,128.308884,103.128707,95.539799,101.502256,-0.058546,0.033345,32.025740,-235.699871,102.114069,3.529477,21.996761,9.117427,29.644646,1528.089171,15.065593,381835.076133,0.948922,24.373217,2.434330,2.804724,0.073513,0.051407,106.053619,88.093980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.683877,75.196670,89.854655,100.000000,32.985752,48.126582,53.553899,45.571532,17.632911,40.759494,22.585924,0.208095,22.921090,72.566309,54.696059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
38.013924,65.185330,105.206336,131.300252,93.559515,96.193479,54.670796,14.367367,103.749531,3.736085,65.135189,38.050386,129.614049,104.071132,128.295737,103.156584,95.543460,101.435317,-0.058830,0.033331,32.025740,-235.683554,102.039175,3.528375,22.004965,9.091030,31.714659,1634.310739,15.001576,381674.726668,0.945779,24.091418,2.354910,2.794117,0.074790,0.052349,106.023794,88.066794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.696360,75.155503,89.828336,100.000000,33.012100,48.126582,53.553899,45.687698,17.632911,40.759494,22.590127,0.208536,22.969213,72.318997,54.704713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.187618,65.111135,105.109844,131.245086,93.527932,96.198930,54.645802,14.386204,103.779972,3.734135,65.230009,37.798927,129.624143,104.048091,128.310514,103.113164,95.505517,101.299076,-0.059021,0.033252,32.025740,-235.664717,102.033538,3.525827,21.988828,9.080428,3.187944,164.355356,15.043205,381875.114229,0.950402,24.248486,2.511005,2.800733,0.074203,0.050504,106.094979,88.089464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.687266,75.134887,89.846094,100.000000,33.048590,48.126582,53.553899,45.493476,17.632911,40.759494,22.591606,0.206261,22.900013,72.290140,54.729536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.943027,65.201603,105.004685,131.330621,93.483473,96.178405,54.665242,14.363657,103.666063,3.731159,65.346345,37.951650,129.605801,103.890095,128.268814,103.115552,95.558181,101.305095,-0.058767,0.033262,32.025740,-235.687264,101.463756,3.523687,22.018218,9.106320,38.670035,1992.935678,14.845122,381514.892622,0.937276,23.646759,2.464670,2.767574,0.074745,0.051670,106.058253,88.070674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.705769,75.126941,89.870322,100.000000,33.065212,48.126582,53.553899,45.467413,17.632911,40.759494,22.597411,0.205228,22.936272,71.187239,54.701989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.362545,65.170160,105.147038,131.306103,93.438910,96.140340,54.811878,14.363800,103.830787,3.731046,65.226120,37.856767,129.625987,103.978574,128.278540,103.088314,95.526710,101.423424,-0.058132,0.033251,32.025740,-235.682711,102.064650,3.523204,22.007345,9.095989,46.573713,2393.845811,15.188978,382032.348752,0.960073,24.692203,2.415694,2.826474,0.073772,0.050440,105.962243,88.025520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.659450,75.158706,89.867429,100.000000,33.108069,48.126582,53.553899,45.525985,17.632911,40.759494,22.602600,0.206956,22.932125,73.639596,54.703327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.227166,65.103412,105.190968,131.259295,93.431252,96.099063,54.693076,14.342394,103.832426,3.735903,65.152777,37.774122,129.647636,104.115028,128.307227,103.131448,95.528733,101.447399,-0.057893,0.033282,32.025740,-235.704443,102.131023,3.529106,22.056713,9.133005,14.951305,770.152508,15.282930,382127.585848,0.966582,25.117757,2.366872,2.842341,0.074326,0.050840,106.010430,88.087286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.714789,75.197387,89.935957,100.000000,33.153068,48.126582,53.553899,45.174710,17.632911,40.759494,22.605502,0.206695,22.980771,74.468217,54.696668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.362907,65.007152,105.231954,131.222797,93.512270,96.129484,54.642372,14.361088,103.850957,3.749935,65.062549,37.810847,129.625655,104.044078,128.305032,103.173937,95.559868,101.411571,-0.058179,0.033280,32.025740,-235.692610,101.904979,3.542670,22.048887,9.102299,4.661741,240.352456,15.110642,381726.515243,0.951893,24.512622,2.473836,2.814237,0.074213,0.050888,106.016125,88.101629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.712868,75.210730,89.942567,100.000000,33.189682,48.126582,53.553899,45.620775,17.632911,40.759494,22.604319,0.210006,22.953437,73.013866,54.701940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.452795,65.039422,105.110542,131.270997,93.472956,96.144148,54.665306,14.366511,103.796399,3.768565,65.171864,37.749508,129.618977,103.992736,128.282791,103.147742,95.553324,101.325090,-0.058106,0.033262,32.025740,-235.684410,101.235577,3.560904,22.004731,9.078463,15.420214,794.709888,15.166856,381561.655908,0.957133,24.630461,2.487100,2.825651,0.074338,0.052110,106.051063,88.083246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.712367,75.234562,89.940439,100.000000,33.217928,48.126582,53.553899,45.653089,17.632911,40.759494,22.605484,0.206348,22.928447,73.378058,54.695518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.333189,65.053765,105.190766,131.273226,93.437871,96.141122,54.714314,14.370221,103.882972,3.794029,65.032859,37.689380,129.617840,104.005280,128.303422,103.149008,95.605931,101.401116,-0.057907,0.033163,32.025740,-235.677759,101.365410,3.585982,22.015207,9.061839,27.235895,1402.396070,15.114128,381420.322884,0.954351,24.349122,2.433118,2.816482,0.074468,0.050678,106.058078,88.086341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.708260,75.246138,89.909066,100.000000,33.254184,48.126582,53.553899,45.566519,17.632911,40.759494,22.607351,0.209113,22.933225,71.969844,54.707300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.619108,65.082450,105.104982,131.302759,93.457931,96.142677,54.736942,14.357378,103.892192,3.825197,65.085951,37.788781,129.616122,103.983276,128.301701,103.024850,95.619257,101.318079,-0.058135,0.033165,32.025740,-235.694687,101.353708,3.615755,21.989495,9.060216,0.341801,17.592313,15.061426,381472.170373,0.951702,24.259114,2.384490,2.806481,0.074714,0.051212,106.055725,88.076220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.726282,75.280601,89.875856,100.000000,33.289159,48.126582,53.553899,45.355741,17.632911,40.759494,22.608465,0.209024,22.920279,72.990555,54.704910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.553193,65.017633,105.090003,131.261246,93.440244,96.158692,54.693218,14.377214,103.801381,3.860141,65.091581,37.690200,129.605329,103.943076,128.302163,103.091787,95.571566,101.303145,-0.057817,0.033168,32.025740,-235.678771,101.139738,3.649533,21.993480,9.043646,18.282912,941.763551,15.125157,381462.559201,0.954137,24.436209,2.380388,2.817621,0.074737,0.051813,106.014550,88.051267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.726360,75.311193,89.831492,100.000000,33.326084,48.126582,53.553899,45.256297,17.632911,40.759494,22.609037,0.209962,22.937931,72.330081,54.706995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.948635,65.037767,105.131341,131.298859,93.509519,96.126464,54.693442,14.365084,103.751170,3.894330,65.047981,37.575247,129.588754,103.984275,128.264953,103.127735,95.572697,101.304400,-0.057471,0.033151,32.025740,-235.685347,101.400736,3.682551,22.040359,9.081168,14.390029,741.235829,14.989802,381298.344724,0.946011,24.076495,2.314082,2.793925,0.074460,0.051395,106.008900,88.073536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.741368,75.321620,89.860608,100.000000,33.344106,48.126582,53.553899,45.263196,17.632911,40.759494,22.610031,0.205528,22.965715,71.713296,54.786804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.234628,65.066176,105.133842,131.313904,93.506590,96.109657,54.791117,14.369651,103.847098,3.930188,65.203294,37.881136,129.594195,104.007654,128.268848,103.133606,95.530303,101.384221,-0.057445,0.033162,32.025740,-235.682904,101.780894,3.716824,22.042487,9.056015,40.268174,2070.531188,15.458183,382045.963039,0.976546,25.471392,2.352241,2.874988,0.074564,0.051333,105.864652,88.027518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.724832,75.326576,89.848339,100.000000,33.374214,48.126582,53.553899,45.597072,17.632911,40.759494,22.611515,0.209827,22.980086,73.623873,54.695980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.246120,64.943440,105.143095,131.229484,93.472588,96.138579,54.695187,14.366511,103.868148,3.960401,64.954827,37.717183,129.606232,104.045574,128.296458,103.124925,95.528099,101.361492,-0.057670,0.033142,32.025740,-235.680490,101.281915,3.746169,22.016577,9.049164,25.347539,1305.619648,15.283197,381686.968879,0.965022,24.946220,2.351912,2.845338,0.074289,0.050998,105.800348,88.059831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.717395,75.340604,89.882206,100.000000,33.406990,48.126582,53.553899,45.129185,17.632911,40.759494,22.609459,0.210276,22.958954,74.360690,54.783893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.429540,64.884692,105.209528,131.231991,93.408925,96.139264,54.742272,14.369936,103.914883,3.986762,64.696631,37.755369,129.617922,104.066012,128.303505,103.248302,95.540684,101.479349,-0.057432,0.033139,32.025740,-235.682782,101.862106,3.771661,22.016739,9.035641,17.632963,907.470404,15.155803,381548.874743,0.955233,24.583037,2.445240,2.823550,0.074177,0.051556,105.910755,87.970948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.712484,75.307256,89.938662,100.000000,33.458795,48.126582,53.553899,45.357729,17.632911,40.759494,22.608051,0.207174,22.985278,72.229958,54.714932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.163876,64.883865,105.006023,131.206916,93.283149,96.114608,54.685201,14.364799,103.719995,4.008019,65.021104,37.669501,129.573627,103.932788,128.303836,103.017440,95.565913,101.373819,-0.057274,0.033197,32.025740,-235.686449,101.384297,3.791535,21.980029,9.051219,10.661903,549.281395,15.151916,381505.998266,0.956594,24.444616,2.432943,2.822927,0.075124,0.051467,105.965164,87.997213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.716559,75.297298,89.989193,100.000000,33.484081,48.126582,53.553899,45.579921,17.632911,40.759494,22.600994,0.208051,22.923470,72.057301,54.715502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.852371,64.915859,105.195394,131.241743,93.245815,96.115237,54.685957,14.364228,103.812584,4.022268,64.903017,37.638554,129.584280,104.010083,128.266691,103.173817,95.561940,101.453399,-0.057303,0.033203,32.025740,-235.685550,101.444422,3.805343,21.988900,9.033657,11.358738,585.172951,15.078500,381297.704456,0.950596,24.135996,2.495518,2.810869,0.074699,0.051869,105.842172,87.989548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.697307,75.242640,90.022490,100.000000,33.522297,48.126582,53.553899,45.491719,17.632911,40.759494,22.602632,0.207963,22.902230,72.781862,54.700445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.856573,64.933786,105.124131,131.237842,93.262863,96.104732,54.723483,14.367938,103.721337,4.031038,65.018612,37.753372,129.576828,103.952940,128.242120,103.032476,95.575978,101.408790,-0.057212,0.033269,32.025740,-235.679716,100.955719,3.813750,22.019245,9.051706,16.464027,847.602708,15.162725,381322.607219,0.958673,24.497386,2.402992,2.825486,0.073932,0.051489,105.782775,88.031746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.683573,75.213276,90.114449,100.000000,33.544872,48.126582,53.553899,45.278995,17.632911,40.759494,22.600048,0.208492,22.937354,72.879921,54.719052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.779970,64.894622,105.024587,131.213324,93.233074,96.092518,54.682309,14.357235,103.654085,4.036602,65.045270,37.550505,129.578171,103.967102,128.260571,103.033182,95.613157,101.239744,-0.056939,0.033362,32.025740,-235.693686,101.188612,3.818657,21.981490,9.051490,46.051839,2372.630559,15.328358,381572.066568,0.967471,24.956642,2.457718,2.854508,0.075247,0.050977,105.768563,88.044469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.694931,75.187485,90.179834,100.000000,33.570178,48.126582,53.553899,45.379413,17.632911,40.759494,22.597463,0.208581,22.911660,73.707225,54.704054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.434571,65.010738,104.963884,131.305267,93.140181,96.053684,54.713888,14.356950,103.548546,4.037580,65.141735,37.660352,129.570825,103.744504,128.232606,102.960697,95.551835,101.287288,-0.056595,0.033411,32.025740,-235.691358,101.115068,3.819851,21.994922,9.039607,22.235031,1144.906851,15.315529,381524.669697,0.966625,24.968788,2.415235,2.852249,0.074191,0.051399,105.788771,88.076055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.653183,75.158644,90.121362,100.000000,33.578298,48.126582,53.553899,45.715674,17.632911,40.759494,22.598882,0.207655,22.923182,73.458578,54.701006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.380679,65.022598,105.000274,131.288550,93.086523,96.033564,54.652287,14.359804,103.576569,4.039846,65.045312,37.695694,129.606814,103.893440,128.261664,103.035099,95.568895,101.279368,-0.056511,0.033480,32.025740,-235.690954,101.304250,3.823703,22.010302,9.055600,48.042040,2476.527168,15.332353,381408.966533,0.969307,25.035109,2.270173,2.855483,0.074967,0.053034,105.913958,88.019319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.646458,75.144927,90.157177,100.000000,33.599787,48.126582,53.553899,45.435264,17.632911,40.759494,22.599642,0.208315,22.943682,73.508075,54.697308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.074790,64.954748,104.992952,131.243693,93.054976,96.024470,54.639144,14.366939,103.546114,4.043396,65.077032,37.494097,129.606086,103.810440,128.259769,102.900117,95.526012,101.361757,-0.056831,0.033466,32.025740,-235.683655,100.802493,3.826718,21.965208,9.031836,9.218468,475.318634,15.476759,381730.960081,0.978510,25.628959,2.361851,2.880887,0.074782,0.050999,105.905806,88.084542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.640718,75.124357,90.156581,100.000000,33.626727,48.126582,53.553899,45.579659,17.632911,40.759494,22.597589,0.205786,22.888726,74.531021,54.707192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
36.765583,65.023149,104.860829,131.295515,93.025407,95.978759,54.803365,14.369651,103.496525,4.042331,65.115843,37.769541,129.618124,103.687518,128.237228,102.937380,95.561311,101.206452,-0.057246,0.033553,32.025740,-235.679800,100.826741,3.825714,21.987746,9.043881,18.237759,937.549562,15.059715,381029.893024,0.952773,24.340372,2.339734,2.808945,0.074667,0.051098,105.995653,88.080739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.626663,75.102093,90.173458,100.000000,33.639016,48.126582,53.553899,45.406699,17.632911,40.759494,22.598660,0.208846,22.873165,72.292881,54.705628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.346882,64.916686,105.050143,131.231434,93.048779,95.941146,54.657820,14.373218,103.609432,4.042898,64.897008,37.763200,129.593356,103.787764,128.276561,102.990167,95.602016,101.311882,-0.056989,0.033601,32.025740,-235.673129,101.625545,3.825820,22.026656,9.046603,1.370296,70.630443,15.188669,381180.658472,0.961228,24.690179,2.435198,2.831923,0.073965,0.051760,106.011208,88.104737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.621771,75.091029,90.218475,100.000000,33.677522,48.126582,53.553899,45.547446,17.632911,40.759494,22.597638,0.207349,22.944151,73.808057,54.703386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.251079,64.835599,104.984641,131.189364,93.073204,95.933336,54.763635,14.370364,103.555422,4.041995,64.918025,37.545766,129.573853,103.830714,128.251579,103.022190,95.576118,101.198187,-0.057122,0.033630,32.025740,-235.680394,101.395084,3.824368,22.014539,9.042456,12.476468,641.843828,15.302702,381217.964427,0.966727,25.183467,2.300757,2.852147,0.074274,0.050641,106.020643,88.094457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.597671,75.102883,90.184306,100.000000,33.696817,48.126582,53.553899,45.814101,17.632911,40.759494,22.591188,0.209648,22.927058,73.272522,54.702314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.379768,64.910618,104.956966,131.232270,93.040560,95.914102,54.799442,14.349672,103.471643,4.041261,65.000155,37.603206,129.575280,103.833578,128.232404,102.878938,95.612818,101.275602,-0.056850,0.033642,32.025740,-235.706150,100.944631,3.823389,21.986899,9.044043,13.394743,688.633630,15.062692,380494.445857,0.952443,24.280477,2.327367,2.812822,0.075448,0.051692,106.113855,88.111571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.572304,75.113474,90.202190,100.000000,33.711160,48.126582,53.553899,45.431681,17.632911,40.759494,22.589181,0.209514,22.915140,72.644268,54.703130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.260790,64.994465,104.886037,131.278241,92.887139,95.878851,54.645125,14.366796,103.505275,4.040823,65.125739,37.579396,129.555367,103.756151,128.234225,102.896552,95.626104,101.158217,-0.056564,0.033670,32.025740,-235.684778,100.970730,3.822961,21.979849,9.047956,2.522740,130.062209,15.091042,380466.954415,0.952973,24.330005,2.280671,2.818298,0.074821,0.051625,106.064085,88.055093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.547766,75.165311,90.245147,100.000000,33.724634,48.126582,53.553899,45.861533,17.632911,40.759494,22.589676,0.209113,22.930484,71.982721,54.704831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.343314,64.940130,105.034683,131.259017,92.962106,95.894175,54.665179,14.361659,103.590028,4.039882,64.922525,37.663275,129.590189,103.940935,128.233733,102.929062,95.631638,101.275020,-0.056852,0.033606,32.025740,-235.686485,101.269720,3.822200,22.004082,9.034811,25.218032,1299.661940,15.030798,380338.794442,0.948800,24.229632,2.293408,2.807855,0.073979,0.051192,106.034918,88.063926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.510836,75.162314,90.280301,100.000000,33.748041,48.126582,53.553899,45.675652,17.632911,40.759494,22.590680,0.205786,22.930827,71.741238,54.702687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
37.343165,64.858767,104.893428,131.186856,93.033070,95.939157,54.800104,14.350813,103.456114,4.041011,64.990314,37.508997,129.524076,103.678005,128.237868,102.948042,95.594799,101.188757,-0.056684,0.033642,32.025740,-235.697821,101.196711,3.821834,21.994417,9.047577,16.848869,866.202380,15.070676,380354.654221,0.954597,24.475619,2.205149,2.814917,0.075193,0.051276,106.059813,88.062922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,72.462280,75.062351,90.277273,100.000000,33.765467,48.126582,53.553899,46.298050,17.632911,40.759494,22.583937,0.207436,22.933297,72.069549,54.704251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
