OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 14, 2020
5:35:13 PM
48
48
Test Comments:
48
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
30.105873,65.970919,105.018289,142.353379,76.002398,77.103585,54.672955,14.366083,103.920019,4.273695,65.823125,30.650721,139.711977,104.207586,138.240378,103.818785,88.788379,103.499191,-0.055006,0.033307,32.025740,-235.681898,100.798536,4.051294,21.347108,8.772667,42.386515,2184.163563,14.843445,320159.571553,0.952528,35.417839,10.565423,3.445080,0.073861,0.051424,111.104486,92.665949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534432,73.086221,92.222870,100.000000,22.580919,38.126582,53.221537,39.582641,17.632911,25.209494,16.575523,0.206261,22.281948,72.024772,54.754802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.506948,65.951333,105.045543,142.329374,75.970115,77.096688,54.718063,14.366226,103.904963,4.274413,65.842377,30.796408,139.702610,104.286741,138.260232,103.801489,88.790202,103.519576,-0.055169,0.033324,32.025740,-235.686002,100.872101,4.051831,21.363822,8.808710,46.462953,2392.247401,14.926536,320264.328276,0.958059,35.713377,10.612074,3.466518,0.074489,0.050976,111.146648,92.671402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.528470,73.070761,92.234796,100.000000,22.579122,38.126582,53.221537,39.713999,17.632911,25.209494,16.580746,0.207305,22.291162,72.215379,54.758126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.799727,65.951333,105.067211,142.329374,75.950256,77.089069,54.666220,14.363372,103.859288,4.275491,65.878957,30.668639,139.707407,104.310878,138.245418,103.745504,88.796022,103.449793,-0.055271,0.033355,32.025740,-235.685916,100.421865,4.052353,21.344277,8.850829,28.943176,1491.616375,15.010036,320263.149783,0.965731,36.030630,10.525847,3.488299,0.074555,0.051553,111.174100,92.653755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556425,73.072619,92.255151,100.000000,22.592397,38.126582,53.221537,39.480597,17.632911,25.209494,16.586418,0.206088,22.299600,72.772047,54.761529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.694663,65.962368,105.052338,142.322675,75.936101,77.078433,54.835929,14.387346,103.793862,4.277089,65.823852,30.617892,139.683881,104.287740,138.211458,103.774857,88.747285,103.454342,-0.055310,0.033330,32.025740,-235.665862,99.987853,4.053418,21.344512,8.829716,11.712318,601.738284,14.832155,319990.186556,0.951364,35.369373,10.536827,3.443332,0.074706,0.051495,111.174862,92.552676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525250,73.050595,92.238947,100.000000,22.600828,38.126582,53.221537,39.907631,17.632911,25.209494,16.592782,0.208007,22.254740,71.547523,54.757300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.406208,65.952161,104.958951,142.331886,75.946203,77.066253,54.690697,14.363229,103.917492,4.279226,65.869660,30.626263,139.685396,104.246937,138.227210,103.750903,88.789750,103.531271,-0.055494,0.033358,32.025740,-235.690633,100.689303,4.055541,21.347090,8.812803,34.140844,1758.696050,15.150510,320343.454952,0.976135,36.505301,10.487174,3.525778,0.073901,0.050526,111.183818,92.551715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534753,73.045197,92.250925,100.000000,22.603280,38.126582,53.221537,39.639172,17.632911,25.209494,16.600731,0.208051,22.291270,73.514742,54.749324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.775956,65.965954,104.991662,142.325187,75.940352,77.057120,54.689225,14.354666,103.864311,4.280350,65.915552,30.688361,139.715622,104.264876,138.242491,103.760594,88.791305,103.580496,-0.055583,0.033351,32.025740,-235.694785,100.218185,4.056631,21.381744,8.855806,43.871569,2260.015353,14.747047,319880.400937,0.942963,35.082322,10.538769,3.422495,0.074480,0.050711,111.239174,92.588430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.530495,73.088079,92.270669,100.000000,22.605678,38.126582,53.221537,39.557337,17.632911,25.209494,16.606821,0.206131,22.298626,70.896958,54.835948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.119711,65.959057,105.013104,142.342493,75.943489,77.049489,54.739478,14.364799,103.874444,4.281627,65.791278,30.700767,139.708072,104.292511,138.244930,103.795499,88.768123,103.561408,-0.055667,0.033353,32.025740,-235.683346,100.758257,4.057704,21.384954,8.837685,47.249091,2431.771706,14.861143,319920.940752,0.954809,35.530757,10.544623,3.451892,0.074398,0.052094,111.238338,92.575854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.521108,73.073748,92.241914,100.000000,22.614563,38.126582,53.221537,39.347155,17.632911,25.209494,16.613320,0.206825,22.299077,71.430360,54.758175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.408599,65.959057,105.087079,142.342493,75.960124,77.042646,54.669985,14.356522,103.882837,4.282812,65.670235,30.688591,139.704249,104.277364,138.235713,103.766850,88.777351,103.514443,-0.055572,0.033317,32.025740,-235.694890,100.467552,4.058811,21.387947,8.792014,41.876653,2158.007773,14.700401,319691.316714,0.942590,34.957255,10.573971,3.411483,0.073773,0.051497,111.224773,92.591106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.515327,73.091130,92.249894,100.000000,22.630018,38.126582,53.221537,39.735453,17.632911,25.209494,16.619309,0.208492,22.301764,71.315726,54.756887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.107856,65.882922,105.062397,142.319884,75.973736,77.037334,54.683344,14.367082,103.875583,4.284151,65.587027,30.632715,139.714340,104.318351,138.243900,103.789959,88.802967,103.533328,-0.055462,0.033287,32.025740,-235.690700,100.175453,4.060264,21.360955,8.827209,17.718339,912.846872,14.992370,320047.589061,0.963385,35.996519,10.585171,3.486524,0.074082,0.051935,111.212150,92.621062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.545680,73.104476,92.269349,100.000000,22.638352,38.126582,53.221537,39.568959,17.632911,25.209494,16.623511,0.207349,22.256291,72.488133,54.766839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.285774,65.812579,105.069474,142.272153,75.976581,77.033510,54.696976,14.356522,103.905882,4.284659,65.588637,30.621992,139.709754,104.262968,138.263543,103.835137,88.773698,103.520972,-0.055494,0.033280,32.025740,-235.695053,100.049703,4.060775,21.368762,8.848016,10.593669,545.648646,14.870495,319845.237271,0.954814,35.533838,10.546454,3.455834,0.074994,0.050783,111.181226,92.621825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.532035,73.121450,92.274964,100.000000,22.645249,38.126582,53.221537,39.754719,17.632911,25.209494,16.629159,0.205014,22.290062,71.324041,54.755608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.560736,65.800994,105.105283,142.248427,75.965051,77.031200,54.662707,14.358662,103.864712,4.284648,65.662092,30.650610,139.711864,104.324981,138.273736,103.802727,88.816859,103.480834,-0.055614,0.033286,32.025740,-235.696343,100.169807,4.061037,21.332179,8.782638,22.687890,1169.318921,14.998145,319879.465090,0.964455,35.939445,10.532696,3.489534,0.074650,0.050908,111.228866,92.636109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.535553,73.116279,92.275910,100.000000,22.652767,38.126582,53.221537,39.646931,17.632911,25.209494,16.632721,0.205313,22.297509,72.332971,54.759227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.289911,65.800994,105.033321,142.248427,75.953287,77.025875,54.668632,14.365084,103.938470,4.285365,65.746043,30.584585,139.677116,104.275620,138.255079,103.646333,88.783049,103.525943,-0.055711,0.033318,32.025740,-235.688124,100.260256,4.062002,21.327761,8.805338,14.597799,752.279385,14.915919,319735.250228,0.958010,35.583659,10.554207,3.469268,0.074054,0.050998,111.212120,92.640029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.520852,73.112768,92.260019,100.000000,22.658086,38.126582,53.221537,39.482948,17.632911,25.209494,16.637600,0.208315,22.245419,72.755769,54.760801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.125650,65.843475,104.999692,142.263779,75.937083,77.019018,54.769766,14.361516,103.902051,4.286856,65.823516,30.616753,139.683303,104.256839,138.237810,103.849585,88.771715,103.425900,-0.056034,0.033325,32.025740,-235.687608,100.633095,4.063006,21.356285,8.833358,-2.497039,-128.444179,14.797134,319501.421378,0.949413,35.133476,10.485836,3.439226,0.073615,0.050598,111.208191,92.640463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555276,73.106613,92.247110,100.000000,22.663162,38.126582,53.221537,39.658206,17.632911,25.209494,16.643801,0.206564,22.264206,72.071003,54.751723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.644048,65.893128,105.019830,142.295600,75.917342,77.004235,54.709942,14.363657,103.883598,4.287124,65.794090,30.686468,139.680469,104.259634,138.209578,103.766488,88.761139,103.466403,-0.056076,0.033315,32.025740,-235.686611,100.835269,4.062834,21.370205,8.803553,18.373157,946.122849,14.908053,319676.786577,0.958247,35.565453,10.547978,3.467601,0.074510,0.050478,111.268737,92.577790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.566715,73.101495,92.262452,100.000000,22.662682,38.126582,53.221537,39.642444,17.632911,25.209494,16.652255,0.207261,22.301457,71.564843,54.757526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.602512,65.903611,105.061173,142.312906,75.920299,76.991288,54.670605,14.371791,103.885849,4.286760,65.733884,30.769648,139.674358,104.345308,138.209226,103.828568,88.760173,103.498207,-0.055997,0.033273,32.025740,-235.680110,100.326026,4.062413,21.371088,8.798595,22.020055,1134.735155,14.977874,319796.446899,0.962015,35.871391,10.496467,3.485392,0.074353,0.050579,111.300651,92.590572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559710,73.094089,92.257043,100.000000,22.680611,38.126582,53.221537,39.456018,17.632911,25.209494,16.657967,0.206434,22.249440,72.509463,54.766062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.128715,65.871887,105.041465,142.302299,75.916014,76.984351,54.681061,14.363229,103.860943,4.287006,65.598969,30.661024,139.680740,104.204405,138.223315,103.781054,88.773675,103.505479,-0.056176,0.033250,32.025740,-235.690143,100.453375,4.062426,21.391823,8.843040,4.673502,240.788386,14.748829,319512.558263,0.945728,35.093320,10.532491,3.427087,0.074291,0.050815,111.335589,92.574107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.577361,73.122871,92.270089,100.000000,22.688263,38.126582,53.221537,39.481784,17.632911,25.209494,16.663990,0.208492,22.297995,71.160581,54.755647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.545161,65.871887,104.999189,142.302299,75.923620,76.982810,54.678732,14.358948,103.959300,4.287726,65.570575,30.707586,139.668982,104.204377,138.228463,103.845875,88.754782,103.364402,-0.056176,0.033262,32.025740,-235.692300,100.170908,4.062987,21.379400,8.808890,-2.461866,-126.845770,14.769730,319493.728648,0.947635,35.169722,10.553435,3.433090,0.073836,0.050328,111.314789,92.553675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558053,73.098637,92.274315,100.000000,22.691962,38.126582,53.221537,39.765418,17.632911,25.209494,16.668898,0.204800,22.305857,71.546888,54.759070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.477911,65.808442,105.015705,142.271595,75.922422,76.978280,54.652620,14.362515,103.906155,4.288035,65.598602,30.689712,139.679268,104.319019,138.232998,103.817662,88.784680,103.502643,-0.056244,0.033248,32.025740,-235.688243,100.366351,4.063156,21.373829,8.790680,15.219314,784.538192,14.975578,319677.378030,0.963101,35.894877,10.544500,3.486424,0.075385,0.051745,111.284571,92.560005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582816,73.114259,92.268113,100.000000,22.694479,38.126582,53.221537,39.515609,17.632911,25.209494,16.672865,0.205270,22.260835,71.828052,54.757693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.243810,65.776443,105.113970,142.233354,75.939157,76.975233,54.679690,14.356236,103.880754,4.288436,65.561688,30.665240,139.669690,104.268572,138.223786,103.824584,88.763528,103.542724,-0.056058,0.033262,32.025740,-235.692398,100.327277,4.063527,21.376461,8.830833,24.164302,1245.025402,14.785264,319465.114743,0.949207,35.229132,10.474745,3.437506,0.074432,0.050930,111.277401,92.575724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601062,73.111802,92.266854,100.000000,22.716692,38.126582,53.221537,39.550826,17.632911,25.209494,16.678036,0.207743,22.343035,72.193670,54.754507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.245243,65.752720,105.069688,142.226934,75.944813,76.978259,54.677373,14.360375,103.936048,4.289234,65.576444,30.681561,139.674255,104.323585,138.226821,103.928955,88.739833,103.564330,-0.056233,0.033300,32.025740,-235.687443,100.383789,4.064498,21.381023,8.845186,11.920986,614.234939,14.813671,319379.883085,0.951688,35.272718,10.531715,3.445633,0.074794,0.050795,111.247561,92.590526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.591904,73.098939,92.262254,100.000000,22.724837,38.126582,53.221537,39.698095,17.632911,25.209494,16.682258,0.207130,22.292640,72.166615,54.758873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.367989,65.742238,105.039122,142.212141,75.957402,76.982816,54.670122,14.359804,103.984999,4.290038,65.612708,30.589863,139.641426,104.226827,138.221629,103.840701,88.727472,103.619587,-0.056291,0.033286,32.025740,-235.686217,100.513256,4.065085,21.375470,8.789309,5.955568,306.904410,14.927213,319494.825811,0.958917,35.614731,10.578036,3.475553,0.074514,0.050851,111.219671,92.587918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579689,73.093774,92.242257,100.000000,22.728954,38.126582,53.221537,39.909149,17.632911,25.209494,16.688177,0.205786,22.277837,71.854222,54.755392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.290451,65.742238,105.058226,142.212141,75.962304,76.983591,54.653463,14.355665,103.877732,4.290286,65.687076,30.651187,139.645607,104.274217,138.228511,103.791744,88.744742,103.495793,-0.056469,0.033280,32.025740,-235.690518,100.171868,4.065257,21.363588,8.816517,23.870820,1230.494407,14.921119,319516.517275,0.958894,35.588711,10.615296,3.473924,0.074208,0.050749,111.221868,92.586119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584612,73.083392,92.260270,100.000000,22.734997,38.126582,53.221537,39.649029,17.632911,25.209494,16.692703,0.207963,22.296427,72.037387,54.749776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.998009,65.772030,104.988631,142.212699,75.990376,76.982485,54.684935,14.365798,103.943106,4.290669,65.696258,30.639227,139.635644,104.234129,138.208911,103.819478,88.727357,103.427570,-0.056742,0.033313,32.025740,-235.688391,100.374365,4.065652,21.370439,8.851442,13.095981,674.683876,14.863571,319474.255071,0.954946,35.381855,10.662339,3.458876,0.073984,0.051321,111.224706,92.557084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564755,73.083001,92.240525,100.000000,22.742690,38.126582,53.221537,39.696797,17.632911,25.209494,16.698207,0.207218,22.299582,72.228272,54.756257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.202690,65.787477,105.105335,142.231680,76.005933,76.985470,54.661520,14.362943,103.883702,4.291444,65.681301,30.636861,139.658490,104.300308,138.222567,103.964282,88.752883,103.533108,-0.056876,0.033325,32.025740,-235.687978,100.471037,4.066467,21.379653,8.795277,18.667023,962.106943,14.900381,319495.591719,0.957839,35.505831,10.567350,3.468361,0.073338,0.050265,111.312937,92.560676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582355,73.091474,92.207726,100.000000,22.748120,38.126582,53.221537,39.882845,17.632911,25.209494,16.703145,0.207130,22.260348,71.649273,54.756916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.811994,65.779478,105.032003,142.233075,76.024170,76.991548,54.698659,14.387631,103.889431,4.291341,65.652104,30.669183,139.645050,104.279519,138.196405,103.831370,88.717370,103.562856,-0.056894,0.033323,32.025740,-235.663290,100.041491,4.066327,21.374388,8.788155,44.663445,2300.411517,15.024191,319706.553980,0.967234,36.005437,10.541874,3.499853,0.074243,0.050945,111.363804,92.553606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575314,73.055505,92.225320,100.000000,22.762326,38.126582,53.221537,39.763964,17.632911,25.209494,16.708540,0.206651,22.274394,72.504437,54.759218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.193052,65.779478,105.057661,142.233075,75.994256,76.993837,54.661490,14.356379,103.919958,4.290937,65.677049,30.674317,139.653903,104.309447,138.191040,103.800117,88.717462,103.590370,-0.057017,0.033343,32.025740,-235.691602,100.090513,4.065932,21.360234,8.862585,37.142120,1914.322999,14.946922,319586.233704,0.960772,35.691690,10.582642,3.479999,0.074847,0.050295,111.409807,92.567037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584035,73.073720,92.224602,100.000000,22.762410,38.126582,53.221537,39.397684,17.632911,25.209494,16.713357,0.206608,22.260474,72.161960,54.760221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.390787,65.782788,105.037060,142.235587,75.969471,76.993070,54.677123,14.365512,103.928928,4.290021,65.676401,30.601419,139.640382,104.156795,138.188265,103.835816,88.734281,103.498947,-0.056957,0.033355,32.025740,-235.686879,100.070930,4.065074,21.335496,8.811649,10.271148,529.228623,14.670131,319316.465696,0.940052,34.713829,10.636833,3.408802,0.074292,0.051236,111.387814,92.573680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.594715,73.077353,92.214669,100.000000,22.771328,38.126582,53.221537,39.759582,17.632911,25.209494,16.718427,0.205872,22.237485,70.989800,54.757506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.483197,65.786650,104.975809,142.237820,75.956588,76.990799,54.651225,14.362515,103.805805,4.290018,65.755756,30.738931,139.656591,104.156579,138.207584,103.688909,88.765780,103.490400,-0.056915,0.033344,32.025740,-235.686282,100.041828,4.065091,21.343322,8.774092,23.280712,1200.124629,14.947094,319668.060403,0.961184,35.699154,10.654013,3.479531,0.073679,0.051039,111.387658,92.596155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582378,73.113409,92.227044,100.000000,22.766173,38.126582,53.221537,39.647771,17.632911,25.209494,16.723434,0.208183,22.263251,72.345251,54.761165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.421592,65.805407,104.977332,142.252893,75.969096,76.987764,54.807806,14.356236,103.785633,4.290365,65.697297,30.656956,139.626061,104.293764,138.199309,103.759556,88.737306,103.512198,-0.056936,0.033383,32.025740,-235.689458,100.208334,4.065309,21.352878,8.838623,18.685884,960.508533,14.856687,319534.188099,0.954281,35.385997,10.579792,3.456214,0.074331,0.050600,111.421636,92.598923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575127,73.098730,92.209595,100.000000,22.780221,38.126582,53.221537,39.603237,17.632911,25.209494,16.730232,0.205915,22.297076,72.164589,54.749471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.874716,65.777823,105.076259,142.256522,75.990213,76.988467,54.643415,14.373076,103.941885,4.290474,65.637076,30.785227,139.621030,104.190205,138.211583,103.807035,88.752163,103.511244,-0.056905,0.033417,32.025740,-235.677682,99.881398,4.065483,21.369339,8.829373,18.125343,934.498054,14.808322,319433.743743,0.951644,35.242506,10.542925,3.443727,0.074100,0.051340,111.421875,92.557130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555206,73.105303,92.228036,100.000000,22.782622,38.126582,53.221537,39.651681,17.632911,25.209494,16.735820,0.205399,22.281173,71.131285,54.757811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.431623,65.777823,105.058885,142.256522,75.996264,76.989977,54.661974,14.354096,103.920780,4.290298,65.504334,30.752927,139.640782,104.300457,138.190590,103.891547,88.781203,103.540910,-0.056810,0.033422,32.025740,-235.700256,100.446037,4.065409,21.380771,8.779988,17.082697,880.442755,14.835894,319513.267141,0.950967,35.359459,10.585090,3.450751,0.075061,0.051525,111.391616,92.510865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.580652,73.107551,92.238366,100.000000,22.792590,38.126582,53.221537,39.989033,17.632911,25.209494,16.740213,0.209603,22.293037,72.048502,54.749953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.650027,65.709964,105.143210,142.228609,75.993356,76.989966,54.636288,14.360660,103.903483,4.290732,65.327956,30.803837,139.648592,104.336630,138.200723,103.895504,88.799583,103.636115,-0.056653,0.033440,32.025740,-235.693201,100.458475,4.065703,21.369231,8.808854,-2.941839,-151.693770,15.091407,319772.674994,0.972289,36.210362,10.569633,3.517230,0.074318,0.050861,111.388957,92.532000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.602328,73.130429,92.248994,100.000000,22.808004,38.126582,53.221537,39.646813,17.632911,25.209494,16.743466,0.206045,22.336112,73.473586,54.752874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.195978,65.597972,105.164681,142.171947,76.007633,76.991521,54.611380,14.365084,104.054020,4.290481,65.175319,30.640301,139.621117,104.413523,138.217056,103.964630,88.751957,103.620623,-0.056624,0.033432,32.025740,-235.686164,100.973912,4.065410,21.374117,8.839380,21.953949,1132.555506,14.840214,319428.993044,0.953138,35.315874,10.559221,3.452293,0.074616,0.051098,111.354783,92.487396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.587604,73.092580,92.225808,100.000000,22.819350,38.126582,53.221537,39.510906,17.632911,25.209494,16.748007,0.207218,22.300574,70.801393,54.760948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.536366,65.513290,105.119533,142.108029,76.036746,76.993089,54.661208,14.363800,104.052245,4.289824,65.184303,30.808276,139.639652,104.372978,138.239474,103.980784,88.775773,103.503111,-0.056690,0.033418,32.025740,-235.686141,100.658384,4.064549,21.384503,8.810567,16.293048,839.755971,14.751064,319216.732812,0.946232,34.900673,10.600598,3.430444,0.073934,0.050433,111.391070,92.509904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.614636,73.128245,92.244683,100.000000,22.836240,38.126582,53.221537,39.780709,17.632911,25.209494,16.749229,0.208448,22.302106,71.591519,54.764587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.331565,65.513290,105.126893,142.108029,76.009430,76.993855,54.698571,14.381781,103.875572,4.288450,65.284658,30.798805,139.636326,104.360859,138.232294,103.946123,88.781525,103.575941,-0.056653,0.033408,32.025740,-235.662933,100.606207,4.063530,21.383133,8.794989,16.865613,868.672649,14.951016,319429.126330,0.961537,35.512953,10.638504,3.482738,0.073820,0.050522,111.351952,92.593242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.630927,73.133346,92.252435,100.000000,22.842724,38.126582,53.221537,39.579995,17.632911,25.209494,16.750725,0.207611,22.249926,72.151306,54.762886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.528515,65.508049,105.167905,142.080117,76.018601,76.996152,54.679013,14.360375,104.061568,4.286682,65.386096,30.764404,139.605372,104.371679,138.227444,103.981434,88.752631,103.620484,-0.056690,0.033426,32.025740,-235.690383,100.788423,4.061978,21.370638,8.826614,46.263400,2383.674115,14.791870,319128.343355,0.949143,34.884523,10.540915,3.442438,0.075897,0.050815,111.395813,92.617418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.612868,73.137643,92.264894,100.000000,22.846121,38.126582,53.221537,39.710274,17.632911,25.209494,16.753875,0.205399,22.288818,70.961976,54.757270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.499681,65.551631,105.209042,142.093235,76.031444,76.994673,54.645584,14.368794,104.113789,4.285420,65.344693,30.836824,139.601186,104.437517,138.222865,103.968829,88.767679,103.681631,-0.056816,0.033406,32.025740,-235.680493,100.836164,4.060795,21.373595,8.830707,30.893938,1592.752095,14.883500,319237.831366,0.955298,35.211113,10.580892,3.465924,0.074280,0.050665,111.379614,92.610576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.620364,73.118253,92.253602,100.000000,22.861397,38.126582,53.221537,39.592660,17.632911,25.209494,16.757125,0.207743,22.341683,71.689221,54.745921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.567698,65.513290,105.260979,142.084583,76.065545,77.004620,54.669973,14.363657,104.067792,4.283443,65.151673,30.834773,139.612793,104.588440,138.229108,104.006718,88.801451,103.701143,-0.056897,0.033413,32.025740,-235.685141,100.395882,4.058897,21.406175,8.802598,32.283775,1663.663347,14.801197,319173.684296,0.949119,34.891770,10.637742,3.444907,0.073986,0.051246,111.249467,92.677754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.660214,73.115039,92.279969,100.000000,22.882567,38.126582,53.221537,39.594711,17.632911,25.209494,16.762842,0.205614,22.342170,72.060679,54.751301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.438730,65.443780,105.315820,142.036854,76.053588,77.012981,54.656049,14.362801,104.165489,4.281543,65.136549,30.734343,139.616914,104.574334,138.231697,104.034546,88.818298,103.791048,-0.056857,0.033418,32.025740,-235.685997,100.547579,4.056853,21.385008,8.839975,46.060732,2374.228969,14.820036,319206.220167,0.950730,34.981238,10.661057,3.449513,0.073430,0.050435,111.242938,92.692105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.664245,73.127744,92.280579,100.000000,22.898157,38.126582,53.221537,39.530248,17.632911,25.209494,16.765234,0.208271,22.281750,71.338306,54.747553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.235034,65.443780,105.242416,142.036854,76.035716,77.020644,54.666827,14.369222,104.051948,4.280696,65.220483,30.728257,139.587323,104.497327,138.234754,103.940899,88.791320,103.794695,-0.056955,0.033422,32.025740,-235.684312,100.740165,4.055888,21.400658,8.863559,14.487352,746.612297,14.796425,319125.319731,0.948101,34.834706,10.639521,3.443536,0.073827,0.050247,111.257003,92.674536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.655939,73.104569,92.276750,100.000000,22.909496,38.126582,53.221537,39.602622,17.632911,25.209494,16.766605,0.206304,22.316188,71.962185,54.753612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.447600,65.413714,105.209884,141.994986,76.028213,77.028274,54.649914,14.359376,104.104861,4.279978,65.309169,30.789720,139.565515,104.440695,138.204056,104.007815,88.812433,103.670580,-0.057088,0.033423,32.025740,-235.689749,100.820056,4.055018,21.391535,8.787651,15.689290,808.804953,14.858851,319140.055916,0.952556,34.970498,10.679041,3.459928,0.073801,0.051894,111.222570,92.624426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.648986,73.094735,92.256540,100.000000,22.919789,38.126582,53.221537,39.727239,17.632911,25.209494,16.768681,0.206261,22.323148,71.343765,54.749874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.813154,65.455365,105.221094,141.990521,76.016397,77.032869,54.681267,14.361374,104.097216,4.279303,65.391850,30.736652,139.588221,104.526776,138.202950,104.019429,88.803726,103.706858,-0.057353,0.033405,32.025740,-235.686607,101.040850,4.054508,21.400929,8.830960,23.197617,1195.184091,14.942500,319322.172661,0.959269,35.296131,10.708305,3.480810,0.074007,0.050604,111.179635,92.638794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.657735,73.123726,92.268892,100.000000,22.921282,38.126582,53.221537,39.604023,17.632911,25.209494,16.771327,0.208492,22.294858,72.429417,54.757398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.198214,65.504739,105.220866,142.014524,76.040675,77.037455,54.659181,14.344820,104.131001,4.278966,65.478095,30.736829,139.579854,104.446751,138.184179,104.044434,88.816377,103.623376,-0.057471,0.033382,32.025740,-235.707898,100.594046,4.054249,21.403687,8.832817,-1.026005,-52.883009,14.844590,319175.139661,0.952492,34.926292,10.609372,3.455441,0.073856,0.051119,111.192371,92.631587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.692195,73.133736,92.287156,100.000000,22.938666,38.126582,53.221537,39.383863,17.632911,25.209494,16.775208,0.205056,22.313285,71.969926,54.754133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.987914,65.504739,105.224357,142.014524,76.050532,77.044305,54.636039,14.360375,103.999626,4.278342,65.595444,30.612363,139.575884,104.420755,138.182126,103.929281,88.801068,103.627994,-0.057629,0.033361,32.025740,-235.692833,100.512032,4.053276,21.387352,8.801732,4.897914,252.558491,14.687306,319046.447352,0.940113,34.387885,10.640832,3.414811,0.074483,0.050715,111.197629,92.628468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.668450,73.143518,92.283631,100.000000,22.955790,38.126582,53.221537,39.744694,17.632911,25.209494,16.779478,0.206782,22.292352,70.445404,54.761568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.535703,65.554941,105.118035,142.032667,76.052525,77.049620,54.700053,14.373218,103.989915,4.276811,65.806616,30.611724,139.568955,104.500668,138.180955,103.951414,88.804668,103.658141,-0.057608,0.033355,32.025740,-235.682767,100.568928,4.051905,21.389065,8.807755,24.610607,1267.548443,14.961967,319436.168715,0.960988,35.416134,10.575811,3.484341,0.073659,0.050870,111.252208,92.628011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.682098,73.152182,92.299348,100.000000,22.961300,38.126582,53.221537,39.877450,17.632911,25.209494,16.783981,0.208581,22.303080,72.965158,54.758155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.490161,65.672725,105.154316,142.083745,76.050661,77.055694,54.653765,14.371078,103.987447,4.275219,65.764546,30.700386,139.573049,104.482496,138.131960,103.880496,88.797124,103.683914,-0.057524,0.033348,32.025740,-235.681314,101.113696,4.050294,21.401199,8.861900,5.950967,306.759100,15.058100,319603.621471,0.968627,35.754428,10.594017,3.508892,0.073984,0.051100,111.275332,92.601905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.681130,73.161550,92.295876,100.000000,22.963442,38.126582,53.221537,39.415114,17.632911,25.209494,16.791702,0.206521,22.278973,72.821256,54.750150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.784222,65.736997,105.118338,142.147943,76.052624,77.063318,54.644201,14.353097,104.000519,4.274287,65.713395,30.701248,139.557369,104.382559,138.121251,103.858930,88.779871,103.714579,-0.057673,0.033367,32.025740,-235.695864,101.159673,4.049247,21.400802,8.832979,-2.358847,-121.614612,14.804324,319366.012370,0.949279,34.927229,10.609331,3.442463,0.073921,0.051318,111.249795,92.575427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.665878,73.137229,92.285966,100.000000,22.972328,38.126582,53.221537,39.572233,17.632911,25.209494,16.796004,0.208007,22.344730,70.976540,54.757516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.196824,65.723757,105.175746,142.155200,76.069657,77.066432,54.644661,14.364085,104.018699,4.272611,65.629293,30.707038,139.587837,104.427083,138.157165,103.910174,88.796489,103.532127,-0.057529,0.033392,32.025740,-235.684059,100.520311,4.047731,21.413532,8.800344,16.992733,876.083456,14.834184,319544.252966,0.951921,35.117490,10.633043,3.448795,0.073879,0.051389,111.244627,92.627141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.670987,73.136955,92.312629,100.000000,22.980985,38.126582,53.221537,39.398172,17.632911,25.209494,16.802212,0.206912,22.291000,71.828934,54.752648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.463554,65.723757,105.192826,142.155200,76.048684,77.067469,54.692707,14.368937,103.956542,4.270920,65.582901,30.680052,139.573066,104.507020,138.146983,103.892698,88.750624,103.599500,-0.057513,0.033375,32.025740,-235.680514,100.767454,4.046471,21.379707,8.838190,23.512775,1211.168185,14.704253,319502.096014,0.942675,34.715232,10.669529,3.414682,0.073731,0.051207,111.217312,92.615419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.645948,73.150820,92.303734,100.000000,23.001724,38.126582,53.221537,39.743472,17.632911,25.209494,16.806562,0.206825,22.344370,70.691221,54.756759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.383671,65.680725,105.135128,142.124776,76.030328,77.069740,54.663150,14.366511,104.012953,4.269778,65.667906,30.606641,139.584338,104.336919,138.144039,103.878537,88.772228,103.604583,-0.057587,0.033364,32.025740,-235.685880,100.647553,4.045805,21.379346,8.857158,10.412314,536.639430,14.971037,319801.737601,0.962136,35.637382,10.538420,3.483007,0.074273,0.050408,111.263718,92.627232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.658517,73.149311,92.307464,100.000000,23.007979,38.126582,53.221537,39.585077,17.632911,25.209494,16.810099,0.206174,22.288493,72.354528,54.752068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.970411,65.690104,105.091207,142.109424,76.007841,77.073570,54.727405,14.360946,103.871081,4.268429,65.781573,30.552020,139.591651,104.355074,138.129050,103.823589,88.802041,103.599671,-0.057615,0.033348,32.025740,-235.688342,100.556656,4.044882,21.359206,8.792825,25.029387,1288.473075,14.854463,319722.365977,0.952382,35.210906,10.626580,3.453071,0.074818,0.050722,111.263105,92.623777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.664332,73.189841,92.315734,100.000000,23.007516,38.126582,53.221537,39.632050,17.632911,25.209494,16.814453,0.206478,22.297923,71.821353,54.760378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.219791,65.753272,105.088791,142.141523,76.002086,77.071336,54.712880,14.372790,103.922314,4.266995,65.874208,30.655154,139.565904,104.366428,138.152889,103.798927,88.800701,103.608414,-0.057555,0.033318,32.025740,-235.674211,101.045740,4.043188,21.347865,8.786551,41.816385,2153.212545,14.882092,319702.952677,0.955488,35.295294,10.608167,3.460251,0.074046,0.050417,111.291488,92.588491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.665971,73.207599,92.299843,100.000000,23.014470,38.126582,53.221537,39.874284,17.632911,25.209494,16.819085,0.206261,22.303747,72.182021,54.763240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.455574,65.753272,104.988585,142.141523,75.956570,77.067554,54.812409,14.362801,103.826847,4.265259,65.898302,30.562646,139.555384,104.318323,138.107334,103.856248,88.798342,103.499827,-0.057655,0.033322,32.025740,-235.688937,100.480521,4.041598,21.367933,8.855283,46.834259,2407.214326,15.063374,319917.334911,0.968388,35.968029,10.575271,3.506499,0.074484,0.050823,111.308979,92.616861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.638061,73.185527,92.306388,100.000000,23.017525,38.126582,53.221537,39.740485,17.632911,25.209494,16.825237,0.206738,22.238351,72.954022,54.757290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.176122,65.805407,105.050962,142.191486,75.942307,77.063740,54.827743,14.361088,103.866974,4.263862,65.950005,30.602518,139.570172,104.208153,138.124459,103.754629,88.766630,103.615648,-0.057752,0.033302,32.025740,-235.689506,101.005485,4.039907,21.363984,8.814822,9.917674,509.611780,14.952930,319833.232771,0.960289,35.630060,10.582097,3.477482,0.074706,0.050597,111.262217,92.589727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.654008,73.217979,92.316039,100.000000,23.029330,38.126582,53.221537,39.604029,17.632911,25.209494,16.833095,0.206131,22.303747,72.495182,54.760408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.423627,65.850647,105.031377,142.221352,75.909681,77.064100,54.677927,14.362943,103.826662,4.262454,65.866621,30.642059,139.545848,104.223259,138.113940,103.784028,88.773377,103.466505,-0.057665,0.033296,32.025740,-235.685527,100.763744,4.038452,21.352643,8.783576,27.928468,1439.014176,14.835498,319688.855852,0.950632,35.253138,10.516283,3.447270,0.073790,0.050490,111.210208,92.610996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.643929,73.197998,92.298096,100.000000,23.034717,38.126582,53.221537,39.776044,17.632911,25.209494,16.839394,0.206956,22.302647,71.759838,54.759542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.500189,65.834923,104.956424,142.228330,75.898234,77.061112,54.674121,14.345819,103.865107,4.260545,65.816922,30.715087,139.559544,104.317045,138.113811,103.773911,88.759164,103.476152,-0.057652,0.033310,32.025740,-235.702162,100.643666,4.036785,21.355312,8.850595,46.425641,2392.247401,14.968395,319925.381377,0.959767,35.752253,10.620708,3.481261,0.074664,0.052212,111.201888,92.667574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.652486,73.231341,92.320731,100.000000,23.042816,38.126582,53.221537,39.634083,17.632911,25.209494,16.844835,0.208625,22.290675,72.615840,54.755048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.899453,65.804028,105.061351,142.208512,75.879187,77.055031,54.690241,14.372362,103.943950,4.258641,65.766750,30.663660,139.583034,104.335736,138.116954,103.841688,88.772902,103.483270,-0.057891,0.033305,32.025740,-235.677089,100.595157,4.035090,21.364724,8.831807,39.861180,2053.384614,14.857589,319823.620572,0.954203,35.401451,10.520318,3.452296,0.073989,0.050714,111.223997,92.647708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.655455,73.230584,92.328352,100.000000,23.039751,38.126582,53.221537,39.600222,17.632911,25.209494,16.849810,0.207174,22.298031,71.791124,54.753425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
