OSU 80 Ton Compressor Load Stand
30.207391,65.804028,105.096447,142.208512,75.888895,77.053523,54.689758,14.369365,103.865445,4.257670,65.731946,30.687790,139.573753,104.336175,138.107269,103.834780,88.762333,103.602050,-0.057959,0.033323,32.025740,-235.679432,101.000872,4.034032,21.386631,8.787452,17.063172,878.989655,14.813801,319772.726585,0.951658,35.263724,10.540592,3.441173,0.075403,0.051915,111.212897,92.612933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.662839,73.195378,92.323889,100.000000,23.045068,38.126582,53.221537,39.966695,17.632911,25.209494,16.854301,0.205014,22.317054,71.006907,54.754900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.528240,65.773685,105.094017,142.195952,75.905742,77.056555,54.696692,14.353953,103.863761,4.256688,65.589067,30.694307,139.565050,104.348081,138.146261,103.924815,88.766408,103.602636,-0.058101,0.033318,32.025740,-235.693538,101.098366,4.032650,21.392959,8.830888,13.361164,688.197700,15.092500,320032.151564,0.971503,36.196565,10.531324,3.513822,0.074019,0.050529,111.265563,92.584655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.650555,73.216186,92.319457,100.000000,23.066055,38.126582,53.221537,39.779673,17.632911,25.209494,16.858674,0.207787,22.313574,72.849438,54.760535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.907787,65.694241,105.081189,142.160503,75.910999,77.060386,54.795904,14.361516,103.936700,4.254904,65.524743,30.591575,139.554318,104.294791,138.135894,103.785208,88.795517,103.607261,-0.058009,0.033342,32.025740,-235.688588,100.577132,4.030445,21.370818,8.839362,22.938187,1179.345307,14.957731,319870.140476,0.961003,35.700703,10.616473,3.479163,0.074259,0.051129,111.263867,92.563522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.681638,73.226544,92.340367,100.000000,23.077501,38.126582,53.221537,39.590557,17.632911,25.209494,16.863622,0.205700,22.303873,72.959717,54.754123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.156521,65.651761,105.049606,142.116681,75.890097,77.060401,54.671166,14.363372,103.870892,4.252369,65.652644,30.558344,139.543121,104.201276,138.127369,103.815422,88.751589,103.530597,-0.057998,0.033325,32.025740,-235.692450,100.458902,4.027745,21.357511,8.783630,33.288341,1715.393687,14.814074,319668.791169,0.950148,35.157842,10.612765,3.442518,0.073851,0.051467,111.340967,92.569493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.643059,73.220692,92.337446,100.000000,23.082458,38.126582,53.221537,39.961115,17.632911,25.209494,16.867697,0.206738,22.278072,71.294541,54.754349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.544746,65.682932,105.034704,142.119472,75.869286,77.056651,54.683923,14.363942,103.847110,4.249317,65.802232,30.558428,139.537183,104.178291,138.125267,103.751779,88.766683,103.466688,-0.058080,0.033315,32.025740,-235.685999,100.873733,4.024999,21.346531,8.807520,13.453941,693.138238,15.088055,319910.986058,0.969167,36.073305,10.586558,3.513506,0.073673,0.050941,111.357270,92.537636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.651978,73.249023,92.358950,100.000000,23.086427,38.126582,53.221537,39.832788,17.632911,25.209494,16.870878,0.205657,22.280632,73.349828,54.758932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.524651,65.682932,104.928818,142.119472,75.840549,77.049048,54.805556,14.354666,103.807435,4.244983,65.883786,30.601457,139.541321,104.221035,138.125565,103.697032,88.746772,103.495121,-0.058258,0.033311,32.025740,-235.699195,100.614824,4.021086,21.334072,8.835774,15.968595,820.865678,14.970755,319789.775720,0.962797,35.630078,10.582361,3.483479,0.075087,0.051515,111.376246,92.569546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.650229,73.244383,92.352862,100.000000,23.088354,38.126582,53.221537,39.605027,17.632911,25.209494,16.875904,0.209246,22.301782,72.414081,54.761391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.343077,65.762927,104.944681,142.162457,75.831282,77.041490,54.683680,14.370792,103.880764,4.240535,65.889068,30.627978,139.538849,104.273804,138.141558,103.640633,88.763314,103.411506,-0.058268,0.033311,32.025740,-235.680619,101.179979,4.016963,21.371737,8.819492,23.948889,1233.836536,14.796805,319568.239883,0.949627,35.040835,10.527127,3.438716,0.074423,0.051573,111.414939,92.608251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.661229,73.275203,92.376214,100.000000,23.087946,38.126582,53.221537,39.621481,17.632911,25.209494,16.882302,0.209469,22.238134,71.948982,54.758155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.193318,65.810649,104.947712,142.204605,75.832826,77.033132,54.646606,14.364513,103.805024,4.237205,65.829032,30.685212,139.544436,104.251166,138.125609,103.611863,88.731662,103.387597,-0.058266,0.033321,32.025740,-235.685428,100.693035,4.013439,21.380104,8.798415,13.901368,716.678449,14.792044,319575.932725,0.948088,35.072800,10.564898,3.437511,0.074039,0.050527,111.456107,92.610279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.656901,73.269643,92.377434,100.000000,23.091946,38.126582,53.221537,39.728274,17.632911,25.209494,16.887182,0.208051,22.296319,70.691958,54.752972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.058055,65.802925,104.928851,142.203209,75.827768,77.024736,54.655954,14.364370,103.837079,4.234387,65.754061,30.685719,139.549455,104.232047,138.115631,103.674793,88.768990,103.522455,-0.058011,0.033330,32.025740,-235.682630,100.613270,4.010857,21.364129,8.854147,-3.433413,-176.977700,14.875873,319700.753946,0.956314,35.442348,10.495822,3.458604,0.074196,0.050699,111.499627,92.600160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.641193,73.251898,92.390761,100.000000,23.098634,38.126582,53.221537,39.824843,17.632911,25.209494,16.893476,0.206218,22.297346,71.016917,54.755421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.965594,65.802925,104.951344,142.203209,75.849546,77.020151,54.682713,14.365227,103.837608,4.231824,65.655114,30.747977,139.555854,104.212619,138.134355,103.763820,88.745891,103.400717,-0.057943,0.033331,32.025740,-235.685204,100.512968,4.008451,21.396367,8.839326,4.236477,218.265345,14.943132,319839.872672,0.961997,35.729899,10.512447,3.475859,0.073981,0.051496,111.481063,92.605452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.653477,73.262506,92.386351,100.000000,23.103226,38.126582,53.221537,39.918276,17.632911,25.209494,16.898449,0.206391,22.340529,71.824443,54.752432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.094483,65.768444,104.985748,142.178925,75.843763,77.014027,54.787604,14.373504,103.898021,4.229198,65.555835,30.602426,139.562340,104.274225,138.131618,103.780083,88.782957,103.519508,-0.057943,0.033323,32.025740,-235.677091,100.969605,4.006205,21.400965,8.794394,15.265381,784.974122,14.999753,319822.477930,0.966297,35.939579,10.559847,3.490873,0.073594,0.051632,111.483565,92.628216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.642249,73.271139,92.393758,100.000000,23.109421,38.126582,53.221537,39.986108,17.632911,25.209494,16.902709,0.209425,22.344261,72.737450,54.772583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.308893,65.697551,105.085552,142.139848,75.827903,77.016261,54.680882,14.371648,103.925258,4.225978,65.442904,30.710053,139.542516,104.346637,138.118683,103.743513,88.766883,103.610374,-0.057985,0.033370,32.025740,-235.677149,100.502748,4.003076,21.394005,8.836820,23.595121,1215.672793,15.043008,319885.864931,0.968924,36.088624,10.506465,3.502395,0.073893,0.050486,111.402191,92.623122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.618386,73.291550,92.398770,100.000000,23.122659,38.126582,53.221537,39.926951,17.632911,25.209494,16.907625,0.206825,22.338383,72.885993,54.839174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.711834,65.616178,105.103279,142.097701,75.802018,77.011645,54.675215,14.367510,103.966882,4.222512,65.312046,30.741164,139.558927,104.354277,138.116271,103.811574,88.735698,103.676755,-0.058011,0.033382,32.025740,-235.678837,100.453577,3.999628,21.407456,8.862747,5.002948,257.789649,14.986588,319704.017950,0.962529,35.846474,10.544028,3.488538,0.073989,0.050666,111.347240,92.636933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.628629,73.269533,92.391965,100.000000,23.147286,38.126582,53.221537,39.811818,17.632911,25.209494,16.911926,0.207875,22.338474,71.560714,54.749029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.392023,65.523772,105.113868,142.056950,75.795089,77.004777,54.703548,14.360232,104.011577,4.220765,65.295104,30.715530,139.578296,104.287127,138.131830,103.858731,88.771056,103.536599,-0.058027,0.033395,32.025740,-235.690526,101.001202,3.997942,21.425558,8.788065,-2.067973,-106.502378,14.900062,319546.846501,0.957049,35.431635,10.617145,3.467152,0.073997,0.050702,111.353618,92.646679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.641234,73.279220,92.430014,100.000000,23.151623,38.126582,53.221537,39.560459,17.632911,25.209494,16.913976,0.206391,22.333335,72.041822,54.758342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.350440,65.523772,105.095114,142.056950,75.785857,76.997116,54.655260,14.357378,103.975382,4.218408,65.306746,30.643315,139.536225,104.260226,138.141238,103.908030,88.727258,103.606714,-0.058166,0.033444,32.025740,-235.698281,100.571036,3.995825,21.403002,8.824559,11.078917,571.077886,14.720101,319268.144373,0.943600,34.708936,10.689980,3.422240,0.074896,0.050439,111.380571,92.627721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.617815,73.260806,92.413881,100.000000,23.150833,38.126582,53.221537,39.743971,17.632911,25.209494,16.915376,0.205270,22.300628,70.812333,54.758893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.965326,65.482672,105.109186,142.033504,75.797308,76.990987,54.692595,14.361516,103.865441,4.215766,65.390935,30.594662,139.540277,104.344357,138.129521,103.824160,88.745600,103.561390,-0.058342,0.033479,32.025740,-235.685811,100.977197,3.993271,21.391264,8.874810,22.000703,1133.282056,14.857660,319274.054316,0.953355,35.125009,10.566661,3.458601,0.073936,0.050646,111.386582,92.614458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.634608,73.260206,92.418404,100.000000,23.166250,38.126582,53.221537,39.773336,17.632911,25.209494,16.917683,0.206782,22.280109,71.987950,54.767528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.279829,65.506670,105.048991,142.031271,75.801052,76.988687,54.690916,14.365084,103.966417,4.212458,65.508009,30.633153,139.539682,104.231779,138.120460,103.815179,88.699159,103.555327,-0.058177,0.033516,32.025740,-235.686491,101.050107,3.990386,21.397809,8.819276,20.363932,1049.002289,14.872453,319326.928238,0.955488,35.191425,10.654473,3.462721,0.074070,0.050969,111.405021,92.590848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.621956,73.236418,92.415407,100.000000,23.167843,38.126582,53.221537,40.013678,17.632911,25.209494,16.920770,0.208713,22.304919,72.452978,54.755087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.178672,65.564872,105.032160,142.063370,75.776273,76.986419,54.681402,14.347531,103.978610,4.208919,65.485388,30.619012,139.525510,104.274426,138.111648,103.688430,88.701755,103.605356,-0.058116,0.033552,32.025740,-235.700940,101.047891,3.987187,21.408790,8.800056,9.676855,498.568225,15.043806,319449.263871,0.967679,35.768804,10.607682,3.507694,0.075402,0.051383,111.437633,92.593837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.617027,73.242246,92.443462,100.000000,23.176118,38.126582,53.221537,39.835328,17.632911,25.209494,16.924569,0.208315,22.302341,72.752128,54.755982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.850842,65.564872,105.080850,142.063370,75.760715,76.981075,54.680207,14.356522,103.991850,4.206620,65.409150,30.631251,139.543436,104.324803,138.117680,103.751204,88.710678,103.558028,-0.057928,0.033566,32.025740,-235.692766,101.380263,3.985095,21.429597,8.866137,23.309979,1200.996489,14.896326,319352.510055,0.957084,35.287266,10.650318,3.469273,0.074515,0.051292,111.468101,92.597468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.616893,73.264846,92.454370,100.000000,23.188010,38.126582,53.221537,39.903479,17.632911,25.209494,16.929410,0.205872,22.342260,71.372167,54.757388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.927188,65.548321,105.101900,142.074255,75.767880,76.980318,54.704276,14.362230,104.032534,4.204820,65.290014,30.813366,139.528647,104.381550,138.109020,103.842964,88.701532,103.583325,-0.057812,0.033593,32.025740,-235.695226,100.666441,3.983197,21.456985,8.878830,41.637695,2144.348639,14.941292,319453.837911,0.960752,35.507626,10.679125,3.480344,0.073135,0.050619,111.460371,92.583511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.627451,73.268357,92.429091,100.000000,23.196208,38.126582,53.221537,39.510258,17.632911,25.209494,16.932604,0.206695,22.377293,71.724401,54.754575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.777176,65.484052,105.146920,142.048576,75.780039,76.981836,54.703446,14.364370,104.032713,4.202908,65.187283,30.833050,139.536204,104.397596,138.128519,103.923009,88.686958,103.633132,-0.058122,0.033623,32.025740,-235.683447,101.249916,3.981474,21.463819,8.810657,24.440022,1258.684536,14.648921,319047.734798,0.938519,34.437891,10.640495,3.406093,0.073706,0.050770,111.466345,92.587187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613650,73.260369,92.447322,100.000000,23.211217,38.126582,53.221537,39.538736,17.632911,25.209494,16.935649,0.208051,22.381043,71.155394,54.836125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.292402,65.408473,105.181695,141.999731,75.799417,76.983440,54.701479,14.362658,104.061727,4.200917,65.078931,30.666139,139.523081,104.433508,138.106521,103.972146,88.653901,103.666516,-0.057841,0.033635,32.025740,-235.685159,100.966428,3.980099,21.435583,8.840029,17.188149,885.237983,15.060604,319552.419558,0.968791,35.896034,10.665520,3.511920,0.074874,0.050881,111.476463,92.596712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.597842,73.262366,92.434614,100.000000,23.228886,38.126582,53.221537,39.538207,17.632911,25.209494,16.938745,0.208095,22.383171,72.864006,54.754526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.035189,65.341171,105.086897,141.958143,75.786792,76.986458,54.696641,14.359947,104.066207,4.199035,65.086830,30.668463,139.534192,104.444210,138.112266,103.884359,88.642964,103.637686,-0.057744,0.033622,32.025740,-235.688524,100.789463,3.978587,21.451414,8.893363,9.185851,473.138985,14.685863,319045.055969,0.940337,34.473423,10.711351,3.416393,0.074742,0.050875,111.521206,92.604819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605268,73.267298,92.443126,100.000000,23.237745,38.126582,53.221537,39.814082,17.632911,25.209494,16.939601,0.208183,22.386777,70.587873,54.749530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.178922,65.341171,105.176974,141.958143,75.811220,76.989989,54.689528,14.362658,104.040970,4.196818,65.142290,30.726078,139.539146,104.464098,138.124156,103.982413,88.660749,103.674025,-0.057720,0.033621,32.025740,-235.688917,101.511379,3.975819,21.420654,8.826668,20.538304,1058.011505,14.901363,319290.028327,0.956196,35.168944,10.765353,3.472214,0.074545,0.051071,111.593551,92.579279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.594873,73.253616,92.464072,100.000000,23.238428,38.126582,53.221537,39.978181,17.632911,25.209494,16.940363,0.207174,22.326105,71.608521,54.747376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.869914,65.338964,105.143899,141.947258,75.824206,76.990713,54.688136,14.365512,104.037124,4.194833,65.238239,30.728932,139.523736,104.364548,138.124493,103.872486,88.655280,103.698590,-0.057676,0.033653,32.025740,-235.680998,100.837450,3.973215,21.397359,8.800236,43.718377,2252.168616,15.003774,319394.023810,0.964852,35.514651,10.758204,3.498793,0.074322,0.050975,111.613149,92.592022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.597720,73.266378,92.447306,100.000000,23.255286,38.126582,53.221537,39.904030,17.632911,25.209494,16.942489,0.208007,22.339123,72.070129,54.753553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.432675,65.381166,105.183289,141.959539,75.816418,76.990534,54.675446,14.352811,103.982910,4.193389,65.333194,30.530403,139.507611,104.340069,138.104489,103.863534,88.652094,103.600841,-0.057699,0.033674,32.025740,-235.698110,101.017929,3.971628,21.383800,8.864370,43.358545,2234.150183,14.950344,319304.267603,0.960151,35.283524,10.763215,3.485114,0.074529,0.050852,111.573242,92.600571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.594412,73.244889,92.443729,100.000000,23.260325,38.126582,53.221537,39.487653,17.632911,25.209494,16.944657,0.204715,22.278432,72.163273,54.754998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.985655,65.449572,105.071609,141.990800,75.832719,76.993419,54.732004,14.357378,104.064455,4.192233,65.435275,30.659234,139.509185,104.388313,138.111069,103.869241,88.637633,103.561659,-0.057655,0.033713,32.025740,-235.694687,100.943853,3.970781,21.377507,8.817058,20.528848,1056.703716,14.641563,318931.247926,0.937395,34.181895,10.784093,3.406031,0.075526,0.051096,111.610193,92.614063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599423,73.254437,92.452372,100.000000,23.273665,38.126582,53.221537,39.758055,17.632911,25.209494,16.948076,0.208227,22.307533,70.389839,54.757978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.617171,65.449572,105.008969,141.990800,75.873687,76.994945,54.672475,14.354238,103.927461,4.190777,65.601948,30.564805,139.495191,104.254960,138.070498,103.833832,88.629652,103.497794,-0.057694,0.033753,32.025740,-235.699950,101.055904,3.969371,21.346044,8.764193,14.398612,741.962379,14.839666,319216.259827,0.952004,34.917540,10.725953,3.456262,0.074073,0.050618,111.599248,92.596819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.593858,73.222428,92.437955,100.000000,23.275587,38.126582,53.221537,40.033011,17.632911,25.209494,16.952396,0.206564,22.279640,72.489496,54.753966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.216728,65.543908,105.027409,142.036016,75.905184,76.998024,54.697669,14.374645,103.921227,4.188464,65.655904,30.573841,139.492784,104.277657,138.078860,103.672355,88.618799,103.537790,-0.057686,0.033777,32.025740,-235.678073,100.708225,3.967355,21.356141,8.822323,21.887074,1127.324348,15.029608,319564.607403,0.966245,35.702904,10.715818,3.504063,0.074185,0.051394,111.551866,92.580758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579665,73.209503,92.444126,100.000000,23.272115,38.126582,53.221537,39.660948,17.632911,25.209494,16.957665,0.208713,22.300429,72.178933,54.764135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.907069,65.616454,105.057893,142.082071,75.937951,76.999519,54.671858,14.361659,103.915105,4.185536,65.623393,30.608124,139.467604,104.264016,138.059788,103.690335,88.631590,103.487258,-0.057733,0.033765,32.025740,-235.688935,100.807655,3.964394,21.334847,8.833628,14.263096,734.987502,14.741591,319230.948128,0.946175,34.692411,10.683697,3.429741,0.074211,0.050950,111.446400,92.621788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.589372,73.158010,92.424523,100.000000,23.286806,38.126582,53.221537,39.899645,17.632911,25.209494,16.964144,0.204757,22.246771,71.365594,54.757732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.050138,65.633280,105.013841,142.101888,75.962464,76.999536,54.681731,14.365798,103.911072,4.184016,65.614171,30.841462,139.508909,104.267173,138.057691,103.839035,88.662334,103.518332,-0.057715,0.033745,32.025740,-235.683327,100.845893,3.962424,21.349235,8.782512,18.391887,947.575948,14.925211,319574.504431,0.959283,35.425608,10.719667,3.475804,0.073606,0.050729,111.430464,92.656844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.626460,73.214044,92.420777,100.000000,23.293290,38.126582,53.221537,40.101154,17.632911,25.209494,16.968087,0.205442,22.293578,71.510565,54.755569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.516949,65.627763,105.020697,142.082629,75.962200,77.001064,54.635412,14.386062,103.941469,4.182871,65.515255,30.715695,139.495532,104.303469,138.059680,103.700069,88.659577,103.596220,-0.057440,0.033762,32.025740,-235.667800,101.030459,3.961202,21.361604,8.817888,18.567931,957.457025,15.070952,319807.022044,0.970450,35.996678,10.675141,3.512811,0.073310,0.050901,111.421047,92.620553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.602509,73.172363,92.437436,100.000000,23.295271,38.126582,53.221537,40.020614,17.632911,25.209494,16.972528,0.207787,22.304270,73.603965,54.756749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.677681,65.627763,105.070965,142.082629,75.961804,76.998780,54.637482,14.362373,103.908464,4.180484,65.513902,30.711336,139.491540,104.211237,138.061837,103.804318,88.667588,103.599302,-0.057518,0.033749,32.025740,-235.685935,100.704926,3.959404,21.331097,8.831284,-1.848482,-95.313512,15.001913,319701.761525,0.965419,35.782682,10.663914,3.494621,0.074537,0.051611,111.396403,92.570325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599032,73.155664,92.430052,100.000000,23.304193,38.126582,53.221537,39.749291,17.632911,25.209494,16.976427,0.205959,22.243832,73.022617,54.756061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.111030,65.588870,105.024717,142.054159,75.952310,76.991924,54.630990,14.371363,103.981195,4.178410,65.575257,30.675006,139.505194,104.371380,138.085137,103.824554,88.678188,103.560953,-0.057618,0.033750,32.025740,-235.676291,100.538357,3.958040,21.336272,8.797892,24.083608,1241.973893,14.794709,319447.993276,0.950582,35.029887,10.715568,3.441389,0.073645,0.051185,111.410301,92.619279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.627422,73.182762,92.454759,100.000000,23.315439,38.126582,53.221537,39.659179,17.632911,25.209494,16.979456,0.208051,22.239451,71.201345,54.753494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.947345,65.578388,105.072169,142.023456,75.947944,76.988843,54.650054,14.367510,103.933214,4.177420,65.629325,30.646788,139.475583,104.215066,138.067398,103.772134,88.672720,103.600685,-0.057736,0.033731,32.025740,-235.679817,100.588347,3.957212,21.347450,8.790355,9.510639,490.285558,14.729183,319339.199959,0.945235,34.774628,10.709492,3.424997,0.074122,0.050830,111.390721,92.564117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.587622,73.137661,92.421014,100.000000,23.320851,38.126582,53.221537,39.996646,17.632911,25.209494,16.983222,0.205356,22.265847,71.515292,54.757506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.073494,65.610937,104.983448,142.022340,75.940407,76.988805,54.649280,14.374645,103.878407,4.176145,65.628340,30.675040,139.460945,104.216476,138.079283,103.788070,88.664448,103.539912,-0.057739,0.033717,32.025740,-235.676766,101.198027,3.955887,21.355023,8.844500,39.811594,2052.367445,14.972659,319570.549943,0.964051,35.640288,10.674820,3.487915,0.073709,0.050652,111.393342,92.596301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.624021,73.153737,92.414797,100.000000,23.329883,38.126582,53.221537,40.102006,17.632911,25.209494,16.986678,0.207524,22.255462,71.966362,54.759454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.915847,65.610937,104.953430,142.022340,75.949752,76.991103,54.787237,14.360232,103.946856,4.176063,65.561620,30.803572,139.463098,104.138264,138.068742,103.747417,88.664012,103.600590,-0.057615,0.033705,32.025740,-235.687585,100.469305,3.955257,21.357205,8.829806,40.805054,2098.285387,15.050770,319646.819567,0.969235,35.893546,10.705227,3.508564,0.073919,0.050763,111.419039,92.597079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.624687,73.150680,92.425278,100.000000,23.325628,38.126582,53.221537,40.045454,17.632911,25.209494,16.991273,0.204417,22.284292,73.291051,54.753140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.313644,65.617833,105.105865,142.034621,75.946332,76.997211,54.677266,14.364228,103.954938,4.177166,65.516114,30.753151,139.477265,104.255297,138.077934,103.765755,88.672191,103.474483,-0.057597,0.033688,32.025740,-235.679833,100.799944,3.955699,21.363245,8.791365,29.964279,1543.927954,14.985004,319619.312995,0.965013,35.722738,10.675350,3.490896,0.074236,0.050657,111.415932,92.615328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.619670,73.158488,92.431807,100.000000,23.335446,38.126582,53.221537,40.156370,17.632911,25.209494,16.996673,0.207130,22.269652,72.208622,54.751360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.807136,65.587766,105.021333,142.024014,75.938429,77.005566,54.649911,14.372077,103.877963,4.178041,65.413684,30.747680,139.485590,104.279505,138.056645,103.749483,88.659102,103.563625,-0.057419,0.033682,32.025740,-235.683419,100.823783,3.956723,21.348532,8.835557,47.774990,2462.868034,15.053065,319717.987709,0.967987,35.976976,10.713876,3.508289,0.074437,0.050893,111.417022,92.595020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.604626,73.153393,92.409068,100.000000,23.355431,38.126582,53.221537,39.917020,17.632911,25.209494,16.999862,0.207611,22.240316,73.639108,54.755657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.632206,65.538943,105.030625,141.996940,75.931290,77.013171,54.639427,14.363372,103.951630,4.178384,65.413207,30.631116,139.471910,104.270800,138.054868,103.811021,88.663506,103.520313,-0.057594,0.033675,32.025740,-235.686079,100.949847,3.957605,21.332179,8.827732,15.102912,778.725795,14.893626,319516.201865,0.956541,35.344317,10.626515,3.467279,0.074433,0.051114,111.369070,92.610318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.621764,73.152310,92.423965,100.000000,23.353841,38.126582,53.221537,39.616963,17.632911,25.209494,17.003621,0.205743,22.306975,71.904650,54.752107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.963151,65.517428,104.974748,141.971820,75.905863,77.014902,54.633952,14.350243,103.851552,4.178812,65.509775,30.606129,139.479250,104.248346,138.056450,103.829510,88.676129,103.403037,-0.057896,0.033675,32.025740,-235.699208,100.800807,3.958118,21.318205,8.769169,20.835857,1074.431529,14.666703,319267.912529,0.940802,34.529793,10.695584,3.408994,0.074626,0.051250,111.416208,92.600656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.631336,73.157731,92.430472,100.000000,23.360983,38.126582,53.221537,39.713631,17.632911,25.209494,17.005934,0.208095,22.266460,70.644977,54.756946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.280040,65.517428,104.957239,141.971820,75.906294,77.012644,54.655095,14.363942,103.857734,4.178389,65.668103,30.541859,139.475275,104.202665,138.074401,103.708101,88.694487,103.409717,-0.057857,0.033664,32.025740,-235.685182,101.115698,3.957086,21.298245,8.811541,8.820860,454.684622,14.744148,319340.514797,0.946673,34.757921,10.663986,3.428765,0.073609,0.050815,111.424214,92.614086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.627464,73.161307,92.447139,100.000000,23.366772,38.126582,53.221537,40.116134,17.632911,25.209494,17.008789,0.206999,22.259789,71.662941,54.756985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.852678,65.573698,104.873581,141.977960,75.919367,77.010360,54.625527,14.355095,103.844146,4.177620,65.770025,30.620565,139.451235,104.166989,138.051469,103.661279,88.694526,103.420132,-0.057802,0.033651,32.025740,-235.695990,100.557168,3.956057,21.332359,8.835233,0.608766,31.396758,15.035324,319678.651266,0.969171,35.807071,10.577684,3.503462,0.075590,0.050914,111.383880,92.617762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.594086,73.154447,92.421304,100.000000,23.364738,38.126582,53.221537,39.938591,17.632911,25.209494,17.013526,0.206088,22.254326,72.252269,54.760171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.128807,65.657830,104.937710,142.023735,75.909542,77.002757,54.660546,14.361231,103.857311,4.177295,65.854722,30.774520,139.457591,104.216803,138.034364,103.693981,88.674849,103.420065,-0.057820,0.033601,32.025740,-235.688057,100.810327,3.955463,21.356862,8.793186,23.487671,1210.586945,14.890724,319467.310748,0.958026,35.297687,10.563525,3.466219,0.073645,0.051243,111.380922,92.583214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.611294,73.164596,92.433241,100.000000,23.361027,38.126582,53.221537,40.208197,17.632911,25.209494,17.017196,0.208846,22.244698,71.936083,54.751025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.903195,65.726791,104.952117,142.066161,75.895477,76.993603,54.689862,14.376786,103.757806,4.177342,65.737152,30.624226,139.457786,104.198005,138.018397,103.626091,88.666769,103.496509,-0.057786,0.033574,32.025740,-235.674789,100.736634,3.955735,21.362975,8.808440,15.221223,784.102263,15.074787,319752.152214,0.973189,36.041900,10.570031,3.513038,0.073927,0.050575,111.393626,92.605483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605291,73.159431,92.426003,100.000000,23.371378,38.126582,53.221537,40.059565,17.632911,25.209494,17.023359,0.207480,22.305893,73.147312,54.756493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.852693,65.726791,104.943383,142.066161,75.919772,76.989016,54.763469,14.359233,103.841094,4.176307,65.679106,30.755953,139.472527,104.214805,138.024701,103.705510,88.679291,103.433738,-0.057768,0.033560,32.025740,-235.694138,100.619880,3.954733,21.384034,8.853029,13.623216,700.839665,14.959299,319677.304779,0.963215,35.680672,10.589666,3.482969,0.073997,0.051465,111.413751,92.600976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.614975,73.143053,92.425537,100.000000,23.377630,38.126582,53.221537,39.594473,17.632911,25.209494,17.029463,0.206261,22.320876,71.628234,54.750858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.753353,65.702241,104.968358,142.071185,75.907765,76.984431,54.744242,14.362801,103.901538,4.175236,65.506274,30.741653,139.475962,104.214283,138.022370,103.710708,88.680816,103.388660,-0.057623,0.033528,32.025740,-235.688774,100.444137,3.953744,21.407798,8.850667,33.592607,1728.762202,14.619542,319292.531370,0.937169,34.517250,10.645772,3.396157,0.073992,0.050654,111.357054,92.598452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.594658,73.159565,92.463035,100.000000,23.382391,38.126582,53.221537,39.627343,17.632911,25.209494,17.033489,0.206261,22.315936,70.462433,54.751851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.150934,65.614799,105.040684,142.035737,75.875434,76.984221,54.706548,14.362087,103.913736,4.174217,65.323226,30.858381,139.479289,104.285710,138.041096,103.813649,88.677239,103.573061,-0.057581,0.033490,32.025740,-235.688017,100.782630,3.952583,21.418400,8.797549,23.947617,1233.255296,14.639732,319283.270695,0.937480,34.596889,10.593815,3.401434,0.073775,0.051670,111.365045,92.569021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.603215,73.160253,92.438451,100.000000,23.401943,38.126582,53.221537,39.904091,17.632911,25.209494,17.037259,0.206261,22.334002,70.976727,54.752825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.519610,65.501429,105.033256,141.967075,75.872743,76.981928,54.692333,14.362658,104.008283,4.174608,65.217458,30.733063,139.464613,104.241459,138.032549,103.838992,88.656437,103.578530,-0.057584,0.033471,32.025740,-235.690714,100.781733,3.952761,21.416813,8.859664,21.371530,1100.877938,14.684183,319291.582125,0.940915,34.729286,10.563960,3.413233,0.073668,0.050538,111.348324,92.585090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605612,73.162645,92.433501,100.000000,23.412911,38.126582,53.221537,40.031791,17.632911,25.209494,17.041192,0.204757,22.361048,71.192235,54.843796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.995251,65.411232,105.054618,141.905671,75.887234,76.982674,54.693668,14.360089,103.966326,4.174718,65.148092,30.751774,139.444873,104.276351,138.022007,103.858588,88.634769,103.465120,-0.057602,0.033440,32.025740,-235.687401,100.854706,3.952676,21.429309,8.897492,13.887951,715.370660,14.956054,319543.170270,0.961330,35.602090,10.683371,3.483829,0.074410,0.051220,111.385381,92.546133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.585155,73.149254,92.416773,100.000000,23.415928,38.126582,53.221537,39.823394,17.632911,25.209494,17.041764,0.207787,22.338402,72.510328,54.753494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.294075,65.411232,105.115222,141.905671,75.901066,76.988140,54.713815,14.372077,103.920129,4.174138,65.184382,30.684816,139.482107,104.361134,138.093174,103.812392,88.619166,103.664998,-0.057684,0.033409,32.025740,-235.680642,101.203127,3.952028,21.424765,8.811180,10.026879,516.296038,14.786687,319246.016528,0.948992,34.899318,10.707605,3.441501,0.076481,0.050688,111.391146,92.554850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599628,73.205865,92.449343,100.000000,23.425818,38.126582,53.221537,40.142136,17.632911,25.209494,17.042491,0.207524,22.320029,72.215663,54.769357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.830217,65.370133,105.168319,141.867991,75.920285,76.990524,54.689461,14.350528,103.947449,4.173067,65.230405,30.746111,139.462330,104.347928,138.046808,103.832403,88.645982,103.522325,-0.057702,0.033358,32.025740,-235.706437,100.523885,3.951084,21.408195,8.818050,17.235147,887.853562,15.019886,319479.306518,0.966374,35.649085,10.658057,3.502375,0.073730,0.050842,111.398293,92.563362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605221,73.174657,92.423493,100.000000,23.439644,38.126582,53.221537,39.961538,17.632911,25.209494,17.044078,0.207875,22.332578,72.285036,54.771629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.649748,65.365720,105.182058,141.866316,75.935589,76.990552,54.678733,14.363086,103.998251,4.171918,65.202937,30.722121,139.463223,104.405636,138.070406,103.920909,88.640184,103.544187,-0.057631,0.033333,32.025740,-235.691592,101.186794,3.950123,21.408934,8.895833,32.754285,1687.639488,14.894158,319359.397835,0.955989,35.169025,10.799136,3.469828,0.074455,0.050958,111.431823,92.594776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599144,73.204141,92.446826,100.000000,23.455452,38.126582,53.221537,39.635761,17.632911,25.209494,17.046446,0.206088,22.334237,71.770862,54.749953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.706831,65.341998,105.194476,141.866874,75.943247,76.991992,54.690523,14.364228,104.023908,4.170784,65.167664,30.779628,139.451890,104.339053,138.049047,103.997184,88.658405,103.588588,-0.057566,0.033330,32.025740,-235.690287,101.322705,3.948537,21.406194,8.833141,44.704756,2302.881787,14.662750,318994.536205,0.938719,34.275707,10.682774,3.411209,0.073668,0.050896,111.476897,92.617769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.602661,73.210133,92.431014,100.000000,23.466197,38.126582,53.221537,39.732953,17.632911,25.209494,17.048682,0.206738,22.331676,70.536443,54.750612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.328213,65.341998,105.223919,141.866874,75.932633,76.992779,54.696946,14.360232,103.995560,4.170403,65.122005,30.817379,139.451338,104.303812,138.052727,103.870955,88.620583,103.570717,-0.057665,0.033336,32.025740,-235.693140,101.040361,3.947802,21.428587,8.800182,47.833035,2463.739893,14.743188,319097.473602,0.944762,34.556870,10.702298,3.431743,0.073762,0.052251,111.513240,92.612446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579287,73.195070,92.422455,100.000000,23.476842,38.126582,53.221537,39.686935,17.632911,25.209494,17.050369,0.209202,22.340854,71.538296,54.757949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.527744,65.319932,105.229012,141.848453,75.926033,76.996597,54.832053,14.362801,104.069715,4.169813,64.985521,30.832618,139.446983,104.432832,138.051827,103.844676,88.641172,103.697022,-0.057686,0.033347,32.025740,-235.685997,100.511195,3.946944,21.415966,8.877154,17.650570,906.889164,14.719001,319023.612420,0.942662,34.442680,10.711950,3.425768,0.074811,0.050415,111.661522,92.630520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.615179,73.243708,92.437704,100.000000,23.497210,38.126582,53.221537,39.910787,17.632911,25.209494,17.052679,0.204247,22.317757,71.196341,54.752894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.079481,65.259526,105.180056,141.828358,75.937594,77.004287,54.710889,14.369936,104.086493,4.169108,64.811637,30.822534,139.421379,104.449292,138.043107,104.027502,88.613797,103.525898,-0.057749,0.033328,32.025740,-235.682945,100.931285,3.946463,21.438901,8.847746,12.698667,653.904554,14.889748,319288.284064,0.955048,35.045182,10.738554,3.469506,0.073856,0.050782,111.646314,92.598009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.592955,73.198791,92.427421,100.000000,23.507478,38.126582,53.221537,39.798579,17.632911,25.209494,17.053193,0.204120,22.334417,71.174035,54.844505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.435773,65.176780,105.254723,141.785096,75.947177,77.011317,54.711543,14.360089,104.128292,4.168029,64.810229,30.779063,139.425988,104.424068,138.050418,104.044058,88.652607,103.698391,-0.057686,0.033323,32.025740,-235.690015,101.042828,3.945025,21.433077,8.813650,11.349942,584.446401,14.801879,319144.283102,0.946090,34.704879,10.797218,3.446996,0.073514,0.051291,111.625977,92.675856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.626915,73.245914,92.451517,100.000000,23.514587,38.126582,53.221537,40.070022,17.632911,25.209494,17.054853,0.206218,22.368783,72.470545,54.839892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
