OSU 80 Ton Compressor Load Stand
30.519583,65.102860,105.269666,141.736253,75.966586,77.019828,54.724875,14.375787,104.122089,4.165596,64.850038,30.766659,139.425112,104.558692,138.049540,104.038894,88.652614,103.731882,-0.057665,0.033316,32.025740,-235.673174,101.500849,3.942647,21.412865,8.843581,9.314787,479.532622,14.995005,319401.110473,0.963138,35.361692,10.717201,3.496738,0.073999,0.050682,111.540508,92.669396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.618516,73.244145,92.432524,100.000000,23.532884,38.126582,53.221537,39.868016,17.632911,25.209494,17.054060,0.209648,22.325744,73.461859,54.842262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.942657,65.102860,105.272185,141.736253,75.976691,77.032049,54.707655,14.369651,104.124452,4.163465,64.862585,30.793173,139.389494,104.566952,138.023092,104.041885,88.627553,103.704525,-0.057571,0.033290,32.025740,-235.682251,101.497976,3.940510,21.443480,8.873169,9.486803,488.541839,14.843035,319098.291639,0.951082,34.708214,10.786641,3.458257,0.073844,0.050109,111.467398,92.652528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.606616,73.236815,92.406353,100.000000,23.543945,38.126582,53.221537,39.815114,17.632911,25.209494,17.053158,0.204204,22.381602,71.977486,54.842144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.361514,65.089621,105.270354,141.707227,75.954118,77.044215,54.760455,14.363657,104.200667,4.162135,64.858964,30.833799,139.398821,104.616904,138.035129,104.028068,88.621978,103.692165,-0.057461,0.033297,32.025740,-235.689225,101.301740,3.938905,21.443589,8.834259,11.972993,615.978659,14.806509,319014.334741,0.948023,34.500790,10.807634,3.449250,0.074514,0.051152,111.434654,92.623130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.585197,73.231558,92.413333,100.000000,23.556248,38.126582,53.221537,39.562044,17.632911,25.209494,17.053480,0.206738,22.374877,70.625531,54.847091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.721997,65.092379,105.293171,141.708343,75.955183,77.055717,54.681973,14.363657,104.148857,4.160342,64.902916,30.782144,139.395342,104.567665,138.016636,103.961084,88.640252,103.752237,-0.057516,0.033318,32.025740,-235.685304,101.098607,3.937466,21.410917,8.830635,23.888913,1230.785027,14.623746,318866.418908,0.934712,33.831160,10.815542,3.402170,0.075399,0.051187,111.342834,92.593227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.595527,73.253029,92.412531,100.000000,23.568945,38.126582,53.221537,39.896644,17.632911,25.209494,17.054053,0.205399,22.316098,71.613277,54.836656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.234764,65.102584,105.304736,141.708901,75.945438,77.067148,54.710841,14.361944,104.276751,4.157976,64.965303,30.658603,139.388602,104.504117,138.025276,104.082420,88.626244,103.794763,-0.057655,0.033330,32.025740,-235.688650,101.332985,3.935518,21.398386,8.869581,43.510777,2240.543821,14.880853,319231.355942,0.952913,34.739580,10.813365,3.467230,0.072920,0.049982,111.312550,92.578875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.595714,73.243708,92.397771,100.000000,23.583533,38.126582,53.221537,39.687349,17.632911,25.209494,17.054708,0.205014,22.307281,71.979225,54.752717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.590461,65.102584,105.283066,141.708901,75.945354,77.077826,54.685843,14.352240,104.168494,4.155106,65.005879,30.777549,139.379275,104.435686,138.003233,104.063590,88.607118,103.723354,-0.057689,0.033316,32.025740,-235.698354,101.248718,3.933071,21.410395,8.826849,47.349466,2439.327823,14.726698,319058.263143,0.942551,34.169045,10.832758,3.427289,0.074255,0.050315,111.270941,92.582467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.599739,73.221270,92.392874,100.000000,23.596308,38.126582,53.221537,39.973790,17.632911,25.209494,17.055580,0.205614,22.334976,71.697974,54.751704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.198051,65.131545,105.285213,141.718670,75.951298,77.091547,54.688499,14.360517,104.135912,4.151707,65.053687,30.675856,139.369310,104.614092,137.992864,103.995919,88.617810,103.738487,-0.057547,0.033301,32.025740,-235.692037,101.372511,3.929379,21.382429,8.824270,13.418398,691.249209,14.946313,319404.822058,0.958331,34.955369,10.873423,3.482903,0.074177,0.050713,111.263950,92.585837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.598520,73.240308,92.385330,100.000000,23.621376,38.126582,53.221537,39.734887,17.632911,25.209494,17.057251,0.205571,22.320840,72.904024,54.759365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.796661,65.159679,105.277208,141.719228,75.976119,77.105263,54.680491,14.356807,104.169465,4.149869,65.175398,30.754502,139.374731,104.477877,137.984441,104.019752,88.590067,103.737878,-0.057571,0.033309,32.025740,-235.695584,100.948177,3.927163,21.369033,8.867706,9.510295,489.994938,14.787951,319277.915982,0.947080,34.387835,10.847785,3.441696,0.073264,0.050471,111.320422,92.586105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.592354,73.234981,92.371446,100.000000,23.628720,38.126582,53.221537,39.967480,17.632911,25.209494,17.058806,0.206391,22.293776,71.920976,54.753818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.708837,65.222290,105.254655,141.735974,75.997022,77.110627,54.681570,14.364513,104.139090,4.148255,65.329825,30.783325,139.396327,104.498180,137.999921,103.975142,88.614693,103.717997,-0.057623,0.033307,32.025740,-235.688368,100.923578,3.925630,21.365553,8.843978,28.401331,1463.280936,14.966282,319566.520194,0.960327,35.043201,10.846580,3.486490,0.073402,0.050798,111.419636,92.652254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.630963,73.234661,92.411334,100.000000,23.637791,38.126582,53.221537,39.607095,17.632911,25.209494,17.059828,0.205959,22.301656,72.803508,54.756513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.818072,65.306417,105.302339,141.785375,76.005137,77.114452,54.677457,14.385348,104.127074,4.145454,65.352849,30.869297,139.342422,104.529648,137.953611,104.012111,88.600714,103.666516,-0.057796,0.033296,32.025740,-235.666717,101.259962,3.923762,21.373414,8.789255,46.400272,2390.794302,14.704153,319358.636431,0.940902,34.118254,10.873942,3.418462,0.073916,0.050247,111.442420,92.635507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.603075,73.232868,92.383262,100.000000,23.645781,38.126582,53.221537,39.661838,17.632911,25.209494,17.062704,0.206521,22.284833,71.244182,54.751271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.278165,65.306417,105.182457,141.785375,76.014659,77.119788,54.660984,14.361944,104.031922,4.142352,65.267670,30.761913,139.355974,104.441955,137.952180,103.957416,88.598455,103.720815,-0.057749,0.033321,32.025740,-235.687343,101.238843,3.921224,21.362019,8.844771,37.420888,1928.708683,14.743325,319457.298623,0.943942,34.319795,10.836849,3.427504,0.074613,0.051482,111.425177,92.612240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613546,73.235051,92.385460,100.000000,23.658134,38.126582,53.221537,39.581110,17.632911,25.209494,17.066440,0.206434,22.300159,71.583956,54.754743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.977553,65.329862,105.170306,141.823055,76.038301,77.125111,54.712431,14.354809,104.100131,4.139616,65.204431,30.837134,139.328701,104.466228,137.946792,103.945880,88.577505,103.675481,-0.057765,0.033328,32.025740,-235.696112,101.213270,3.918748,21.371395,8.862351,10.633348,547.537675,14.704609,319515.763397,0.940691,34.231170,10.818540,3.416902,0.073637,0.051126,111.507654,92.571576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582484,73.163950,92.370256,100.000000,23.658544,38.126582,53.221537,39.911916,17.632911,25.209494,17.068995,0.205829,22.316440,71.201517,54.754566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.980451,65.301452,105.171106,141.810216,76.071996,77.129657,54.676259,14.365084,104.120539,4.137191,65.162457,30.777560,139.348519,104.438715,137.937014,104.006026,88.577796,103.725587,-0.057907,0.033330,32.025740,-235.686001,100.820869,3.916147,21.394654,8.801228,19.233256,991.023621,14.930597,319839.337510,0.958852,35.089678,10.854855,3.473872,0.073888,0.050520,111.543159,92.575908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.611306,73.193959,92.394804,100.000000,23.669453,38.126582,53.221537,40.103608,17.632911,25.209494,17.071105,0.206738,22.288746,72.326155,54.758441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.797313,65.269456,105.220974,141.792911,76.085743,77.138601,54.690014,14.361516,104.085755,4.135046,65.112105,30.836856,139.357889,104.426641,137.945247,103.983716,88.606421,103.771155,-0.057975,0.033320,32.025740,-235.693325,101.122409,3.913684,21.389101,8.817509,23.088496,1189.371694,15.066051,320081.076933,0.968255,35.596264,10.847374,3.508302,0.073960,0.051344,111.516846,92.590261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.608571,73.166425,92.370752,100.000000,23.679237,38.126582,53.221537,40.104774,17.632911,25.209494,17.072373,0.206738,22.299997,73.196877,54.754703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.542610,65.269456,105.235877,141.792911,76.106617,77.150733,54.668573,14.360946,104.084857,4.133510,65.079448,30.794214,139.348800,104.474982,137.952305,103.986079,88.574028,103.610281,-0.057962,0.033316,32.025740,-235.692099,101.203091,3.912148,21.407870,8.879768,14.191746,731.354753,15.064623,320070.083477,0.968790,35.563179,10.878505,3.507989,0.073857,0.051147,111.481310,92.566093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.604569,73.141347,92.368410,100.000000,23.698963,38.126582,53.221537,39.620114,17.632911,25.209494,17.073421,0.206782,22.342837,72.868127,54.756238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.292462,65.237736,105.279250,141.773095,76.110042,77.166619,54.695914,14.371078,104.074233,4.131886,65.028654,30.809706,139.362196,104.500327,137.963417,104.076559,88.587202,103.724888,-0.057946,0.033326,32.025740,-235.675760,101.113370,3.910990,21.415623,8.824577,18.780329,967.338101,14.707642,319583.390788,0.941363,34.227000,10.878450,3.416563,0.074189,0.051461,111.418165,92.603058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.613214,73.169820,92.378297,100.000000,23.714662,38.126582,53.221537,39.751027,17.632911,25.209494,17.074846,0.206348,22.279172,71.141395,54.759857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.536208,65.189743,105.311448,141.752720,76.110987,77.178071,54.699710,14.362658,104.132005,4.131418,65.012394,30.816231,139.335438,104.586460,137.967395,103.994311,88.544483,103.676637,-0.057844,0.033361,32.025740,-235.683689,101.539605,3.910616,21.414127,8.825082,10.755013,553.931313,14.823736,319817.346703,0.950217,34.630758,10.809943,3.445543,0.074493,0.050909,111.378100,92.582352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.598444,73.129859,92.381439,100.000000,23.727702,38.126582,53.221537,39.895302,17.632911,25.209494,17.075149,0.206956,22.317198,71.687866,54.751232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.379278,65.154990,105.287862,141.735695,76.137088,77.191778,54.783212,14.364085,104.089141,4.130212,64.926492,30.776074,139.341118,104.553861,137.946147,103.981722,88.572404,103.655700,-0.057765,0.033359,32.025740,-235.685366,101.344426,3.909974,21.408303,8.867237,18.482532,950.482147,14.941729,319972.988175,0.958190,34.998111,10.868662,3.475427,0.074455,0.051827,111.366532,92.554370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.607054,73.140934,92.368815,100.000000,23.744623,38.126582,53.221537,39.750432,17.632911,25.209494,17.076363,0.206521,22.340277,72.410478,54.764341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.287917,65.100929,105.261355,141.715321,76.172720,77.205515,54.709617,14.362230,104.172763,4.128854,64.854380,30.791925,139.315333,104.463670,137.956105,104.024848,88.550910,103.744933,-0.057744,0.033362,32.025740,-235.687384,101.183328,3.908713,21.425811,8.879696,24.152132,1243.717612,14.837632,319896.598896,0.950050,34.561226,10.881122,3.448740,0.073962,0.051059,111.344784,92.517204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.593749,73.111530,92.345388,100.000000,23.754076,38.126582,53.221537,39.851272,17.632911,25.209494,17.076547,0.204672,22.341665,71.694693,54.755254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.595725,65.100929,105.275636,141.715321,76.175463,77.216943,54.701392,14.364513,104.152819,4.127820,64.830983,30.761720,139.346896,104.479040,137.962712,104.079774,88.579964,103.715548,-0.057644,0.033374,32.025740,-235.686245,101.166685,3.907936,21.408862,8.801931,14.716581,757.946473,14.905993,319966.756785,0.953893,34.776576,10.840066,3.465779,0.074051,0.052246,111.380631,92.511369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601688,73.122348,92.365023,100.000000,23.765029,38.126582,53.221537,39.909214,17.632911,25.209494,17.076051,0.206825,22.323797,72.176641,54.820449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.811881,65.053765,105.272248,141.687411,76.197919,77.229904,54.714150,14.361944,104.063792,4.126707,64.849960,30.753791,139.322529,104.464693,137.958695,104.117950,88.561603,103.730609,-0.057697,0.033392,32.025740,-235.689467,101.115331,3.907131,21.401019,8.843779,4.196582,216.085695,14.944220,320051.555041,0.958283,34.868578,10.917522,3.475358,0.073548,0.050644,111.421309,92.559785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.603577,73.091988,92.364527,100.000000,23.777291,38.126582,53.221537,39.721715,17.632911,25.209494,17.075500,0.205356,22.384722,73.015430,54.838171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.269787,65.052110,105.296184,141.674293,76.220881,77.237744,54.677052,14.341395,104.059259,4.124503,64.976167,30.750298,139.334393,104.430402,137.955573,103.973210,88.582078,103.776009,-0.057691,0.033401,32.025740,-235.714590,101.688353,3.905014,21.410755,8.898934,-3.367055,-173.490262,14.811446,319887.571053,0.948343,34.377819,10.870043,3.440861,0.073861,0.051338,111.466996,92.597956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.610986,73.108892,92.367533,100.000000,23.785899,38.126582,53.221537,39.579813,17.632911,25.209494,17.075844,0.204715,22.340132,71.613365,54.837709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.570626,65.110859,105.296174,141.690202,76.236420,77.243857,54.679715,14.367938,104.143496,4.122313,65.084743,30.780577,139.324190,104.494570,137.953048,103.956890,88.568658,103.639964,-0.057608,0.033404,32.025740,-235.678736,101.371284,3.902777,21.413261,8.821404,1.176245,60.604056,14.716664,319800.605491,0.941118,33.988296,10.897848,3.416612,0.074032,0.050798,111.468952,92.597125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.601227,73.103698,92.378427,100.000000,23.806051,38.126582,53.221537,39.891809,17.632911,25.209494,17.076139,0.207611,22.338762,71.664091,54.840453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.153581,65.110859,105.167421,141.690202,76.241880,77.248439,54.808248,14.357235,104.067418,4.120423,65.065653,30.691742,139.303382,104.447388,137.934510,103.927934,88.543870,103.718228,-0.057639,0.033431,32.025740,-235.692706,101.367434,3.900710,21.425865,8.825478,6.606669,339.599147,14.960917,320103.305789,0.959755,34.848785,10.905835,3.478590,0.074460,0.051562,111.380273,92.558703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.595359,73.092466,92.363849,100.000000,23.812444,38.126582,53.221537,39.712129,17.632911,25.209494,17.078088,0.205313,22.345235,73.081791,54.815807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.587396,65.142578,105.197554,141.720903,76.242954,77.250607,54.713945,14.358520,104.065434,4.117274,65.174194,30.718853,139.295786,104.469284,137.917663,104.019834,88.525554,103.653236,-0.057495,0.033441,32.025740,-235.687664,101.227260,3.897996,21.404697,8.872033,17.987882,926.215387,14.830497,320037.485933,0.949898,34.427622,10.833938,3.444358,0.074164,0.050660,111.269791,92.555827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.571016,73.085117,92.332671,100.000000,23.833415,38.126582,53.221537,39.975798,17.632911,25.209494,17.079906,0.208359,22.279063,71.433924,54.841574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.720328,65.180365,105.323663,141.738207,76.250098,77.254273,54.697053,14.369365,104.130050,4.115307,65.196393,30.794187,139.312942,104.485691,137.915994,104.018293,88.529844,103.652818,-0.057361,0.033470,32.025740,-235.677962,101.091099,3.896550,21.403832,8.839578,23.111215,1190.388863,15.002282,320323.502604,0.961634,35.093897,10.907818,3.487726,0.074448,0.051802,111.267640,92.584351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.576261,73.070920,92.340986,100.000000,23.833604,38.126582,53.221537,39.725103,17.632911,25.209494,17.081776,0.206999,22.320804,73.070199,54.838151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.478266,65.212912,105.291844,141.761373,76.260850,77.260357,54.671013,14.365084,104.106810,4.113189,65.119010,30.826779,139.306947,104.402072,137.912297,103.978320,88.502756,103.663555,-0.057264,0.033491,32.025740,-235.681263,101.503689,3.894445,21.400965,8.807232,23.943341,1233.836536,14.814088,320147.991006,0.948904,34.432697,10.885369,3.439245,0.073744,0.050517,111.276065,92.594166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562342,73.068189,92.336653,100.000000,23.859613,38.126582,53.221537,39.634719,17.632911,25.209494,17.082930,0.206261,22.317414,71.098701,54.844721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.808901,65.203258,105.282899,141.770025,76.256172,77.263383,54.705919,14.363514,104.118642,4.111482,65.040533,30.768518,139.288806,104.510104,137.889118,104.105992,88.517641,103.737892,-0.057293,0.033490,32.025740,-235.689041,101.389866,3.892983,21.406194,8.846610,21.639251,1114.391763,14.772176,320121.512439,0.944966,34.259674,10.880817,3.428468,0.074897,0.051117,111.243866,92.561692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562249,73.044116,92.314682,100.000000,23.868139,38.126582,53.221537,39.778694,17.632911,25.209494,17.085048,0.206564,22.341052,71.363387,54.847327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.188189,65.203258,105.257313,141.770025,76.289897,77.265661,54.709710,14.357663,104.152016,4.109746,64.903089,30.784109,139.298518,104.506707,137.903082,103.984753,88.492239,103.706086,-0.057427,0.033488,32.025740,-235.694891,101.278288,3.891362,21.404048,8.858366,18.364614,945.686919,14.877663,320350.866757,0.953532,34.676622,10.914642,3.454653,0.074692,0.050924,111.208409,92.592587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.554082,73.050021,92.306367,100.000000,23.876572,38.126582,53.221537,39.571288,17.632911,25.209494,17.086145,0.208669,22.341647,72.130273,54.839804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.106980,65.158851,105.353516,141.748813,76.323305,77.269467,54.709150,14.374074,104.078537,4.107797,64.840143,30.792074,139.296230,104.572193,137.918878,104.081186,88.523570,103.666343,-0.057419,0.033496,32.025740,-235.673416,101.001176,3.889875,21.406554,8.824000,8.104383,417.339966,14.731071,320151.243990,0.942091,34.142497,10.946377,3.417288,0.074636,0.050866,111.179972,92.607207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.574394,73.058308,92.333525,100.000000,23.887491,38.126582,53.221537,39.945050,17.632911,25.209494,17.086318,0.208492,22.337770,71.314664,54.837433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.559381,65.075554,105.272964,141.712530,76.323276,77.269894,54.684546,14.363086,104.075230,4.105508,64.860772,30.758019,139.309084,104.497407,137.941377,104.043632,88.511291,103.715427,-0.057445,0.033504,32.025740,-235.685221,101.238679,3.888167,21.379094,8.831212,-1.988280,-102.433700,15.003900,320539.671653,0.962615,35.130738,10.951835,3.486705,0.075565,0.051252,111.122469,92.602662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579970,73.062220,92.312402,100.000000,23.908625,38.126582,53.221537,40.005434,17.632911,25.209494,17.087334,0.204587,22.295183,71.902847,54.778258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.059700,65.045214,105.216408,141.675689,76.317146,77.269115,54.749308,14.359376,104.180533,4.103456,64.959194,30.804827,139.281464,104.531157,137.920249,103.999503,88.535007,103.755955,-0.057450,0.033495,32.025740,-235.691055,101.308879,3.886612,21.381023,8.843581,-1.437157,-73.952951,15.050481,320512.706421,0.965326,35.216782,10.895576,3.499305,0.073375,0.051709,111.051761,92.617380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582911,73.083760,92.304078,100.000000,23.915731,38.126582,53.221537,39.752342,17.632911,25.209494,17.085881,0.207218,22.300087,72.187315,54.794180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.235370,65.045214,105.248620,141.675689,76.312534,77.266859,54.692229,14.363657,104.140522,4.102430,64.981689,30.863687,139.300076,104.473440,137.915804,104.074354,88.548918,103.742443,-0.057587,0.033487,32.025740,-235.686774,101.468977,3.885762,21.410160,8.831717,11.862164,611.038120,14.836479,320197.246084,0.950427,34.410189,10.938640,3.444866,0.074302,0.050621,111.071267,92.608191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.569430,73.080639,92.268603,100.000000,23.924974,38.126582,53.221537,40.053687,17.632911,25.209494,17.085530,0.209693,22.340403,72.519209,54.756592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.730065,65.070314,105.304198,141.683782,76.294355,77.266085,54.666677,14.368652,104.169215,4.101375,64.919234,30.914327,139.263366,104.580185,137.890571,104.131828,88.541342,103.697649,-0.057474,0.033490,32.025740,-235.679983,101.560936,3.884899,21.401163,8.817004,24.756307,1275.831110,15.051869,320409.387146,0.965969,35.179221,10.940335,3.500248,0.074484,0.050352,111.048040,92.591756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584935,73.068417,92.264697,100.000000,23.938146,38.126582,53.221537,39.933039,17.632911,25.209494,17.086606,0.205700,22.286979,72.638009,54.756120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.515065,65.070589,105.313134,141.697737,76.310396,77.264596,54.694132,14.377785,104.147786,4.100860,64.918655,30.794485,139.286009,104.592262,137.890934,104.086037,88.516010,103.757550,-0.057309,0.033469,32.025740,-235.671013,101.740080,3.884349,21.366094,8.862008,10.674928,549.862634,14.976212,320282.360822,0.960994,34.897027,10.917953,3.480977,0.074849,0.051758,111.019375,92.530964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.563375,73.078729,92.266963,100.000000,23.955981,38.126582,53.221537,39.617911,17.632911,25.209494,17.087063,0.207611,22.304234,71.419760,54.759099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.197660,65.045214,105.270021,141.685457,76.305968,77.270478,54.663263,14.364799,104.097536,4.101029,64.836138,30.778412,139.272093,104.546723,137.886999,104.056427,88.531828,103.692327,-0.057285,0.033450,32.025740,-235.684652,100.899716,3.884459,21.372350,8.838352,-2.678266,-138.034636,14.763784,320039.660199,0.945077,34.134209,10.897440,3.426748,0.074368,0.050154,111.026091,92.480014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562039,73.070781,92.269778,100.000000,23.966649,38.126582,53.221537,39.736287,17.632911,25.209494,17.087514,0.206912,22.284112,71.773401,54.759493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.347356,65.009083,105.234839,141.664246,76.330223,77.272014,54.678873,14.363514,104.067486,4.101245,64.807530,30.771930,139.254492,104.434691,137.875138,104.078775,88.517618,103.745238,-0.057141,0.033469,32.025740,-235.684957,101.032059,3.884707,21.354032,8.783972,10.987816,566.137348,14.859381,320188.905896,0.951649,34.475711,10.960333,3.451185,0.074949,0.051007,110.994809,92.480014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546790,73.051011,92.247943,100.000000,23.976292,38.126582,53.221537,39.929343,17.632911,25.209494,17.087214,0.206869,22.289701,71.573047,54.753808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
31.047461,65.009083,105.344999,141.664246,76.332971,77.272748,54.656154,14.375359,104.135063,4.101156,64.944365,30.836566,139.274528,104.549431,137.882510,103.984683,88.535099,103.750553,-0.057149,0.033489,32.025740,-235.678176,101.227946,3.884368,21.375019,8.861665,22.775380,1173.968840,14.996254,320341.701694,0.962822,34.957497,10.903617,3.486032,0.073867,0.050900,110.995227,92.493781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.553067,73.076709,92.289613,100.000000,23.979733,38.126582,53.221537,39.846872,17.632911,25.209494,17.086509,0.206651,22.291396,72.476405,54.747681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.418154,65.018185,105.278494,141.639406,76.337614,77.275453,54.740905,14.363372,104.123893,4.100911,64.939406,30.798264,139.258588,104.472827,137.866925,104.026153,88.510755,103.654007,-0.057177,0.033510,32.025740,-235.685753,101.626956,3.884053,21.393969,8.847566,16.265981,837.140392,14.924159,320248.739201,0.957452,34.681666,10.951006,3.467677,0.074150,0.050949,111.005142,92.501073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.544993,73.078572,92.272242,100.000000,24.006529,38.126582,53.221537,39.416506,17.632911,25.209494,17.086798,0.207743,22.318875,72.143153,54.756641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.766469,65.039147,105.247052,141.649174,76.328229,77.277766,54.660044,14.362515,104.145101,4.098948,64.904591,30.863358,139.243260,104.485221,137.846950,104.034587,88.500206,103.688901,-0.057067,0.033538,32.025740,-235.685629,101.221629,3.882640,21.388271,8.785559,15.672463,807.787783,14.628785,319841.130602,0.934949,33.572594,10.936857,3.393031,0.073330,0.050597,111.005941,92.505931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559945,73.096804,92.277506,100.000000,24.015563,38.126582,53.221537,39.776085,17.632911,25.209494,17.086915,0.205959,22.298681,70.789725,54.755785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.329199,65.020667,105.269929,141.634940,76.322343,77.283098,54.694689,14.339825,104.066352,4.096168,64.860889,30.787388,139.259460,104.502119,137.855482,104.028357,88.491105,103.751096,-0.056768,0.033566,32.025740,-235.710933,101.585299,3.880039,21.398422,8.812478,41.528840,2139.117481,14.898638,320241.391568,0.954068,34.577721,10.900653,3.461042,0.073400,0.051374,110.994294,92.487573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555045,73.113824,92.272487,100.000000,24.021514,38.126582,53.221537,39.552116,17.632911,25.209494,17.087652,0.206002,22.331442,71.716670,54.750917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.256563,65.020667,105.211564,141.634940,76.354220,77.292111,54.651706,14.358662,104.080939,4.094050,64.806474,30.816784,139.228148,104.456013,137.834888,103.977114,88.465832,103.736795,-0.056682,0.033578,32.025740,-235.691115,101.527451,3.877548,21.376930,8.854039,38.998719,2010.372871,14.742419,320094.474379,0.944079,34.045449,10.933090,3.420836,0.073656,0.051140,111.017954,92.467261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.545309,73.111961,92.290986,100.000000,24.030159,38.126582,53.221537,39.805396,17.632911,25.209494,17.087394,0.206608,22.333010,71.579554,54.744121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.202591,64.986466,105.242275,141.606752,76.354444,77.304494,54.686842,14.362230,104.134029,4.091116,64.762516,30.899296,139.238672,104.409523,137.846202,103.916794,88.496682,103.774480,-0.056608,0.033579,32.025740,-235.689181,101.224444,3.874894,21.385080,8.801282,25.380340,1307.508677,14.938897,320353.190557,0.957946,34.722274,10.981191,3.470910,0.074692,0.050698,111.091990,92.451892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.547957,73.136515,92.282893,100.000000,24.050214,38.126582,53.221537,39.856636,17.632911,25.209494,17.086630,0.206174,22.290170,72.518327,54.751074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.516292,64.952817,105.298140,141.573818,76.351922,77.311926,54.652275,14.358234,104.118102,4.088863,64.782309,30.762914,139.225459,104.471780,137.850669,103.942297,88.499010,103.656052,-0.056501,0.033592,32.025740,-235.689420,101.388012,3.872783,21.368672,8.798180,47.641752,2455.893156,14.966362,320466.240752,0.961252,34.838521,10.997499,3.477314,0.073783,0.050690,111.116828,92.474423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564775,73.147928,92.278338,100.000000,24.059282,38.126582,53.221537,39.890908,17.632911,25.209494,17.085690,0.206478,22.286799,72.438508,54.754989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
31.061348,64.937924,105.200609,141.549537,76.359288,77.316501,54.679525,14.364656,104.029893,4.086502,64.792761,30.829762,139.228067,104.451700,137.856745,104.006413,88.493005,103.662474,-0.056427,0.033621,32.025740,-235.683325,101.315791,3.870392,21.382015,8.863901,42.335203,2181.257364,14.995161,320471.321474,0.962533,34.890837,10.990273,3.484545,0.074052,0.050762,111.184215,92.487039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555161,73.161482,92.272761,100.000000,24.070191,38.126582,53.221537,39.706699,17.632911,25.209494,17.085388,0.206261,22.288277,72.730434,54.748911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.333621,64.963850,105.187733,141.544234,76.345000,77.318230,54.669539,14.356664,104.081720,4.083859,64.887289,30.799354,139.201472,104.441419,137.849731,103.934860,88.477170,103.528298,-0.056338,0.033633,32.025740,-235.693113,101.530348,3.867578,21.391661,8.847566,16.053033,827.259316,14.861983,320289.214480,0.952661,34.355986,10.913681,3.450555,0.074166,0.050704,111.145417,92.462380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.563766,73.168830,92.284891,100.000000,24.077234,38.126582,53.221537,39.380794,17.632911,25.209494,17.084645,0.206261,22.284689,71.978661,54.754487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.646929,64.963850,105.202007,141.544234,76.341290,77.318957,54.714079,14.369365,104.008943,4.081124,64.922292,30.882715,139.189904,104.438579,137.832367,103.966140,88.460294,103.621476,-0.056084,0.033650,32.025740,-235.681883,101.443359,3.865136,21.391300,8.791509,10.673177,549.572015,14.611825,320001.808680,0.934480,33.479634,10.923714,3.386866,0.074327,0.050407,111.080262,92.475087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552536,73.159689,92.282641,100.000000,24.086649,38.126582,53.221537,39.800238,17.632911,25.209494,17.084961,0.206478,22.297743,70.841427,54.753572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.205531,65.002188,105.088400,141.567120,76.331696,77.319708,54.756673,14.368366,103.976564,4.078761,64.940634,30.726913,139.180424,104.348426,137.805935,103.961393,88.451460,103.637454,-0.056081,0.033658,32.025740,-235.681085,100.994652,3.862939,21.372603,8.821710,19.993022,1028.658897,14.932089,320457.089155,0.958548,34.658388,10.855334,3.467695,0.074456,0.051322,111.115992,92.491760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.535689,73.162304,92.269801,100.000000,24.096517,38.126582,53.221537,39.609589,17.632911,25.209494,17.085702,0.206608,22.310022,72.394139,54.757900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.103195,65.031424,105.149101,141.596425,76.318841,77.320483,54.657925,14.360946,103.917170,4.076167,65.036475,30.677746,139.193340,104.317776,137.804248,103.832716,88.465756,103.474139,-0.056152,0.033664,32.025740,-235.691936,101.129180,3.860356,21.354735,8.854796,20.692766,1066.584792,14.794922,320310.808950,0.947392,34.159471,10.930702,3.432710,0.074014,0.050914,111.144976,92.469611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548785,73.167107,92.288889,100.000000,24.108657,38.126582,53.221537,39.871520,17.632911,25.209494,17.085716,0.206782,22.261718,71.653874,54.748576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.568679,65.093206,105.063896,141.621265,76.319834,77.319716,54.736766,14.360089,103.867773,4.073277,65.183335,30.702880,139.203924,104.246579,137.812158,103.767484,88.463863,103.579879,-0.056144,0.033663,32.025740,-235.686258,100.890275,3.857546,21.353148,8.799370,11.993222,617.286448,14.979663,320609.691613,0.961430,34.901845,10.949562,3.479111,0.073805,0.051040,111.110270,92.494003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558125,73.175189,92.305604,100.000000,24.111187,38.126582,53.221537,39.942707,17.632911,25.209494,17.086597,0.208007,22.278306,72.502885,54.842557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
31.051585,65.161885,105.107267,141.665920,76.307279,77.319691,54.709371,14.362515,103.920701,4.069907,65.118572,30.687113,139.203307,104.418642,137.782672,103.877149,88.451575,103.612504,-0.056139,0.033658,32.025740,-235.688569,100.736884,3.854026,21.364165,8.811270,22.834240,1175.857869,15.033846,320677.533192,0.966714,35.095442,10.832734,3.492955,0.074283,0.050640,111.144214,92.507640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.544620,73.165430,92.270319,100.000000,24.109697,38.126582,53.221537,39.754442,17.632911,25.209494,17.088696,0.207436,22.280326,72.703964,54.841043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.886422,65.161885,105.157398,141.665920,76.318069,77.321247,54.790368,14.371078,103.979439,4.067869,64.996933,30.847879,139.197674,104.317439,137.810515,103.904943,88.468437,103.657143,-0.056399,0.033651,32.025740,-235.677720,101.232149,3.851681,21.371233,8.876378,11.371947,584.737021,14.818530,320480.762321,0.949865,34.413064,10.901025,3.436979,0.074427,0.052123,111.183618,92.524024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560499,73.167637,92.316628,100.000000,24.120678,38.126582,53.221537,39.365970,17.632911,25.209494,17.091181,0.206434,22.302611,71.240615,54.749373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.798651,65.123271,105.162114,141.681271,76.295999,77.319717,54.730137,14.360517,104.104859,4.066183,64.871378,30.827898,139.205672,104.327654,137.786966,103.870588,88.454685,103.603813,-0.056322,0.033655,32.025740,-235.692527,100.838166,3.850102,21.374550,8.801354,11.190073,576.018424,14.614060,320300.926024,0.934806,33.718924,10.933791,3.384924,0.074726,0.050970,111.231572,92.514779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.542614,73.141931,92.309403,100.000000,24.137530,38.126582,53.221537,39.465751,17.632911,25.209494,17.091236,0.207305,22.279911,70.450878,54.781906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.632820,65.051007,105.132743,141.639406,76.277593,77.318172,54.706038,14.363372,103.963397,4.064660,64.842216,30.766914,139.182215,104.350629,137.773472,103.921195,88.436276,103.591813,-0.056435,0.033657,32.025740,-235.682649,101.223301,3.848820,21.373270,8.796954,15.863414,816.942310,14.692256,320375.051307,0.938745,33.978785,10.944938,3.404648,0.075187,0.050977,111.232229,92.498472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541762,73.118343,92.307649,100.000000,24.143183,38.126582,53.221537,39.498260,17.632911,25.209494,17.092025,0.207524,22.307299,71.171595,54.846147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.345002,64.999154,105.108813,141.606752,76.267094,77.318148,54.694762,14.358948,103.925632,4.063381,64.925202,30.794328,139.199931,104.348823,137.797765,103.850276,88.434720,103.646155,-0.056427,0.033649,32.025740,-235.688053,101.262277,3.847533,21.360414,8.855102,22.413448,1154.497307,14.729597,320396.908964,0.942519,34.078703,10.925226,3.414504,0.073863,0.050318,111.267924,92.513093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.519856,73.118803,92.289118,100.000000,24.153732,38.126582,53.221537,39.583643,17.632911,25.209494,17.090672,0.206999,22.306902,71.052807,54.799874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.167187,64.999154,105.104796,141.606752,76.275511,77.319574,54.680232,14.345391,104.027789,4.061962,64.953829,30.817157,139.182004,104.282428,137.786733,103.888546,88.423374,103.566486,-0.056346,0.033652,32.025740,-235.705204,100.729386,3.846371,21.358647,8.833087,21.987268,1132.846126,14.796196,320435.381012,0.948176,34.269009,10.936104,3.432029,0.074275,0.051108,111.292489,92.475522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.547333,73.126384,92.298036,100.000000,24.159639,38.126582,53.221537,39.750990,17.632911,25.209494,17.089572,0.207524,22.288602,71.298810,54.756621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.544828,65.020667,105.103159,141.601170,76.270615,77.321018,54.685872,14.336115,103.879591,4.060112,64.862344,30.785464,139.204373,104.297035,137.806065,103.890842,88.425129,103.605366,-0.056312,0.033682,32.025740,-235.712029,101.144649,3.844666,21.395880,8.822305,14.545991,749.373186,14.919342,320545.822013,0.957802,34.675497,10.971761,3.463793,0.075082,0.050997,111.307263,92.444523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.540385,73.104566,92.312318,100.000000,24.170385,38.126582,53.221537,39.866350,17.632911,25.209494,17.090112,0.207743,22.325420,72.074334,54.816505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.829054,65.011289,105.089076,141.625451,76.239914,77.319565,54.739882,14.353668,103.955328,4.057990,64.852698,30.682813,139.197030,104.370371,137.780617,103.785835,88.396598,103.610512,-0.056469,0.033663,32.025740,-235.697580,101.080460,3.842284,21.360468,8.814552,23.386240,1203.612068,14.998672,320666.019725,0.964064,34.960344,10.933108,3.484077,0.073565,0.051907,111.343970,92.464629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534540,73.118576,92.292398,100.000000,24.181011,38.126582,53.221537,39.826331,17.632911,25.209494,17.090051,0.205528,22.306848,72.274485,54.837030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
