OSU 80 Ton Compressor Load Stand
30.780764,64.983708,105.105850,141.616520,76.224590,77.316541,54.799688,14.368081,103.906981,4.056554,64.877285,30.684394,139.195688,104.344051,137.809680,103.867069,88.414181,103.626885,-0.056498,0.033646,32.025740,-235.683330,101.064852,3.840726,21.351201,8.834692,13.360885,686.889911,14.831066,320481.322501,0.951393,34.378441,10.955758,3.440948,0.073840,0.050886,111.368631,92.498305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548832,73.127053,92.281199,100.000000,24.182034,38.126582,53.221537,39.469170,17.632911,25.209494,17.090123,0.208271,22.303386,71.391403,54.846894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.568023,64.981502,105.098824,141.606472,76.212752,77.315044,54.733554,14.356236,103.945966,4.054708,64.914737,30.840510,139.171371,104.260556,137.782624,103.852780,88.373713,103.526564,-0.056380,0.033645,32.025740,-235.693541,101.450625,3.838642,21.366112,8.790085,11.495661,591.711898,14.703716,320348.819220,0.941119,33.918700,10.987518,3.408767,0.074962,0.051777,111.394097,92.477017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.535456,73.085176,92.242519,100.000000,24.194929,38.126582,53.221537,39.489730,17.632911,25.209494,17.089378,0.207174,22.296823,71.541213,54.841584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.795897,64.981502,105.022970,141.606472,76.197018,77.311993,54.699303,14.361944,103.881886,4.052598,64.966398,30.890239,139.190922,104.305852,137.800286,103.898744,88.388584,103.555942,-0.056454,0.033651,32.025740,-235.692734,101.370022,3.836815,21.367572,8.816049,20.347306,1047.985119,14.725287,320310.896362,0.941560,33.967410,10.980209,3.414660,0.073862,0.051666,111.429569,92.491417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.555704,73.104974,92.283205,100.000000,24.204569,38.126582,53.221537,39.604194,17.632911,25.209494,17.089213,0.206434,22.254091,70.702467,54.756169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.119683,65.012668,105.019722,141.626288,76.180014,77.305923,54.716727,14.366368,103.966231,4.050429,64.892233,30.753992,139.160084,104.313875,137.774009,103.879210,88.354919,103.552204,-0.056197,0.033637,32.025740,-235.688637,101.083208,3.834842,21.353040,8.864226,23.240882,1196.637191,14.817845,320475.251494,0.949640,34.302401,10.957703,3.438195,0.074147,0.050606,111.421691,92.452647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.531570,73.102796,92.260196,100.000000,24.199972,38.126582,53.221537,39.462442,17.632911,25.209494,17.089885,0.206738,22.292027,71.523717,54.758185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.054453,64.999705,105.056977,141.638289,76.180146,77.302425,54.694698,14.359661,103.946449,4.048476,64.786291,30.818595,139.154613,104.380127,137.766604,103.831269,88.365668,103.548598,-0.056089,0.033612,32.025740,-235.690280,101.053169,3.832825,21.370097,8.810964,9.162956,471.976505,14.708143,320316.838127,0.942736,33.941285,10.961278,3.410291,0.074738,0.051315,111.408816,92.445560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525673,73.075411,92.238551,100.000000,24.213359,38.126582,53.221537,39.862577,17.632911,25.209494,17.089966,0.206651,22.272807,71.248550,54.756247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.307248,64.947577,105.069941,141.618474,76.211572,77.300132,54.642504,14.360660,103.848731,4.046065,64.766452,30.763228,139.174976,104.307839,137.774687,103.834713,88.377505,103.698309,-0.056044,0.033636,32.025740,-235.688791,101.080926,3.830304,21.331548,8.784171,-1.699279,-87.612085,15.007936,320744.259306,0.964891,35.050177,10.992596,3.486747,0.073773,0.050911,111.424708,92.494941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.547625,73.117994,92.236186,100.000000,24.221424,38.126582,53.221537,39.896010,17.632911,25.209494,17.089663,0.207480,22.260114,72.593930,54.756769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.342313,64.947577,105.114631,141.618474,76.217354,77.297064,54.649752,14.359947,103.939706,4.044161,64.794372,30.701438,139.172735,104.403641,137.807854,103.774512,88.358964,103.582674,-0.056128,0.033638,32.025740,-235.689831,100.993575,3.828655,21.341248,8.855355,15.649781,806.770614,15.040546,320738.673503,0.967428,35.142159,10.979585,3.495554,0.073157,0.051121,111.426029,92.509227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552251,73.104421,92.237132,100.000000,24.236209,38.126582,53.221537,39.756046,17.632911,25.209494,17.088227,0.206478,22.280975,72.782265,54.754546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.307024,64.918617,105.088185,141.597541,76.195781,77.289437,54.667915,14.388345,103.960913,4.042599,64.837508,30.907380,139.164992,104.270254,137.772383,103.829639,88.337051,103.470686,-0.056191,0.033611,32.025740,-235.665517,101.116279,3.826932,21.324516,8.829661,23.138379,1192.423202,14.926254,320521.004675,0.959647,34.684292,11.061691,3.466825,0.073455,0.049724,111.396360,92.462350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.537690,73.099395,92.202776,100.000000,24.243725,38.126582,53.221537,39.746550,17.632911,25.209494,17.087157,0.206651,22.263287,71.940707,54.760378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.752446,64.936269,105.001717,141.595588,76.187860,77.281082,54.672413,14.359804,103.879092,4.040599,64.968674,30.622838,139.177069,104.275575,137.773706,103.726454,88.383099,103.442308,-0.056115,0.033631,32.025740,-235.693568,100.780021,3.825496,21.326175,8.771838,9.931875,511.791429,14.915072,320513.188685,0.958305,34.628221,11.007680,3.464292,0.075895,0.050943,111.308645,92.464127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.561065,73.087173,92.211024,100.000000,24.242474,38.126582,53.221537,39.771834,17.632911,25.209494,17.086637,0.205915,22.196953,72.235777,54.759080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.778520,64.996947,104.947971,141.627684,76.187962,77.265252,54.671801,14.366083,103.801364,4.037344,65.084673,30.672812,139.153319,104.119741,137.757609,103.691173,88.335120,103.480582,-0.056123,0.033666,32.025740,-235.683368,100.346913,3.822889,21.343844,8.840137,6.373091,328.410281,14.925341,320502.154811,0.959011,34.655691,10.959270,3.467453,0.074327,0.051388,111.215162,92.427681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.540846,73.080220,92.187508,100.000000,24.251300,38.126582,53.221537,39.485184,17.632911,25.209494,17.086504,0.207919,22.264567,72.224778,54.763958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.939663,65.079416,104.972737,141.676247,76.191582,77.253562,54.704978,14.367082,103.849760,4.035383,65.124023,30.623131,139.149640,104.174560,137.733137,103.720041,88.354589,103.437016,-0.055992,0.033631,32.025740,-235.681879,100.747814,3.820680,21.333513,8.835503,21.839211,1124.708769,14.717150,320174.098727,0.944138,33.964749,10.895393,3.414418,0.074209,0.050904,111.195741,92.439786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541021,73.072954,92.179802,100.000000,24.246746,38.126582,53.221537,39.463377,17.632911,25.209494,17.087894,0.204885,22.301223,71.471836,54.749806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.898715,65.079416,104.899846,141.676247,76.194052,77.242169,54.664006,14.356379,103.759626,4.034824,65.160808,30.698033,139.144543,104.218494,137.731109,103.705753,88.345962,103.326573,-0.055761,0.033640,32.025740,-235.694052,100.912181,3.820038,21.300157,8.769386,18.966735,977.509797,14.698658,320221.965597,0.943239,33.984195,10.967418,3.409780,0.073701,0.051229,111.204750,92.432007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.531384,73.077804,92.167572,100.000000,24.250271,38.126582,53.221537,39.964310,17.632911,25.209494,17.090143,0.205915,22.209232,70.694229,54.756336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.322309,65.118857,104.936119,141.711413,76.154616,77.230325,54.681505,14.364656,103.743551,4.034520,65.260525,30.640197,139.126269,104.152830,137.725503,103.640038,88.330783,103.352480,-0.055656,0.033641,32.025740,-235.689696,100.857478,3.819752,21.285390,8.785541,9.521753,490.576178,15.076180,320693.624100,0.970741,35.406979,10.920579,3.506143,0.073682,0.051581,111.267939,92.429428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.549375,73.082119,92.157309,100.000000,24.252791,38.126582,53.221537,40.009413,17.632911,25.209494,17.091651,0.208581,22.216642,73.583489,54.756788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.729633,65.191398,104.885508,141.744626,76.135622,77.216577,54.694754,14.361088,103.711545,4.035389,65.389342,30.727270,139.144564,104.160714,137.729976,103.644456,88.357133,103.366869,-0.055740,0.033605,32.025740,-235.689343,100.552556,3.820118,21.318313,8.852758,11.558038,595.344647,15.084072,320680.117661,0.972735,35.473144,10.859779,3.508507,0.074473,0.051336,111.306688,92.424935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.550874,73.060049,92.175056,100.000000,24.263028,38.126582,53.221537,39.771286,17.632911,25.209494,17.092412,0.208536,22.265432,73.253743,54.761116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.203917,65.254837,104.914316,141.797935,76.118234,77.201330,54.788881,14.359376,103.690384,4.035901,65.322446,30.778675,139.136129,104.118432,137.737306,103.640299,88.345985,103.304921,-0.055882,0.033578,32.025740,-235.692526,101.013725,3.820375,21.327220,8.820520,26.439371,1359.529637,14.896848,320454.924624,0.957970,34.831482,10.891248,3.460690,0.074453,0.050565,111.276424,92.443349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.542608,73.043529,92.136455,100.000000,24.259988,38.126582,53.221537,39.527609,17.632911,25.209494,17.095322,0.207919,22.256183,71.420129,54.763014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.083481,65.254837,104.902249,141.797935,76.088940,77.184354,54.676079,14.373076,103.752788,4.036172,65.178582,30.696861,139.155896,104.223412,137.723622,103.716256,88.347947,103.340658,-0.055730,0.033596,32.025740,-235.676539,101.160236,3.820382,21.327329,8.792014,42.888093,2209.883423,14.710773,320208.779543,0.944265,34.255977,10.873945,3.413172,0.074245,0.050527,111.316733,92.449345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560605,73.059426,92.163077,100.000000,24.263619,38.126582,53.221537,39.837500,17.632911,25.209494,17.098291,0.207963,22.254957,70.542992,54.756690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.998557,65.200224,104.888258,141.804913,76.098324,77.171264,54.696474,14.362658,103.754138,4.036889,65.047228,30.609935,139.159094,104.166046,137.737605,103.665909,88.342698,103.400924,-0.055808,0.033588,32.025740,-235.688753,101.208230,3.820764,21.308288,8.839290,48.106274,2477.834958,14.946717,320514.603228,0.960007,35.157083,10.846139,3.473533,0.074708,0.051081,111.400676,92.409351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560739,73.031446,92.142887,100.000000,24.269845,38.126582,53.221537,39.920882,17.632911,25.209494,17.098535,0.207305,22.260600,71.887287,54.757103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.095460,65.120788,104.944230,141.745185,76.069319,77.156389,54.698993,14.362801,103.812464,4.036923,64.969714,30.729470,139.165246,104.166025,137.736455,103.673549,88.372747,103.439591,-0.055745,0.033610,32.025740,-235.692694,101.122224,3.820744,21.329817,8.834349,11.104710,571.949746,14.996069,320508.510106,0.965858,35.350566,10.866653,3.487038,0.074036,0.051322,111.466376,92.429970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570270,73.016567,92.153402,100.000000,24.280671,38.126582,53.221537,39.601329,17.632911,25.209494,17.098227,0.208271,22.263016,72.109393,54.761932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.442449,65.080243,104.995328,141.698017,76.038306,77.144962,54.751802,14.372790,103.762309,4.036135,64.963466,30.733286,139.173396,104.095858,137.781957,103.774317,88.369875,103.440602,-0.055801,0.033563,32.025740,-235.676661,100.999566,3.820215,21.323578,8.792915,18.918126,973.441118,15.028157,320455.378646,0.968109,35.432746,10.909788,3.496443,0.074291,0.051401,111.447350,92.442876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560832,73.013760,92.147306,100.000000,24.285967,38.126582,53.221537,39.933705,17.632911,25.209494,17.099000,0.208404,22.262782,72.493000,54.763201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.460496,65.049628,104.968419,141.666478,76.028804,77.135038,54.687028,14.361944,103.812915,4.035323,65.058483,30.576247,139.184196,104.175966,137.755826,103.642704,88.387428,103.391558,-0.055803,0.033532,32.025740,-235.687016,100.926393,3.819741,21.297939,8.820682,41.156338,2120.227188,14.985162,320218.880485,0.964399,35.197247,10.904038,3.487045,0.074644,0.051974,111.401924,92.435691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.574132,73.034480,92.138500,100.000000,24.295633,38.126582,53.221537,39.722651,17.632911,25.209494,17.098571,0.208536,22.253496,71.950241,54.756611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.865940,65.049628,104.920349,141.666478,76.042375,77.122885,54.811382,14.381210,103.852774,4.033985,65.187699,30.687452,139.177859,104.170366,137.783735,103.728139,88.383275,103.443472,-0.055882,0.033506,32.025740,-235.670692,101.541188,3.818282,21.313283,8.820556,48.221471,2478.561508,14.832453,319942.726236,0.951598,34.601032,10.907546,3.448978,0.073522,0.050483,111.326629,92.457834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.563574,73.018564,92.138409,100.000000,24.289483,38.126582,53.221537,39.710204,17.632911,25.209494,17.098242,0.205829,22.223512,71.171756,54.760830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.629929,65.080519,104.880942,141.663687,76.053278,77.112236,54.709224,14.363800,103.822616,4.031965,65.125494,30.714875,139.140398,104.148866,137.771223,103.744954,88.351969,103.437652,-0.056003,0.033510,32.025740,-235.685815,101.191424,3.816473,21.325381,8.759505,36.889553,1899.646695,14.818333,319836.233389,0.951937,34.541649,10.859170,3.446051,0.074093,0.050633,111.269194,92.403623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.557151,72.992720,92.127856,100.000000,24.295288,38.126582,53.221537,39.470321,17.632911,25.209494,17.099343,0.205872,22.257643,71.058781,54.753179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.646542,65.119961,104.993591,141.696342,76.061331,77.103868,54.810982,14.372790,103.781267,4.030963,65.086487,30.754566,139.169645,104.146569,137.775120,103.660232,88.367760,103.432767,-0.056081,0.033504,32.025740,-235.673394,101.005929,3.815530,21.326932,8.805158,14.867627,764.194800,14.632256,319568.670456,0.936394,33.898826,10.895948,3.399227,0.074506,0.051076,111.243418,92.378511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575841,72.993185,92.120935,100.000000,24.303214,38.126582,53.221537,39.595431,17.632911,25.209494,17.099858,0.207743,22.258491,71.089328,54.756946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.353694,65.108652,104.922449,141.692993,76.018477,77.098530,54.689887,14.362230,103.708601,4.030934,65.017040,30.685366,139.145349,104.111471,137.759247,103.657332,88.382968,103.340586,-0.056228,0.033524,32.025740,-235.689181,101.068953,3.815330,21.331223,8.848089,13.627477,702.002145,14.730273,319728.742996,0.945754,34.303109,10.923598,3.424133,0.074630,0.050735,111.252306,92.396887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559590,72.980269,92.110198,100.000000,24.314469,38.126582,53.221537,39.584002,17.632911,25.209494,17.101542,0.205743,22.257752,71.550552,54.770714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.964128,65.108652,104.909604,141.692993,76.018546,77.092465,54.680390,14.363514,103.763166,4.030834,64.896957,30.768681,139.147595,104.146618,137.743020,103.797800,88.375789,103.458098,-0.056241,0.032476,32.025740,-235.690184,100.794663,3.815493,21.347018,8.793294,23.515940,1211.604115,14.735687,319701.923188,0.943439,34.316196,10.904736,3.425952,0.074201,0.051338,111.206908,92.426125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.542130,72.951673,92.085658,100.000000,24.309643,38.126582,53.221537,39.754182,17.632911,25.209494,17.101998,0.205657,22.287231,70.932282,54.755431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.512360,65.066176,104.987291,141.677363,76.013306,77.087880,54.669657,14.361802,103.809994,4.030343,64.794529,30.701669,139.144154,104.239457,137.763823,103.655926,88.386324,103.479402,-0.056097,0.013960,32.025740,-235.690100,100.500570,3.815399,21.357692,8.807809,11.169248,575.582494,14.855674,319808.039653,0.955118,34.771105,10.831584,3.456662,0.074008,0.050817,111.216387,92.445508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560786,72.954999,92.073098,100.000000,24.315240,38.126582,53.221537,39.994827,17.632911,25.209494,17.101616,0.207043,22.306902,72.205010,54.760467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
31.053903,64.989500,104.970456,141.648058,76.027025,77.083290,54.675391,14.357949,103.865469,4.029645,64.673749,30.705450,139.129451,104.208613,137.745243,103.824830,88.358190,103.498729,-0.055950,-0.009650,32.025740,-235.694933,101.309737,3.814899,21.354771,8.844771,14.368359,740.363970,15.027481,320011.059320,0.968379,35.396719,10.912624,3.501173,0.074573,0.050614,111.238444,92.425584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559432,72.944551,92.066917,100.000000,24.334438,38.126582,53.221537,39.884270,17.632911,25.209494,17.100235,0.208492,22.302251,73.070636,54.747278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.657564,64.902896,105.035737,141.594192,76.036325,77.079532,54.690214,14.365369,103.920777,4.031026,64.627742,30.852405,139.158093,104.315166,137.767010,103.871040,88.350498,103.505660,-0.055772,-0.009643,32.025740,-235.686205,101.417011,3.816149,21.362181,8.804455,11.540154,594.472787,14.789045,319630.659686,0.949977,34.475602,10.915472,3.440812,0.074824,0.051599,111.285574,92.435714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.543092,72.938989,92.046313,100.000000,24.338963,38.126582,53.221537,39.346775,17.632911,25.209494,17.100168,0.207043,22.307335,71.429833,54.756444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.693855,64.836702,105.006673,141.540327,76.026298,77.072717,54.678550,14.361088,103.885443,4.032859,64.641012,30.760407,139.150133,104.225821,137.772507,103.843779,88.354559,103.527008,-0.055798,-0.009631,32.025740,-235.689670,100.684878,3.818088,21.366599,8.780961,23.134420,1191.987272,14.546526,319277.890060,0.932081,33.542898,10.955745,3.380266,0.073394,0.050609,111.295866,92.444203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.568060,72.941586,92.026899,100.000000,24.349637,38.126582,53.221537,39.573019,17.632911,25.209494,17.097534,0.208758,22.302178,69.770170,54.750642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.579369,64.836702,105.085723,141.540327,76.010336,77.068285,54.776564,14.373361,103.914713,4.034393,64.691587,30.838792,139.134570,104.355057,137.776547,103.909997,88.346015,103.493410,-0.055795,-0.009618,32.025740,-235.678540,100.463507,3.819929,21.366977,8.832835,15.152120,779.307034,14.723066,319404.074428,0.944389,34.081651,10.967792,3.426095,0.074111,0.051087,111.279621,92.424783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559152,72.924837,91.997762,100.000000,24.355037,38.126582,53.221537,39.539259,17.632911,25.209494,17.095092,0.204629,22.252577,71.111164,54.762650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.568692,64.837805,105.077875,141.517162,76.007488,77.065319,54.665428,14.365512,103.846719,4.037059,64.670917,30.847024,139.123796,104.363403,137.766522,103.908341,88.353386,103.565876,-0.055782,-0.009624,32.025740,-235.690963,101.080883,3.822669,21.370097,8.855950,-3.603180,-185.696297,14.700192,319284.675793,0.943177,33.957937,10.977136,3.421098,0.073545,0.050921,111.296306,92.419184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567832,72.942186,91.980431,100.000000,24.368273,38.126582,53.221537,39.610012,17.632911,25.209494,17.094076,0.206131,22.279731,70.417483,54.753317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.041111,64.828428,105.204074,141.517442,76.035107,77.069151,54.679907,14.360089,103.985285,4.040319,64.544476,30.877013,139.115554,104.418016,137.757496,103.923128,88.335971,103.552291,-0.055858,-0.009612,32.025740,-235.690342,101.095529,3.825676,21.402299,8.810603,4.927230,253.866281,14.758681,319340.698755,0.945177,34.139573,10.964580,3.436491,0.074065,0.052042,111.297143,92.361012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565989,72.934557,91.969151,100.000000,24.380844,38.126582,53.221537,39.609120,17.632911,25.209494,17.093038,0.208051,22.289846,72.123925,54.748193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.597293,64.758926,105.182569,141.483672,76.062859,77.071434,54.702877,14.362515,104.007160,4.043991,64.453846,30.680940,139.127297,104.542967,137.764256,103.937125,88.343480,103.632583,-0.055845,-0.009601,32.025740,-235.685792,101.403388,3.829349,21.389191,8.825334,22.825886,1175.567249,14.761943,319325.647009,0.947415,34.157641,11.002713,3.437434,0.073742,0.050372,111.249043,92.367679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.571192,72.944300,91.966518,100.000000,24.401323,38.126582,53.221537,39.919644,17.632911,25.209494,17.091723,0.207349,22.332722,71.614284,54.764086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.393867,64.758926,105.149699,141.483672,76.068877,77.076749,54.679091,14.360232,104.050475,4.048646,64.398473,30.745906,139.123829,104.406217,137.780028,103.992048,88.333534,103.725632,-0.055806,-0.009580,32.025740,-235.692323,100.715838,3.834142,21.393121,8.875170,20.325686,1047.258569,15.011701,319649.219614,0.964843,34.992370,11.011600,3.502003,0.074643,0.050658,111.221138,92.367885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.581950,72.953386,91.954994,100.000000,24.408193,38.126582,53.221537,39.592975,17.632911,25.209494,17.088714,0.206391,22.338636,72.154018,54.757093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.337796,64.681702,105.187106,141.425342,76.054516,77.083607,54.669035,14.365512,103.996428,4.055793,64.444118,30.590211,139.131859,104.483638,137.764208,103.871019,88.339641,103.738911,-0.055774,-0.009601,32.025740,-235.687859,101.517006,3.841147,21.396637,8.806222,-1.071305,-55.207968,14.759755,319271.448508,0.945730,34.033324,11.054486,3.437643,0.073985,0.051541,111.190670,92.355771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573625,72.979395,91.961886,100.000000,24.420299,38.126582,53.221537,39.722126,17.632911,25.209494,17.084534,0.207963,22.332758,71.183268,54.749727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.297099,64.659638,105.257234,141.386828,76.039479,77.088187,54.662186,14.361944,103.981256,4.061296,64.568163,30.614907,139.104239,104.471564,137.765791,103.958394,88.334798,103.611444,-0.056008,-0.009589,32.025740,-235.688650,100.464980,3.846328,21.374370,8.789273,1.982209,102.162700,14.846862,319420.448217,0.952928,34.357218,11.122796,3.459570,0.074670,0.050748,111.210494,92.285044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556276,72.955459,91.940477,100.000000,24.432795,38.126582,53.221537,39.762446,17.632911,25.209494,17.081938,0.206348,22.302233,71.935630,54.753720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.441288,64.718107,105.078762,141.401899,76.029682,77.090469,54.691219,14.363514,103.979230,4.066813,64.716593,30.547766,139.082766,104.409499,137.778536,103.945784,88.340047,103.673739,-0.056094,-0.009573,32.025740,-235.687897,100.832679,3.851276,21.393644,8.872934,17.955022,924.907597,14.874616,319395.107658,0.954886,34.369563,11.125016,3.467197,0.075426,0.051135,111.252031,92.281780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562121,72.965843,91.933571,100.000000,24.441487,38.126582,53.221537,39.790692,17.632911,25.209494,17.079761,0.204629,22.332145,71.525382,54.748724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.882326,64.821533,105.081455,141.455204,76.004328,77.092752,54.683185,14.335687,103.993733,4.072734,64.891889,30.612528,139.091089,104.396721,137.765704,103.937514,88.338744,103.500301,-0.056102,-0.010579,32.025740,-235.714744,101.152869,3.856761,21.391859,8.828508,23.776624,1224.972630,14.900807,319420.157324,0.956375,34.412593,11.049901,3.474169,0.074906,0.051669,111.295096,92.280482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565295,72.979762,91.943195,100.000000,24.439615,38.126582,53.221537,39.710184,17.632911,25.209494,17.079317,0.206478,22.345487,72.212162,54.754379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.731844,64.821533,105.098149,141.455204,75.988759,77.092752,54.676617,14.354381,104.030569,4.078657,64.949137,30.680603,139.081787,104.319228,137.737908,103.932577,88.314012,103.531075,-0.056128,-0.031031,32.025740,-235.696050,100.723203,3.861866,21.402858,8.808530,13.787738,710.430121,14.818891,319401.296177,0.951222,34.240747,11.083737,3.451850,0.073819,0.051726,111.272175,92.304781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578875,72.992492,91.936357,100.000000,24.458041,38.126582,53.221537,40.053766,17.632911,25.209494,17.080359,0.206002,22.296517,72.418166,54.760575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.582574,64.909791,105.152895,141.512139,76.013826,77.094261,54.717886,14.363657,103.945214,4.084306,64.910779,30.656254,139.103617,104.467551,137.732064,103.860526,88.330446,103.693797,-0.056244,-0.053712,32.025740,-235.691185,100.762663,3.867328,21.408646,8.851767,9.262797,476.917043,15.073600,319824.774308,0.970500,35.241764,10.976178,3.516509,0.074002,0.051118,111.314716,92.331252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.605306,73.013918,91.961626,100.000000,24.460572,38.126582,53.221537,40.140159,17.632911,25.209494,17.081456,0.206088,22.334741,73.003551,54.835358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.164807,64.910894,105.191242,141.533350,76.035854,77.096526,54.710638,14.361944,104.066734,4.089318,64.768956,30.713669,139.078864,104.448335,137.704955,104.026519,88.295898,103.595936,-0.056328,-0.082881,32.025740,-235.689303,100.525676,3.872028,21.392599,8.852470,15.413249,793.692719,15.143723,319943.831504,0.975822,35.485625,11.020237,3.534868,0.073755,0.050695,111.316666,92.319497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.550874,72.994309,91.940966,100.000000,24.483892,38.126582,53.221537,39.645833,17.632911,25.209494,17.080879,0.204971,22.297545,73.512620,54.752628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.244688,64.851596,105.247390,141.507952,76.060906,77.100338,54.707146,14.376786,103.995280,4.094702,64.661794,30.786338,139.089103,104.476917,137.711364,103.999475,88.291660,103.584006,-0.056301,-0.114439,32.025740,-235.674952,100.814787,3.876741,21.421555,8.827119,25.776335,1327.416139,14.772677,319543.040876,0.946564,34.207569,11.105920,3.438327,0.074505,0.050970,111.350535,92.346411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570195,73.000780,91.945644,100.000000,24.489857,38.126582,53.221537,39.900071,17.632911,25.209494,17.080335,0.205356,22.319668,71.681385,54.844052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.302203,64.802778,105.178947,141.470554,76.053454,77.112047,54.714847,14.361516,103.985241,4.102129,64.639721,30.714053,139.084173,104.425659,137.726826,103.909072,88.294005,103.704063,-0.056569,-0.146933,32.025740,-235.689078,101.368941,3.883875,21.398206,8.823513,14.186826,730.482894,14.963123,319831.399619,0.960633,34.875906,11.079069,3.487217,0.073263,0.049911,111.406651,92.404538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.544586,72.996715,91.959306,100.000000,24.498091,38.126582,53.221537,39.681433,17.632911,25.209494,17.077818,0.205614,22.283751,73.001239,54.841279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.352618,64.802778,105.234660,141.470554,76.059793,77.121183,54.673747,14.372219,104.010490,4.107971,64.617257,30.757731,139.086229,104.472187,137.733505,104.012347,88.306525,103.657142,-0.056632,-0.177118,32.025740,-235.677885,100.689320,3.889357,21.412522,8.856346,20.436498,1053.070967,14.932480,319749.835873,0.957920,34.688478,11.075819,3.479864,0.073960,0.050486,111.378086,92.373339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572481,73.010504,91.959237,100.000000,24.516258,38.126582,53.221537,39.827314,17.632911,25.209494,17.075526,0.206045,22.340150,72.715027,54.842744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.482166,64.781541,105.228259,141.454925,76.117532,77.131868,54.683690,14.355951,104.035407,4.113795,64.587304,30.716772,139.080158,104.421566,137.711641,103.961201,88.307652,103.641526,-0.056674,-0.208658,32.025740,-235.686313,100.444792,3.895002,21.417715,8.830527,24.092738,1241.247343,14.899309,319715.779954,0.955895,34.547565,11.148800,3.471000,0.074578,0.051125,111.374830,92.333221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.580847,73.017202,91.974921,100.000000,24.527823,38.126582,53.221537,39.797202,17.632911,25.209494,17.073726,0.205786,22.318135,72.462563,54.819524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.537540,64.750100,105.137099,141.455763,76.146066,77.145590,54.690170,14.362515,104.041481,4.119919,64.559259,30.687113,139.058987,104.420442,137.714682,103.958965,88.294404,103.666537,-0.056553,-0.240202,32.025740,-235.686119,100.598036,3.901297,21.416092,8.826326,18.950426,976.202007,14.885179,319707.841486,0.955042,34.466952,11.106848,3.467070,0.074035,0.050552,111.351231,92.326096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570866,73.004343,91.959299,100.000000,24.531240,38.126582,53.221537,39.719927,17.632911,25.209494,17.072328,0.207743,22.326574,72.242420,54.838142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.495040,64.724450,105.134008,141.443204,76.159670,77.160820,54.721709,14.362801,104.097662,4.126455,64.601474,30.736942,139.065666,104.426616,137.710594,103.963487,88.308939,103.747790,-0.056417,-0.271753,32.025740,-235.686814,100.798517,3.908174,21.386576,8.872754,11.495996,591.857208,14.828083,319657.677345,0.950649,34.239041,11.095924,3.452125,0.074620,0.051050,111.354710,92.346632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567296,73.023520,91.971754,100.000000,24.539423,38.126582,53.221537,39.665996,17.632911,25.209494,17.069999,0.206695,22.344081,72.055817,54.846511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.721288,64.724450,105.184009,141.443204,76.160411,77.174924,54.690524,14.362087,103.936780,4.133087,64.695399,30.686522,139.080970,104.319736,137.708989,103.889271,88.303859,103.621870,-0.056412,-0.303331,32.025740,-235.689651,101.035363,3.914817,21.393608,8.856346,10.468303,539.255009,14.794738,319671.636416,0.948807,34.119464,11.124864,3.442880,0.073993,0.051610,111.292363,92.360577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572196,73.020556,91.981255,100.000000,24.552329,38.126582,53.221537,39.686413,17.632911,25.209494,17.067695,0.205614,22.291901,71.216531,54.841348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.009636,64.734379,105.188159,141.445157,76.143967,77.183104,54.699162,14.376072,104.045723,4.140058,64.708026,30.657624,139.053798,104.304112,137.691390,103.973988,88.310134,103.626551,-0.056385,-0.334873,32.025740,-235.675502,100.403239,3.921592,21.409601,8.800705,17.616256,907.325094,14.815091,319713.216946,0.949794,34.161448,11.161284,3.447577,0.074440,0.052118,111.277500,92.334480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.595092,73.028115,91.985079,100.000000,24.563379,38.126582,53.221537,39.548409,17.632911,25.209494,17.066185,0.208891,22.328485,71.676199,54.843079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.028071,64.777404,105.199421,141.467484,76.158090,77.186171,54.743618,14.365369,103.968337,4.147628,64.719011,30.690130,139.064047,104.410863,137.655079,103.862076,88.318050,103.695673,-0.056438,-0.347830,32.025740,-235.684245,100.407547,3.928510,21.402714,8.862928,26.502235,1363.888935,14.723813,319652.828677,0.943081,33.802240,11.087385,3.423815,0.074839,0.050814,111.263444,92.314867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570936,73.025913,91.985682,100.000000,24.567648,38.126582,53.221537,39.973651,17.632911,25.209494,17.064486,0.205829,22.341503,71.609039,54.836981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.996757,64.790367,105.193057,141.477811,76.179104,77.193821,54.727749,14.362087,104.018499,4.155382,64.654924,30.714137,139.070721,104.334786,137.669850,103.947780,88.303614,103.590039,-0.056517,-0.373396,32.025740,-235.688344,100.626161,3.936397,21.414992,8.857789,39.854645,2051.640895,15.042751,320082.727986,0.966794,34.949040,11.084046,3.505146,0.074088,0.051090,111.241058,92.330414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572331,73.051700,91.981820,100.000000,24.584128,38.126582,53.221537,39.971469,17.632911,25.209494,17.064062,0.206521,22.342080,72.012520,54.841023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.521004,64.763338,105.186990,141.479206,76.185598,77.204497,54.715478,14.366511,104.064109,4.165693,64.634487,30.757058,139.062001,104.418221,137.678437,103.991482,88.303905,103.606216,-0.056454,-0.415413,32.025740,-235.685227,100.916439,3.946275,21.414415,8.812659,24.216806,1246.914431,15.038005,320117.096821,0.965514,34.962352,11.119494,3.503369,0.074012,0.051395,111.222341,92.363453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.593166,73.091517,92.007592,100.000000,24.594985,38.126582,53.221537,39.497801,17.632911,25.209494,17.062548,0.206782,22.338059,73.060621,54.795655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.310245,64.763338,105.155696,141.479206,76.204237,77.212097,54.699976,14.347674,104.036283,4.174359,64.526869,30.589266,139.051238,104.422940,137.664189,103.999536,88.290710,103.645492,-0.056519,-0.445804,32.025740,-235.703247,100.820754,3.954220,21.405202,8.832763,15.788302,813.164251,15.053321,320198.709805,0.966987,35.025792,11.067652,3.506814,0.073371,0.051514,111.176223,92.402471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.576594,73.084070,91.993237,100.000000,24.602050,38.126582,53.221537,39.683834,17.632911,25.209494,17.060463,0.204843,22.340908,72.890023,54.756306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.603526,64.718934,105.225296,141.466089,76.234278,77.219734,54.685903,14.357806,104.040368,4.184307,64.454715,30.847603,139.055594,104.512248,137.684721,103.936817,88.291132,103.611060,-0.056475,-0.464598,32.025740,-235.695892,100.980666,3.963494,21.371701,8.863234,12.721074,655.357653,14.819566,319923.952426,0.949667,34.159010,11.077515,3.446380,0.073883,0.050669,111.215432,92.390763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579219,73.109842,91.996893,100.000000,24.613440,38.126582,53.221537,39.808007,17.632911,25.209494,17.057823,0.206131,22.343504,71.667702,54.758686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.720350,64.665154,105.198301,141.435110,76.219969,77.228869,54.776079,14.381067,104.040911,4.193259,64.443961,30.721746,139.029591,104.427379,137.663289,103.957959,88.272887,103.601836,-0.056509,-0.494776,32.025740,-235.668221,100.225496,3.972194,21.374965,8.820592,37.369721,1922.024426,14.911088,320091.216988,0.957039,34.495259,11.115355,3.469312,0.074128,0.051062,111.265340,92.352384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.571070,73.098814,91.987215,100.000000,24.623858,38.126582,53.221537,39.631433,17.632911,25.209494,17.056025,0.207261,22.330522,72.792878,54.751468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.178015,64.645021,105.185182,141.407480,76.237977,77.236496,54.671637,14.367653,103.961141,4.201444,64.487780,30.723926,139.030316,104.368161,137.661705,103.983659,88.259746,103.683264,-0.056490,-0.526322,32.025740,-235.682778,100.649184,3.980379,21.388993,8.793871,47.858840,2466.210162,14.788790,319915.194169,0.947551,33.983436,11.093328,3.438339,0.073574,0.050756,111.306367,92.360730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.579307,73.090499,92.004868,100.000000,24.634921,38.126582,53.221537,39.548437,17.632911,25.209494,17.052634,0.207963,22.344279,71.744526,54.758814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.169516,64.645021,105.210325,141.407480,76.232423,77.244858,54.652127,14.350671,104.045327,4.209779,64.513503,30.689238,139.015330,104.379152,137.663630,103.915502,88.266657,103.629553,-0.056406,-0.556801,32.025740,-235.698290,100.531044,3.988257,21.391553,8.847674,34.824298,1795.168846,14.734048,319860.588091,0.942167,33.744428,11.105784,3.424385,0.074519,0.050695,111.307958,92.391060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556942,73.092566,91.997190,100.000000,24.655003,38.126582,53.221537,39.869515,17.632911,25.209494,17.049938,0.204800,22.319884,71.089261,54.756070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.132610,64.657431,105.188635,141.406364,76.220512,77.250165,54.699561,14.362943,103.993369,4.217898,64.567624,30.676658,139.018279,104.286730,137.663120,103.954666,88.278634,103.557430,-0.056490,-0.569811,32.025740,-235.685201,100.587043,3.996136,21.391174,8.867075,12.927385,665.819969,14.973789,320191.554042,0.962027,34.588828,11.170014,3.485490,0.074404,0.050980,111.327548,92.389237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572960,73.109382,92.018017,100.000000,24.661620,38.126582,53.221537,39.892471,17.632911,25.209494,17.047983,0.206999,22.348192,72.002259,54.757565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
