OSU 80 Ton Compressor Load Stand
30.466000,64.673703,105.127313,141.404690,76.225387,77.253221,54.794082,14.363514,103.950629,4.226130,64.578344,30.611929,139.012148,104.369911,137.639269,103.967786,88.262328,103.626073,-0.056760,-0.579649,32.025740,-235.686100,101.074806,4.003597,21.389678,8.797225,15.725027,808.514333,14.982209,320220.666717,0.962762,34.602470,11.129407,3.487306,0.074002,0.051094,111.306905,92.332977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.568008,73.116015,92.017551,100.000000,24.660913,38.126582,53.221537,39.926128,17.632911,25.209494,17.045792,0.207436,22.338167,73.155319,54.760437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.798532,64.687769,105.145555,141.411109,76.205641,77.256267,54.651555,14.359661,103.914088,4.232858,64.658148,30.657782,139.013025,104.389942,137.655161,103.927589,88.253164,103.637564,-0.056905,-0.609309,32.025740,-235.695507,100.602851,4.010167,21.357115,8.822377,21.318951,1098.988909,14.997683,320258.283134,0.963270,34.674162,11.072162,3.490857,0.073749,0.051595,111.231072,92.365093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.582206,73.110757,92.010446,100.000000,24.669687,38.126582,53.221537,39.722459,17.632911,25.209494,17.044083,0.206608,22.290837,72.452795,54.756011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.123885,64.731345,105.201916,141.428133,76.215971,77.265375,54.685598,14.354096,103.973571,4.240785,64.683717,30.622652,139.016461,104.354931,137.652830,103.776973,88.224190,103.514629,-0.056878,-0.651392,32.025740,-235.697642,100.280104,4.017972,21.360450,8.869599,11.200711,577.035594,14.843172,320125.065021,0.950524,34.156956,11.131553,3.450644,0.074118,0.050471,111.228959,92.357679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.592123,73.109493,92.011118,100.000000,24.683963,38.126582,53.221537,39.652506,17.632911,25.209494,17.041717,0.206218,22.261971,71.555371,54.759404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.159902,64.731345,105.122879,141.428133,76.212839,77.267619,54.787139,14.359376,103.867877,4.246710,64.723392,30.655709,139.013349,104.339599,137.660876,103.806863,88.224466,103.521704,-0.056918,-0.683473,32.025740,-235.686645,101.070178,4.023766,21.353671,8.807358,21.925701,1127.469658,14.699707,319981.272608,0.942153,33.643389,11.147926,3.413979,0.074402,0.050521,111.165093,92.391914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.580485,73.123095,92.027571,100.000000,24.691451,38.126582,53.221537,39.914603,17.632911,25.209494,17.040918,0.205872,22.282994,71.147872,54.757595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.151823,64.753410,105.065882,141.450181,76.202404,77.269893,54.642478,14.376500,103.906248,4.252625,64.759670,30.679656,139.012873,104.225038,137.630757,103.889831,88.225071,103.576374,-0.057015,-0.715563,32.025740,-235.672297,100.444131,4.029319,21.341555,8.802436,9.390950,484.182540,15.008822,320475.091357,0.964166,34.762098,11.099732,3.492309,0.074549,0.051629,111.094023,92.427285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.577901,73.117622,92.026556,100.000000,24.700618,38.126582,53.221537,39.899753,17.632911,25.209494,17.039760,0.205959,22.262115,72.781428,54.756513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.700628,64.787885,105.070487,141.463019,76.153514,77.265273,54.644549,14.362943,103.757692,4.256627,64.811638,30.645632,139.006817,104.290493,137.615064,103.827217,88.222772,103.523476,-0.056978,-0.747687,32.025740,-235.681934,100.741718,4.033159,21.334108,8.855932,0.194664,10.036196,14.984112,320463.761039,0.961188,34.704234,11.103899,3.485518,0.073932,0.051344,111.021303,92.303301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548179,73.109038,92.008492,100.000000,24.696188,38.126582,53.221537,39.916433,17.632911,25.209494,17.038182,0.207043,22.281245,72.783545,54.758588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.767995,64.828428,105.090696,141.472229,76.112105,77.260673,54.660174,14.361516,103.825399,4.260105,64.874931,30.729972,139.004739,104.211690,137.620682,103.869305,88.218167,103.441735,-0.057031,-0.780993,32.025740,-235.687935,100.623958,4.036378,21.374821,8.828273,23.676402,1220.322711,14.982386,320499.664779,0.964084,34.739274,11.137617,3.484562,0.074623,0.050338,111.021564,92.318124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560022,73.112591,92.027365,100.000000,24.705936,38.126582,53.221537,39.597058,17.632911,25.209494,17.037627,0.207699,22.295796,72.744678,54.752313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.389263,64.828428,105.057774,141.472229,76.117322,77.253374,54.642409,14.390914,103.894021,4.262850,64.825383,30.663044,139.016569,104.262026,137.608281,103.837912,88.254919,103.544590,-0.057164,-0.814285,32.025740,-235.659517,100.866115,4.038829,21.343700,8.800885,10.157529,523.706845,14.739362,320213.441682,0.945794,33.898391,11.106705,3.422421,0.074132,0.050890,111.055019,92.316705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.580228,73.123665,92.039697,100.000000,24.709743,38.126582,53.221537,40.160313,17.632911,25.209494,17.037385,0.206782,22.263575,71.189871,54.760771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.697280,64.842770,105.010983,141.487858,76.115364,77.244620,54.664496,14.364513,103.804534,4.265588,64.829881,30.599283,139.025234,104.268670,137.637751,103.723177,88.256075,103.469871,-0.057193,-0.847592,32.025740,-235.686081,100.608845,4.041533,21.346134,8.848179,23.785415,1225.844489,15.159697,320759.235980,0.976999,35.433849,11.059965,3.530325,0.073878,0.050961,111.066837,92.306131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575486,73.112731,92.040445,100.000000,24.719774,38.126582,53.221537,39.790725,17.632911,25.209494,17.036652,0.208448,22.298140,72.988733,54.749697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.147177,64.821533,105.076750,141.484230,76.098634,77.235435,54.730394,14.363372,103.846213,4.268881,64.779368,30.557369,139.028844,104.193588,137.611724,103.777774,88.259393,103.481788,-0.057204,-0.891972,32.025740,-235.691470,100.312386,4.044650,21.329456,8.849495,20.900866,1075.884628,14.874915,320332.061083,0.956060,34.434071,11.087817,3.457069,0.073336,0.050733,111.013846,92.361996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.575235,73.083127,92.062758,100.000000,24.727046,38.126582,53.221537,39.721751,17.632911,25.209494,17.034772,0.208404,22.299095,71.935370,54.756424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.388958,64.797538,105.042926,141.465810,76.099322,77.232368,54.665705,14.350528,103.800355,4.271163,64.817569,30.594882,139.017295,104.196121,137.634416,103.731357,88.237111,103.469598,-0.057309,-0.925264,32.025740,-235.702517,100.146010,4.046941,21.334216,8.802598,19.294393,994.365750,14.732174,320137.156389,0.945425,33.958579,11.039733,3.420856,0.074446,0.050351,111.023799,92.344665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.542906,73.076075,92.057555,100.000000,24.736259,38.126582,53.221537,39.930283,17.632911,25.209494,17.033630,0.208404,22.254524,70.675588,54.758303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.080614,64.818223,105.007975,141.470833,76.065442,77.227815,54.699857,14.380782,103.820475,4.273032,64.877004,30.589236,139.008409,104.135258,137.628208,103.655674,88.219386,103.494628,-0.057303,-0.956385,32.025740,-235.669323,100.327511,4.048853,21.340617,8.827011,10.368522,534.023851,14.981608,320378.381144,0.962415,34.814858,11.043903,3.485459,0.074074,0.051350,111.072642,92.308824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.533742,73.043361,92.058912,100.000000,24.745450,38.126582,53.221537,39.783568,17.632911,25.209494,17.031778,0.208139,22.259537,71.887458,54.755166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.444926,64.818223,104.971946,141.470833,76.052995,77.225533,54.680354,14.361374,103.740432,4.274179,64.798160,30.626682,139.021603,104.244755,137.615249,103.773494,88.239217,103.433757,-0.057175,-0.968047,32.025740,-235.691181,100.822217,4.050255,21.359657,8.845817,15.444201,795.727058,14.868197,320238.226437,0.955335,34.403667,11.058526,3.456615,0.073518,0.051004,111.054362,92.311182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552934,73.044741,92.075830,100.000000,24.734808,38.126582,53.221537,39.974923,17.632911,25.209494,17.031052,0.208095,22.252865,71.343267,54.760289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.482043,64.854354,105.012871,141.497068,76.037642,77.223260,54.694750,14.363942,103.824556,4.275653,64.729815,30.654266,139.017208,104.235545,137.631635,103.854619,88.246597,103.557776,-0.057031,-0.978625,32.025740,-235.685019,101.047334,4.051580,21.355546,8.811379,34.225184,1762.910038,15.001858,320436.390859,0.965109,34.918566,11.091974,3.490885,0.074790,0.051072,111.122134,92.284564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.536186,73.059858,92.073472,100.000000,24.749988,38.126582,53.221537,39.775573,17.632911,25.209494,17.030806,0.204715,22.263972,72.076188,54.756778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.580008,64.815741,105.053400,141.504882,76.007832,77.220979,54.696955,14.380639,103.856779,4.279292,64.661943,30.696790,139.024742,104.290357,137.617239,103.907496,88.251195,103.531051,-0.057107,-0.982766,32.025740,-235.669629,99.720908,4.054775,21.340996,8.812208,48.030525,2473.911589,14.834639,320196.217883,0.953177,34.335063,11.033902,3.447929,0.073713,0.050789,111.147599,92.319063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548448,73.034888,92.052167,100.000000,24.755974,38.126582,53.221537,39.750152,17.632911,25.209494,17.029874,0.207261,22.296228,71.287879,54.760929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.994162,64.764993,105.040072,141.478927,75.990963,77.217149,54.717936,14.364656,103.874464,4.283352,64.658328,30.648157,139.014535,104.242312,137.612788,103.743203,88.228972,103.511640,-0.056989,-0.983350,32.025740,-235.685449,100.465571,4.058561,21.348208,8.870482,41.707359,2147.400148,14.823736,320193.012468,0.951747,34.312050,11.104417,3.445073,0.074272,0.050921,111.135042,92.331307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541174,73.016049,92.015476,100.000000,24.766156,38.126582,53.221537,39.679643,17.632911,25.209494,17.027798,0.207787,22.294930,72.411682,54.754300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.955993,64.764993,104.938244,141.478927,75.994897,77.208742,54.662763,14.363372,103.774954,4.286519,64.732045,30.674487,139.017186,104.225487,137.635848,103.704108,88.237003,103.429388,-0.056873,-0.991758,32.025740,-235.682159,100.130953,4.062209,21.353707,8.828634,16.826378,867.219550,14.783105,320084.487418,0.948361,34.117596,11.083040,3.435362,0.073481,0.050941,111.165042,92.309382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.539476,73.021383,92.001228,100.000000,24.770724,38.126582,53.221537,40.033952,17.632911,25.209494,17.025224,0.208007,22.259609,71.325957,54.757565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.821789,64.754237,104.949330,141.454925,75.997559,77.201869,54.693599,14.364656,103.722958,4.289076,64.777445,30.702573,139.010119,104.199289,137.626072,103.692191,88.236390,103.481277,-0.057004,-0.996613,32.025740,-235.680548,100.691219,4.065145,21.330881,8.774128,12.962648,667.708998,15.040532,320374.511628,0.967485,35.004604,11.093073,3.502017,0.075215,0.051129,111.133563,92.288959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.562507,73.023701,91.974326,100.000000,24.768865,38.126582,53.221537,40.077532,17.632911,25.209494,17.023448,0.207524,22.250305,72.384397,54.756424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.402684,64.776577,104.998162,141.467484,76.007092,77.192696,54.691455,14.383065,103.719793,4.291990,64.830335,30.653896,138.989671,104.263338,137.607126,103.804312,88.192350,103.507195,-0.057272,-0.998967,32.025740,-235.672594,100.674549,4.068087,21.317556,8.853660,47.783100,2461.414934,15.044354,320349.090736,0.969664,35.066189,11.033371,3.503080,0.075304,0.051538,111.098154,92.276653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.520586,72.997151,91.935724,100.000000,24.783953,38.126582,53.221537,39.775996,17.632911,25.209494,17.021919,0.205959,22.261394,72.326270,54.759129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.810091,64.820430,104.988291,141.484788,76.004761,77.180511,54.702205,14.363229,103.715647,4.293957,64.863463,30.580780,138.998418,104.177250,137.598180,103.683104,88.208151,103.547758,-0.057330,-1.000155,32.025740,-235.687202,100.361517,4.069719,21.328933,8.826813,35.143994,1809.990460,15.104739,320386.234729,0.973628,35.272455,11.066584,3.519216,0.074133,0.051289,111.074360,92.285914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552794,73.031784,91.931640,100.000000,24.788132,38.126582,53.221537,39.837411,17.632911,25.209494,17.020490,0.206261,22.256165,72.785594,54.756198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.221995,64.847459,104.973780,141.509627,75.994638,77.166802,54.703682,14.358520,103.760132,4.295874,64.849892,30.700011,138.997417,104.219817,137.585627,103.696322,88.228566,103.422577,-0.057492,-1.000199,32.025740,-235.693708,99.585393,4.070899,21.342384,8.771802,17.888577,921.274849,14.848480,320108.108724,0.953891,34.360797,11.126903,3.453582,0.073497,0.050606,111.050708,92.307856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.544260,73.046005,91.921230,100.000000,24.795383,38.126582,53.221537,39.598484,17.632911,25.209494,17.020360,0.207699,22.273059,72.094517,54.755825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.263863,64.847459,105.011072,141.509627,76.002384,77.157613,54.825789,14.369651,103.780416,4.298577,64.748678,30.635283,139.004994,104.204120,137.595143,103.678280,88.190342,103.491169,-0.057608,-1.000166,32.025740,-235.676533,100.258133,4.073450,21.354104,8.848720,11.274670,579.360553,14.667107,319855.046727,0.940272,33.757787,11.136574,3.407594,0.074241,0.050761,111.022551,92.285976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529647,73.050850,91.879519,100.000000,24.800724,38.126582,53.221537,39.942829,17.632911,25.209494,17.019955,0.207919,22.303170,71.109446,54.753130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.139886,64.827049,104.917657,141.516325,75.994895,77.152978,54.689721,14.334688,103.694787,4.300099,64.686636,30.650351,139.007770,104.228211,137.595230,103.681454,88.192527,103.398092,-0.057545,-1.001323,32.025740,-235.715907,100.216317,4.075391,21.338543,8.856040,22.699103,1169.318921,14.923758,320120.032380,0.959561,34.720713,11.037528,3.473423,0.074106,0.051093,111.110204,92.291790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534296,73.044741,91.878458,100.000000,24.807503,38.126582,53.221537,39.924613,17.632911,25.209494,17.018462,0.206651,22.265126,71.852769,54.761283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.104628,64.777680,104.969100,141.490370,75.990442,77.151419,54.648145,14.365084,103.774052,4.301112,64.695884,30.616097,139.000913,104.185158,137.612999,103.712502,88.224328,103.527413,-0.057702,-1.021676,32.025740,-235.691065,100.373325,4.077077,21.334505,8.796341,15.147602,780.905444,14.907673,320112.232845,0.955906,34.653620,11.118845,3.469850,0.073568,0.050704,111.146747,92.277355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.537674,73.060516,91.875343,100.000000,24.807104,38.126582,53.221537,40.007542,17.632911,25.209494,17.017355,0.206738,22.301944,71.699501,54.753199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.107373,64.760856,105.008266,141.473903,75.984133,77.148368,54.685812,14.365369,103.749821,4.302374,64.653790,30.678109,138.991545,104.214888,137.596298,103.729574,88.193660,103.465503,-0.057639,-1.029407,32.025740,-235.687349,100.268862,4.078044,21.355384,8.810585,-3.012200,-155.181209,14.950635,320137.856684,0.962361,34.832087,11.058179,3.481024,0.074762,0.050951,111.167133,92.267040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.530061,73.044234,91.849652,100.000000,24.813796,38.126582,53.221537,40.038436,17.632911,25.209494,17.014786,0.206869,22.278414,72.347179,54.746177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.615463,64.760856,104.956203,141.473903,75.993579,77.143035,54.766119,14.359661,103.825342,4.303944,64.489416,30.716097,138.995344,104.272488,137.585475,103.873154,88.190680,103.557903,-0.057726,-1.030580,32.025740,-235.687993,100.749530,4.079507,21.378950,8.858979,11.855592,609.875641,14.970275,320059.223693,0.964160,34.839393,11.107622,3.486809,0.075484,0.050338,111.246967,92.262860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.518002,73.032611,91.814723,100.000000,24.826369,38.126582,53.221537,40.051208,17.632911,25.209494,17.012901,0.205700,22.303224,72.411761,54.752146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.966525,64.708730,105.031485,141.457158,75.987598,77.142247,54.679335,14.367510,103.839891,4.305495,64.364764,30.738077,139.010270,104.116915,137.621219,103.843844,88.186005,103.450014,-0.057807,-1.030591,32.025740,-235.686842,100.716426,4.080971,21.410593,8.866696,22.618645,1165.395553,14.972432,320069.964938,0.963327,34.818155,11.099404,3.487792,0.073729,0.051496,111.264184,92.269123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.499299,73.052392,91.794289,100.000000,24.827057,38.126582,53.221537,39.743787,17.632911,25.209494,17.010049,0.204928,22.314583,72.376505,54.756070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.490915,64.612752,105.099895,141.404410,75.954251,77.142175,54.700112,14.356094,103.850375,4.305677,64.285120,30.641544,138.988893,104.310143,137.626750,103.792498,88.162049,103.468797,-0.057718,-1.044472,32.025740,-235.692704,100.709905,4.081472,21.400153,8.810910,20.897766,1076.320558,14.739401,319771.784628,0.944924,34.006406,11.160414,3.428209,0.073290,0.051755,111.255086,92.285709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.487853,73.036833,91.755052,100.000000,24.853102,38.126582,53.221537,39.658763,17.632911,25.209494,17.005130,0.207524,22.337193,71.654866,54.846580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.349160,64.544080,105.038154,141.353896,75.976941,77.139092,54.678923,14.363229,103.859472,4.305438,64.304126,30.599136,138.989066,104.250209,137.622689,103.908340,88.181469,103.594771,-0.057547,-1.045863,32.025740,-235.689489,100.752282,4.081629,21.371990,8.852794,12.651764,651.870214,15.035272,320082.217597,0.968049,34.992926,11.097329,3.504960,0.073380,0.051131,111.240761,92.256520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498809,73.049010,91.764687,100.000000,24.857724,38.126582,53.221537,39.813500,17.632911,25.209494,17.002653,0.204885,22.294642,73.368532,54.844790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.508612,64.550423,105.129805,141.337430,75.987689,77.136042,54.687054,14.385348,103.798892,4.305655,64.434062,30.663651,138.989472,104.318132,137.625020,103.834139,88.184810,103.595017,-0.057445,-1.045872,32.025740,-235.669167,100.023382,4.081826,21.386216,8.860061,2.363899,121.779542,14.805418,319728.617179,0.949830,34.056318,11.133086,3.446925,0.074121,0.051209,111.234516,92.258633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.491791,73.072599,91.763564,100.000000,24.860242,38.126582,53.221537,39.887095,17.632911,25.209494,16.998141,0.206999,22.289413,71.343248,54.843010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.041967,64.550423,105.150249,141.337430,75.987570,77.134548,54.665568,14.360946,103.899192,4.305650,64.528240,30.700650,139.001687,104.274263,137.635718,103.782356,88.221792,103.537313,-0.057581,-1.045883,32.025740,-235.687362,100.410792,4.081324,21.390886,8.836333,-3.075934,-158.523338,14.858006,319700.017388,0.954718,34.213778,11.192767,3.460990,0.074784,0.051309,111.213953,92.266743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504958,73.102692,91.783007,100.000000,24.862730,38.126582,53.221537,39.791634,17.632911,25.209494,16.995399,0.207436,22.344784,72.518629,54.822367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.290104,64.601445,105.104127,141.362548,75.965758,77.133065,54.683538,14.359376,103.828815,4.305544,64.512713,30.650186,138.962206,104.188283,137.608868,103.863253,88.185062,103.523173,-0.057629,-1.045862,32.025740,-235.686971,100.372511,4.080879,21.375055,8.852650,3.551166,182.955028,14.797475,319601.126922,0.949260,33.965814,11.189581,3.445906,0.073934,0.051024,111.133018,92.247967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.495123,73.101557,91.777572,100.000000,24.889073,38.126582,53.221537,40.081129,17.632911,25.209494,16.993818,0.207392,22.305694,71.485605,54.757457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.508489,64.617717,105.039602,141.384037,75.958813,77.130000,54.734226,14.369365,103.846323,4.305861,64.554760,30.612419,138.985120,104.281864,137.644144,103.749379,88.205117,103.517492,-0.057379,-1.045876,32.025740,-235.682536,100.788603,4.080899,21.368221,8.868319,13.020270,670.179267,15.007640,319802.168932,0.965267,34.712986,11.116373,3.500112,0.074726,0.051141,111.117727,92.295429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.497041,73.120009,91.786221,100.000000,24.886294,38.126582,53.221537,39.944658,17.632911,25.209494,16.991269,0.207043,22.322409,72.348230,54.755559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.028928,64.657707,105.010728,141.383479,75.984002,77.126941,54.662827,14.366226,103.895647,4.305869,64.649252,30.661747,138.979930,104.288376,137.620081,103.888520,88.213585,103.550918,-0.057366,-1.047046,32.025740,-235.682409,101.179655,4.080975,21.369970,8.810297,22.665385,1168.156442,14.892800,319759.404522,0.956664,34.365594,11.144226,3.469916,0.074212,0.051276,111.084408,92.249271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.503045,73.137163,91.790205,100.000000,24.890475,38.126582,53.221537,39.827504,17.632911,25.209494,16.989202,0.207743,22.305262,71.809764,54.759719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.581589,64.657707,105.069279,141.383479,76.010743,77.125400,54.675412,14.352098,103.832161,4.305717,64.640677,30.813793,138.942997,104.397919,137.594243,103.846848,88.203562,103.543646,-0.057576,-1.048801,32.025740,-235.696210,100.484666,4.081148,21.400604,8.841742,23.104892,1190.534173,14.788498,319613.824243,0.948519,34.033303,11.120601,3.442963,0.074257,0.051120,111.080972,92.266789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490158,73.128022,91.785885,100.000000,24.897888,38.126582,53.221537,40.119250,17.632911,25.209494,16.987857,0.205485,22.320353,71.427193,54.817656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.181187,64.682253,105.188099,141.404410,76.034399,77.128452,54.702683,14.360375,103.873125,4.305508,64.448008,30.742963,138.960306,104.320968,137.581556,103.764346,88.205370,103.589469,-0.057644,-1.049374,32.025740,-235.692017,99.991392,4.080396,21.397070,8.892497,15.425115,794.419269,14.999886,319895.850357,0.965903,34.841276,11.133124,3.496986,0.074806,0.050963,111.076400,92.262524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.473607,73.118118,91.774740,100.000000,24.910732,38.126582,53.221537,39.788670,17.632911,25.209494,16.986290,0.207787,22.345109,72.204043,54.847111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.168856,64.592068,105.118848,141.388782,76.024871,77.133104,54.681496,14.347674,103.918771,4.305426,64.193498,30.645794,138.962275,104.388915,137.587764,103.842751,88.186487,103.659368,-0.057587,-1.048337,32.025740,-235.701450,100.755490,4.079761,21.395231,8.843094,-2.952735,-152.129700,14.760290,319596.361976,0.947162,33.957052,11.138582,3.435704,0.073598,0.050717,111.113819,92.277690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.479044,73.146281,91.803670,100.000000,24.933646,38.126582,53.221537,39.971870,17.632911,25.209494,16.981292,0.208536,22.339519,71.831490,54.751055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.204080,64.492507,105.074417,141.322081,76.040768,77.138455,54.647262,14.359661,103.911310,4.306677,64.253284,30.728279,138.968083,104.369494,137.605131,103.921070,88.203991,103.612425,-0.057573,-1.047765,32.025740,-235.687503,100.028369,4.080688,21.372459,8.828778,14.795032,762.741701,14.953300,319853.522685,0.960111,34.620968,11.165538,3.485221,0.073653,0.050355,111.235793,92.321802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493174,73.156663,91.816250,100.000000,24.930756,38.126582,53.221537,40.046166,17.632911,25.209494,16.978683,0.205228,22.291721,71.964581,54.760270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.207891,64.456379,105.127976,141.290265,76.038024,77.145984,54.696675,14.367653,103.987128,4.308264,64.293597,30.781916,138.955380,104.445046,137.605495,103.863218,88.191469,103.634945,-0.057608,-1.046008,32.025740,-235.683432,100.961960,4.082023,21.392508,8.853137,23.616042,1216.399343,14.948372,319816.559576,0.960757,34.550579,11.228283,3.484350,0.074904,0.050877,111.321760,92.326318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.469126,73.158707,91.830478,100.000000,24.941352,38.126582,53.221537,40.035412,17.632911,25.209494,16.973123,0.210006,22.336815,71.682357,54.754890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.637543,64.456379,105.157041,141.290265,76.042188,77.148698,54.674954,14.333546,103.942071,4.309635,64.283406,30.689494,138.925217,104.392618,137.573351,103.853884,88.169713,103.621080,-0.057369,-1.044277,32.025740,-235.718682,100.078285,4.083775,21.402515,8.843905,13.871919,714.789420,14.924922,319695.853173,0.960016,34.394491,11.181326,3.478815,0.074065,0.050269,111.333016,92.366116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.458980,73.127084,91.825799,100.000000,24.962335,38.126582,53.221537,40.042262,17.632911,25.209494,16.968884,0.206738,22.297671,72.723772,54.755913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.409442,64.467962,105.191769,141.288870,76.070744,77.157504,54.707807,14.359947,103.937582,4.310486,64.297566,30.699976,138.937189,104.489523,137.587655,103.904080,88.164486,103.611078,-0.057372,-1.042538,32.025740,-235.690648,100.218408,4.084544,21.397395,8.813705,18.459914,950.627457,14.929413,319706.344890,0.959034,34.352250,11.207978,3.480149,0.074655,0.050881,111.319213,92.398917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.463187,73.144925,91.852552,100.000000,24.973074,38.126582,53.221537,39.800244,17.632911,25.209494,16.965700,0.206869,22.345469,71.090272,54.749835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.377706,64.468789,105.266158,141.301429,76.092145,77.165141,54.643415,14.406897,104.015912,4.310931,64.382461,30.793870,138.948615,104.412967,137.570612,103.908981,88.176120,103.652641,-0.057482,-1.040791,32.025740,-235.641411,100.628875,4.085118,21.366995,8.830491,47.002705,2423.343729,14.742750,319510.045464,0.945179,33.666888,11.221034,3.432294,0.075218,0.051279,111.342822,92.423434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.461004,73.154735,91.832990,100.000000,24.981384,38.126582,53.221537,39.929981,17.632911,25.209494,16.962297,0.209024,22.327457,71.311214,54.751478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.074205,64.493610,105.168871,141.303940,76.088252,77.172783,54.681420,14.363800,103.996023,4.312169,64.421923,30.618549,138.928156,104.254542,137.595545,103.824814,88.171299,103.620155,-0.057482,-1.040232,32.025740,-235.686795,101.141823,4.086502,21.365012,8.877478,29.343255,1511.814457,14.849707,319691.059525,0.952267,34.041398,11.219985,3.459181,0.073693,0.050563,111.310415,92.374164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.462563,73.145542,91.846392,100.000000,24.995449,38.126582,53.221537,39.946276,17.632911,25.209494,16.958919,0.207831,22.323689,71.783254,54.760899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.295311,64.493610,105.114735,141.303940,76.100084,77.178873,54.659767,14.358805,103.946083,4.313872,64.469499,30.673819,138.946006,104.263616,137.578779,103.808248,88.184986,103.528479,-0.057513,-1.040836,32.025740,-235.692606,100.402125,4.088352,21.371719,8.816535,10.304538,531.117652,14.873711,319725.402185,0.954542,34.092886,11.234431,3.465244,0.074390,0.050462,111.277441,92.380107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.465649,73.146969,91.857194,100.000000,24.997499,38.126582,53.221537,40.135889,17.632911,25.209494,16.956204,0.209068,22.338474,71.157899,54.755382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.044498,64.521189,105.079217,141.308964,76.111191,77.184933,54.654081,14.374788,103.942126,4.316912,64.587296,30.695974,138.914576,104.282216,137.571161,103.845581,88.136659,103.558175,-0.057432,-1.041449,32.025740,-235.674336,100.657462,4.091315,21.386901,8.842589,48.164832,2482.775496,15.000608,319957.081025,0.964242,34.604267,11.218869,3.496979,0.073596,0.050410,111.242613,92.385774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.449168,73.113570,91.870146,100.000000,24.997219,38.126582,53.221537,40.015405,17.632911,25.209494,16.952644,0.206348,22.341340,72.176999,54.756149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.398465,64.576623,105.175015,141.321522,76.098352,77.186440,54.715915,14.366796,103.888372,4.318416,64.620028,30.648673,138.942401,104.390861,137.580942,103.863503,88.168311,103.625437,-0.057382,-1.041457,32.025740,-235.681674,100.620265,4.093009,21.388884,8.874774,34.689971,1786.159629,14.896661,319839.171294,0.957235,34.249426,11.147634,3.469670,0.075556,0.050474,111.306316,92.388170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.467976,73.142264,91.888724,100.000000,25.007491,38.126582,53.221537,40.167895,17.632911,25.209494,16.950987,0.205356,22.335354,71.252545,54.752884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.607504,64.619923,105.141850,141.360873,76.104461,77.189477,54.831290,14.357235,103.878321,4.317381,64.494072,30.702950,138.910803,104.388007,137.546591,103.837970,88.138782,103.575719,-0.057298,-1.041462,32.025740,-235.691072,100.832926,4.092450,21.409042,8.833574,16.513430,848.474567,15.007084,320098.534551,0.965949,34.679675,11.214605,3.497453,0.073897,0.050298,111.289809,92.352308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.460013,73.123567,91.884396,100.000000,25.024391,38.126582,53.221537,39.966437,17.632911,25.209494,16.948279,0.207436,22.339015,72.727200,54.756818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.669200,64.572762,105.130656,141.349989,76.111965,77.195565,54.704094,14.365940,103.887843,4.315814,64.373546,30.748853,138.916119,104.348781,137.543446,103.908770,88.151144,103.723341,-0.057455,-1.042639,32.025740,-235.686778,100.501445,4.090909,21.407438,8.807881,12.121497,624.261325,14.862080,319919.704338,0.953087,34.167577,11.225171,3.459879,0.073951,0.050416,111.301065,92.322969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.452901,73.094971,91.867177,100.000000,25.036369,38.126582,53.221537,39.845486,17.632911,25.209494,16.946855,0.203950,22.342801,72.372208,54.755756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.525623,64.572762,105.095581,141.349989,76.108771,77.201658,54.767717,14.368794,103.925509,4.314402,64.352256,30.770063,138.919447,104.362432,137.563336,103.839424,88.177008,103.608009,-0.057505,-1.042615,32.025740,-235.679677,100.378993,4.088923,21.396854,8.864136,22.768198,1171.207951,14.768023,319900.518097,0.944322,33.878107,11.223496,3.435166,0.074162,0.051034,111.348437,92.337799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481343,73.143615,91.903454,100.000000,25.038400,38.126582,53.221537,39.798289,17.632911,25.209494,16.943127,0.206434,22.304721,71.193094,54.761135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.522593,64.513191,105.068956,141.310080,76.097381,77.207769,54.652812,14.360232,103.970228,4.312981,64.389748,30.729013,138.896904,104.301359,137.543061,103.847975,88.142637,103.620668,-0.057461,-1.043793,32.025740,-235.691669,100.115740,4.087588,21.379833,8.859141,18.599215,958.764814,14.739091,319829.105592,0.944468,33.733069,11.303750,3.427890,0.075169,0.051142,111.362441,92.293071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437160,73.104893,91.878122,100.000000,25.045985,38.126582,53.221537,39.881877,17.632911,25.209494,16.938882,0.206912,22.342332,72.268086,54.755588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.031450,64.508227,105.117893,141.294451,76.077910,77.211564,54.672324,14.365798,104.056204,4.312310,64.250340,30.770152,138.885565,104.333916,137.537475,103.855007,88.132873,103.580037,-0.057277,-1.043779,32.025740,-235.686757,100.537687,4.086887,21.426117,8.836946,3.719631,191.673625,14.799469,319896.665529,0.948156,33.961083,11.205537,3.442864,0.073483,0.050387,111.402006,92.257877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444407,73.095175,91.880938,100.000000,25.054116,38.126582,53.221537,39.878522,17.632911,25.209494,16.935769,0.206348,22.363211,71.690952,54.755539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.421381,64.438728,105.185110,141.292219,76.071255,77.219955,54.712392,14.349386,103.930780,4.311742,64.128025,30.786553,138.913558,104.391772,137.577071,103.789539,88.170326,103.609006,-0.057288,-1.043768,32.025740,-235.700718,100.349469,4.086516,21.416092,8.842986,-2.025978,-104.322729,14.796740,319912.072238,0.950194,33.906332,11.247851,3.442334,0.074482,0.050142,111.472934,92.323465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.472509,73.119916,91.913789,100.000000,25.064618,38.126582,53.221537,40.166902,17.632911,25.209494,16.932508,0.206261,22.344243,71.512159,54.754162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.545499,64.438728,105.178390,141.292219,76.067477,77.234318,54.655130,14.380924,104.011186,4.310113,64.041499,30.780731,138.940091,104.460444,137.569002,103.912182,88.126658,103.696373,-0.057227,-1.045454,32.025740,-235.668363,100.430771,4.085276,21.405815,8.862765,7.025158,362.122188,15.022113,320209.332510,0.966376,34.687732,11.232114,3.500260,0.073216,0.051297,111.464421,92.352370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.474184,73.127789,91.927336,100.000000,25.080864,38.126582,53.221537,39.943555,17.632911,25.209494,16.927451,0.206088,22.384217,72.800034,54.796511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.174831,64.350753,105.166910,141.243659,76.054687,77.252632,54.700462,14.365084,103.970503,4.307184,64.043778,30.663204,138.896070,104.373608,137.562246,103.881022,88.074052,103.709589,-0.057372,-1.047789,32.025740,-235.687797,100.908322,4.082819,21.377183,8.813687,22.063115,1136.333564,14.854586,319905.977900,0.952497,33.993115,11.212845,3.457605,0.073762,0.050707,111.499443,92.321840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.437504,73.082085,91.924703,100.000000,25.096458,38.126582,53.221537,39.886132,17.632911,25.209494,16.920245,0.206782,22.331947,72.018389,54.826743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.236121,64.299457,105.044748,141.201518,76.063845,77.259504,54.681535,14.345105,104.006257,4.305421,64.133051,30.659632,138.891925,104.372605,137.528832,103.698391,88.080198,103.672960,-0.057492,-1.048390,32.025740,-235.707776,100.710501,4.080846,21.394041,8.817040,22.247266,1146.214640,14.801467,319958.609586,0.949560,33.795435,11.311323,3.443335,0.074181,0.050516,111.514137,92.296824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443392,73.066049,91.906553,100.000000,25.102153,38.126582,53.221537,40.094920,17.632911,25.209494,16.914790,0.204672,22.344045,71.821085,54.763594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.740992,64.333379,105.120903,141.199844,76.053227,77.266384,54.659113,14.359661,103.918337,4.304539,64.273793,30.799914,138.897781,104.378000,137.533544,103.957903,88.092875,103.568840,-0.057316,-1.048380,32.025740,-235.688320,100.883484,4.079336,21.388271,8.856509,8.418361,433.905300,14.965420,320225.775268,0.961175,34.299670,11.372218,3.485253,0.074203,0.051497,111.528863,92.326829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.444733,73.072349,91.911896,100.000000,25.103757,38.126582,53.221537,40.067888,17.632911,25.209494,16.910310,0.206391,22.283463,72.373053,54.757801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.366828,64.400670,105.132120,141.243101,76.066050,77.274755,54.694323,14.358520,103.998097,4.303066,64.317017,30.761737,138.889489,104.314369,137.541022,103.845284,88.108793,103.562964,-0.057330,-1.048366,32.025740,-235.694525,100.462698,4.077829,21.424873,8.887791,-3.102942,-159.831127,14.923455,320159.856783,0.959412,34.150066,11.343098,3.474148,0.074158,0.050920,111.575633,92.347525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459407,73.087408,91.950804,100.000000,25.113028,38.126582,53.221537,39.775406,17.632911,25.209494,16.906834,0.205786,22.344676,72.913978,54.755618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.451271,64.400670,105.232093,141.243101,76.087196,77.282348,54.662206,14.362801,104.042257,4.301076,64.270842,30.786810,138.918765,104.414675,137.541092,103.840928,88.109077,103.671719,-0.057385,-1.048971,32.025740,-235.683383,100.779265,4.076365,21.406356,8.843094,3.735859,192.545485,14.711174,319924.303732,0.943243,33.379981,11.265085,3.419568,0.074386,0.050794,111.584616,92.342148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.478536,73.107327,91.950683,100.000000,25.129752,38.126582,53.221537,39.991402,17.632911,25.209494,16.904421,0.205442,22.341413,71.278199,54.756356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
