OSU 80 Ton Compressor Load Stand
30.913293,64.393224,105.176952,141.255659,76.076203,77.285392,54.679449,14.345819,103.942249,4.299039,64.175766,30.763493,138.874014,104.406199,137.522053,103.898101,88.076519,103.642984,-0.057293,-1.050717,32.025740,-235.703632,100.778272,4.074599,21.405959,8.861449,18.286770,942.199481,14.881777,320210.509247,0.955221,34.042140,11.245477,3.462071,0.074681,0.050277,111.478497,92.316210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466337,73.064558,91.926756,100.000000,25.146500,38.126582,53.221537,39.934997,17.632911,25.209494,16.900399,0.205485,22.319848,72.316739,54.746727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.605157,64.353235,105.188604,141.222449,76.081640,77.289984,54.682052,14.363372,104.065219,4.297151,64.146486,30.774386,138.902728,104.417372,137.536575,103.937167,88.075477,103.666414,-0.057314,-1.050862,32.025740,-235.687876,100.925373,4.072785,21.420474,8.869274,24.890188,1282.370057,14.857204,320195.690997,0.953064,33.907396,11.313442,3.455754,0.074554,0.050930,111.411386,92.322854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.450894,73.077258,91.932999,100.000000,25.149138,38.126582,53.221537,39.647721,17.632911,25.209494,16.896518,0.206695,22.343811,72.318240,54.758844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.084028,64.340273,105.242717,141.188681,76.076750,77.297523,54.793498,14.358377,104.008251,4.295657,64.191456,30.784985,138.855459,104.354141,137.526565,103.860299,88.076037,103.713493,-0.057503,-1.051432,32.025740,-235.699405,100.210964,4.070789,21.421447,8.835251,11.092808,570.351336,14.648034,319991.388097,0.937673,33.167773,11.327973,3.402321,0.073535,0.050571,111.351769,92.330690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443438,73.066095,91.893510,100.000000,25.165479,38.126582,53.221537,39.825155,17.632911,25.209494,16.890073,0.205228,22.326574,71.285193,54.755293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.304447,64.341928,105.253591,141.187285,76.080945,77.304397,54.656851,14.363514,103.978576,4.295159,64.109305,30.772092,138.882041,104.337849,137.542416,103.927857,88.082544,103.660843,-0.057550,-1.053199,32.025740,-235.686917,100.871837,4.070019,21.425757,8.840985,-3.027519,-156.053068,14.783825,320141.643419,0.947624,33.615147,11.343713,3.436957,0.073866,0.051136,111.282505,92.329888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.462563,73.066579,91.910102,100.000000,25.182918,38.126582,53.221537,40.139085,17.632911,25.209494,16.885552,0.206348,22.339177,71.524934,54.760073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.255788,64.341928,105.177408,141.187285,76.070633,77.308137,54.653530,14.361944,103.991879,4.294657,64.161213,30.696288,138.878885,104.456514,137.559659,103.890269,88.113860,103.689962,-0.057385,-1.054951,32.025740,-235.685873,100.447686,4.070092,21.417697,8.869977,7.360404,379.414071,15.023328,320449.400370,0.963150,34.435122,11.372681,3.498292,0.073352,0.051361,111.229893,92.278576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475730,73.096671,91.892747,100.000000,25.189889,38.126582,53.221537,40.017732,17.632911,25.209494,16.881377,0.205700,22.373507,73.203271,54.753936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.411203,64.309661,105.153830,141.174169,76.068262,77.311941,54.683750,14.360232,103.988206,4.293310,64.220530,30.740221,138.852281,104.417668,137.521842,103.890675,88.108563,103.568758,-0.057209,-1.056728,32.025740,-235.688076,100.906734,4.069112,21.397341,8.829643,23.336875,1202.304278,14.927112,320346.915093,0.958201,34.083125,11.333152,3.473206,0.074378,0.050498,111.199395,92.248639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459068,73.058129,91.867650,100.000000,25.196641,38.126582,53.221537,40.055379,17.632911,25.209494,16.876349,0.203654,22.318117,72.339641,54.752569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.221589,64.320417,105.164972,141.166913,76.057210,77.318818,54.679598,14.361802,103.902827,4.291136,64.365587,30.662196,138.828837,104.354785,137.484109,103.906750,88.069017,103.575388,-0.057285,-1.058447,32.025740,-235.690426,101.109478,4.067567,21.409439,8.837054,17.677641,910.812533,14.940772,320346.100301,0.959940,34.161024,11.320102,3.476274,0.074520,0.051838,111.149371,92.219784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.457825,73.029187,91.851324,100.000000,25.203175,38.126582,53.221537,39.966503,17.632911,25.209494,16.871934,0.207218,22.298140,72.633819,54.758647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.421950,64.397636,105.197244,141.198727,76.042141,77.322621,54.685463,14.362373,103.920232,4.289595,64.395719,30.722219,138.843334,104.444182,137.494397,103.893467,88.089181,103.622972,-0.057151,-1.059034,32.025740,-235.689039,101.002038,4.066255,21.400838,8.873674,10.258612,528.502073,14.868399,320249.843031,0.954185,33.880287,11.249345,3.457733,0.074275,0.050720,111.239886,92.234600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.458951,73.084886,91.845515,100.000000,25.214713,38.126582,53.221537,40.067912,17.632911,25.209494,16.867837,0.206956,22.338816,73.007977,54.758716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.273396,64.397636,105.112271,141.198727,76.031543,77.321108,54.686579,14.364799,104.018922,4.288058,64.386860,30.697031,138.852622,104.400968,137.507168,103.847000,88.087411,103.641885,-0.056899,-1.059049,32.025740,-235.681549,100.887153,4.063982,21.408393,8.846394,22.167520,1142.000652,14.956008,320449.265075,0.960719,34.194321,11.293053,3.479796,0.074069,0.051175,111.230244,92.254674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.462335,73.056015,91.851439,100.000000,25.222073,38.126582,53.221537,39.952822,17.632911,25.209494,16.865614,0.205399,22.367322,72.175399,54.752628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.110743,64.431006,105.110302,141.237519,76.046880,77.318037,54.823019,14.359518,103.905447,4.286792,64.301426,30.715467,138.858300,104.367715,137.486675,103.782233,88.079716,103.610160,-0.056957,-1.060230,32.025740,-235.686829,100.445260,4.063102,21.431075,8.822666,42.550926,2186.633832,14.873990,320403.460611,0.954123,33.951115,11.302755,3.457939,0.074407,0.051225,111.236205,92.317370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.447744,73.058403,91.836089,100.000000,25.227642,38.126582,53.221537,40.056007,17.632911,25.209494,16.862608,0.207524,22.345524,71.870372,54.753926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.817501,64.418872,105.196559,141.238077,76.076342,77.316464,54.702286,14.360803,103.954128,4.283683,64.243523,30.678253,138.838808,104.270685,137.483318,103.855554,88.064863,103.664661,-0.056821,-1.062576,32.025740,-235.687831,101.087758,4.060543,21.421555,8.857717,22.173887,1142.000652,14.929956,320481.882827,0.959052,34.188532,11.316392,3.472100,0.074093,0.050530,111.257753,92.330888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.479756,73.032885,91.830601,100.000000,25.245142,38.126582,53.221537,40.134902,17.632911,25.209494,16.857448,0.205185,22.336797,72.687548,54.746924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.396528,64.381641,105.145786,141.221891,76.092260,77.317978,54.683150,14.352811,103.963297,4.280758,64.240940,30.691379,138.820361,104.370005,137.480237,103.905908,88.031054,103.676095,-0.056679,-1.064314,32.025740,-235.694189,100.625696,4.057834,21.418328,8.842986,13.611697,701.275595,15.003284,320603.916914,0.962183,34.482887,11.304179,3.490791,0.073691,0.050774,111.298041,92.321497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464429,73.040741,91.846691,100.000000,25.257485,38.126582,53.221537,39.742948,17.632911,25.209494,16.853731,0.205228,22.349274,72.296711,54.753012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.028814,64.363715,105.162650,141.204309,76.110079,77.315795,54.657712,14.348530,104.004615,4.276853,64.176573,30.682387,138.830180,104.267409,137.491230,103.960462,88.040343,103.521633,-0.056600,-1.066076,32.025740,-235.701248,100.387282,4.054090,21.425937,8.835756,13.052813,672.794846,14.698995,320215.020451,0.940810,33.344525,11.353228,3.413533,0.075423,0.051449,111.345092,92.363087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.461343,73.042208,91.840973,100.000000,25.264032,38.126582,53.221537,39.992805,17.632911,25.209494,16.848910,0.209024,22.346659,71.637864,54.753494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.061575,64.363715,105.131040,141.204309,76.106924,77.316577,54.694441,14.361374,103.972677,4.273359,64.137765,30.746723,138.837872,104.301682,137.491235,103.914797,88.055159,103.613811,-0.056818,-1.067816,32.025740,-235.684810,100.447278,4.050356,21.417336,8.864875,29.028644,1495.249123,14.877820,320463.774146,0.954917,33.975685,11.394210,3.459138,0.076744,0.051082,111.372195,92.336594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.462177,73.041800,91.867865,100.000000,25.272443,38.126582,53.221537,40.220000,17.632911,25.209494,16.844462,0.206869,22.335012,72.494260,54.755323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.844200,64.318211,105.136513,141.185890,76.088651,77.315808,54.709947,14.360946,103.959991,4.270063,64.088619,30.746782,138.831122,104.434576,137.486013,103.898886,88.083824,103.731569,-0.056726,-1.069555,32.025740,-235.687199,100.663035,4.047050,21.404895,8.893363,45.959419,2366.672851,15.043315,320627.066541,0.967706,34.547467,11.287977,3.502058,0.073709,0.050520,111.404479,92.319841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451174,73.034539,91.874566,100.000000,25.282104,38.126582,53.221537,40.192567,17.632911,25.209494,16.839238,0.209514,22.329278,71.969308,54.754015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.250734,64.279050,105.233879,141.168866,76.088503,77.317320,54.674124,14.356522,103.917649,4.267260,64.081558,30.718805,138.837444,104.357520,137.484646,103.948408,88.072849,103.670011,-0.056695,-1.071301,32.025740,-235.694073,100.699891,4.044300,21.381834,8.820899,44.914130,2314.361272,15.025053,320592.474317,0.965949,34.494702,11.331027,3.497190,0.074492,0.051141,111.402493,92.344093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.466687,73.059945,91.872131,100.000000,25.299195,38.126582,53.221537,39.725187,17.632911,25.209494,16.834877,0.206391,22.343432,72.630870,54.803208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.049497,64.257815,105.177260,141.156587,76.117842,77.317318,54.742172,14.362943,103.949731,4.263754,64.107668,30.805308,138.791168,104.407783,137.451376,103.860628,88.065506,103.674637,-0.056522,-1.071879,32.025740,-235.687978,101.086146,4.040873,21.408087,8.811775,26.219186,1349.357941,14.676524,320071.201806,0.939586,33.201712,11.376229,3.408631,0.073793,0.050644,111.404837,92.333954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.438765,73.007268,91.842973,100.000000,25.312438,38.126582,53.221537,40.082724,17.632911,25.209494,16.829355,0.206174,22.363428,70.050306,54.751812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.300651,64.259745,105.114419,141.151843,76.134305,77.315798,54.681947,14.356522,103.984332,4.258900,64.110636,30.809445,138.819337,104.399562,137.462271,103.868222,88.050944,103.680132,-0.056370,-1.071868,32.025740,-235.693419,101.073198,4.035757,21.401794,8.871312,25.775743,1327.997379,14.948981,320381.285680,0.959723,34.106242,11.348597,3.478721,0.073551,0.051055,111.363733,92.321482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.443444,73.038813,91.862857,100.000000,25.308913,38.126582,53.221537,40.176678,17.632911,25.209494,16.822578,0.206261,22.347615,72.430415,54.762532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.317802,64.259745,105.134905,141.151843,76.152112,77.320394,54.673499,14.360517,103.974762,4.254924,64.082512,30.730760,138.803894,104.446581,137.476447,103.819739,88.077439,103.662580,-0.056440,-1.073033,32.025740,-235.687953,100.897066,4.031787,21.411080,8.856383,43.782814,2256.091985,15.032080,320482.763458,0.965291,34.408249,11.358844,3.500134,0.074166,0.050011,111.352344,92.339767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.469879,73.044526,91.853644,100.000000,25.316753,38.126582,53.221537,40.078845,17.632911,25.209494,16.817884,0.204077,22.344297,72.909502,54.750130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.456474,64.252575,105.224806,141.147936,76.180230,77.328026,54.698080,14.363086,104.017700,4.251287,64.031375,30.767765,138.813827,104.434917,137.452900,103.913249,88.023320,103.741056,-0.056543,-1.073047,32.025740,-235.685221,101.293337,4.028035,21.423990,8.801552,46.922772,2416.804782,14.912096,320358.884903,0.957847,34.007016,11.376851,3.469048,0.073523,0.050376,111.325734,92.333207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483484,73.041981,91.872566,100.000000,25.332472,38.126582,53.221537,40.074431,17.632911,25.209494,16.812967,0.206912,22.339934,72.297211,54.835850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.970914,64.212311,105.144153,141.120866,76.185783,77.331836,54.702171,14.346818,103.988030,4.247435,64.008503,30.705202,138.814060,104.434353,137.457368,103.866993,88.054960,103.640718,-0.056671,-1.073047,32.025740,-235.702797,100.431090,4.024522,21.403146,8.872105,33.259255,1712.923418,14.907547,320330.959341,0.957477,33.979579,11.339347,3.467761,0.074123,0.051835,111.337564,92.385317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512315,73.082336,91.900432,100.000000,25.344803,38.126582,53.221537,39.992842,17.632911,25.209494,16.808186,0.208095,22.346299,73.048557,54.754831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.293770,64.204865,105.154009,141.098819,76.177754,77.332630,54.679349,14.363657,103.982478,4.243595,64.066853,30.653818,138.788077,104.431562,137.435573,103.893122,88.047893,103.647600,-0.056579,-1.073044,32.025740,-235.689551,100.796437,4.021354,21.399739,8.873620,10.229262,527.048973,14.857512,320354.975306,0.952502,33.751006,11.442681,3.454924,0.074496,0.050867,111.318408,92.352004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.523661,73.093661,91.878024,100.000000,25.352481,38.126582,53.221537,40.285335,17.632911,25.209494,16.802212,0.206088,22.344370,71.805865,54.752717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.534666,64.204865,105.169835,141.098819,76.156827,77.334930,54.693130,14.359518,103.974581,4.240379,64.163515,30.761112,138.760214,104.357573,137.448474,103.921090,88.031215,103.610813,-0.056551,-1.073047,32.025740,-235.689442,101.166748,4.018102,21.390435,8.814173,16.717245,861.116532,15.064802,320556.280416,0.968763,34.489425,11.348110,3.508206,0.074234,0.050382,111.340552,92.364515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534640,73.120330,91.894586,100.000000,25.365520,38.126582,53.221537,40.106004,17.632911,25.209494,16.796969,0.205915,22.341845,72.393924,54.759149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.394341,64.245680,105.152698,141.105237,76.146154,77.335689,54.655291,14.363657,103.925765,4.237241,64.146463,30.623767,138.771675,104.321796,137.461111,103.813589,88.016146,103.625889,-0.056427,-1.073036,32.025740,-235.685141,101.099912,4.015138,21.394438,8.818717,23.169683,1194.312232,14.920806,320381.580024,0.958211,33.963147,11.359495,3.471143,0.073303,0.050797,111.372575,92.397224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.523382,73.116120,91.890098,100.000000,25.374525,38.126582,53.221537,39.957437,17.632911,25.209494,16.792919,0.206478,22.323959,72.400151,54.745360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.163415,64.264158,105.092125,141.111098,76.130590,77.338752,54.667125,14.353668,103.956962,4.233936,64.228798,30.650976,138.786756,104.302810,137.437714,103.709072,88.009823,103.562683,-0.056336,-1.073047,32.025740,-235.695457,101.219144,4.011941,21.388686,8.848197,11.337908,584.301091,14.815987,320280.248325,0.949980,33.578800,11.353090,3.444277,0.074018,0.050868,111.383038,92.394974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.539220,73.149291,91.907264,100.000000,25.377328,38.126582,53.221537,40.038377,17.632911,25.209494,16.788094,0.206999,22.285428,71.951826,54.755028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.685938,64.310213,104.989315,141.130075,76.102152,77.337784,54.727714,14.362515,103.909424,4.229410,64.344774,30.746728,138.763008,104.336032,137.398905,103.737640,87.981608,103.528925,-0.056409,-1.073058,32.025740,-235.691673,101.158813,4.007549,21.364850,8.803139,13.631258,701.711525,14.877891,320422.985927,0.955395,33.843216,11.377618,3.459614,0.073836,0.051962,111.384047,92.370534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527296,73.164675,91.902631,100.000000,25.388708,38.126582,53.221537,40.186364,17.632911,25.209494,16.782248,0.205056,22.339069,72.055705,54.755598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.513473,64.357923,105.085399,141.166634,76.088871,77.333819,54.696221,14.364513,103.799467,4.227198,64.319499,30.581252,138.779383,104.223357,137.405685,103.793421,87.974732,103.539738,-0.056375,-1.073077,32.025740,-235.684448,101.023757,4.005165,21.381564,8.821962,11.146464,574.129395,14.975424,320590.718948,0.963027,34.231405,11.344271,3.484092,0.074526,0.051061,111.419698,92.351561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.569794,73.208744,91.940280,100.000000,25.381872,38.126582,53.221537,39.897514,17.632911,25.209494,16.778906,0.205959,22.338618,72.345263,54.753720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.039666,64.357923,105.094086,141.166634,76.092555,77.327956,54.813230,14.362087,103.818942,4.223687,64.331225,30.643314,138.772427,104.255447,137.397560,103.734930,87.954526,103.520171,-0.056343,-1.073593,32.025740,-235.686057,100.714756,4.001693,21.402029,8.855824,13.612977,699.677186,14.732957,320382.003338,0.944677,33.443991,11.351291,3.421415,0.074828,0.051014,111.365182,92.293041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.546144,73.203742,91.937960,100.000000,25.401200,38.126582,53.221537,39.991690,17.632911,25.209494,16.775807,0.206218,22.324734,71.848346,54.841554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.302038,64.360129,105.134476,141.182541,76.086933,77.323635,54.703811,14.357663,103.812230,4.220442,64.313902,30.634667,138.783313,104.163505,137.389599,103.698562,87.950563,103.535826,-0.056275,-1.074954,32.025740,-235.691624,101.172072,3.998288,21.404264,8.885826,18.354169,945.250989,14.821072,320518.100735,0.950950,33.765577,11.364957,3.443902,0.074272,0.051016,111.337967,92.312143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.553734,73.215451,91.940891,100.000000,25.409199,38.126582,53.221537,40.280078,17.632911,25.209494,16.771756,0.205270,22.339213,71.961444,54.840079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.134245,64.367851,104.999789,141.183099,76.091068,77.318302,54.702425,14.375644,103.816645,4.217636,64.193085,30.601480,138.765676,104.245121,137.398884,103.736264,87.950886,103.553807,-0.056281,-1.075576,32.025740,-235.676747,100.334937,3.995748,21.414488,8.829157,23.387166,1204.483928,15.032687,320784.906436,0.964730,34.524193,11.372875,3.498510,0.073802,0.050315,111.277322,92.313274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.551295,73.189868,91.923010,100.000000,25.410817,38.126582,53.221537,40.134971,17.632911,25.209494,16.767663,0.203191,22.331730,72.897152,54.846098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.506149,64.325657,104.935857,141.175285,76.076151,77.312965,54.676732,14.362230,103.862559,4.215697,64.238012,30.700472,138.773726,104.136500,137.397707,103.718123,87.951813,103.426288,-0.056039,-1.077353,32.025740,-235.689835,100.803820,3.993912,21.407113,8.834259,13.714443,706.652063,14.918894,320628.920966,0.957737,34.105179,11.386671,3.469551,0.074408,0.051439,111.241411,92.380100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.563697,73.240689,91.934046,100.000000,25.412599,38.126582,53.221537,40.234047,17.632911,25.209494,16.763799,0.207568,22.299258,72.679222,54.754507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.223119,64.325657,104.990148,141.175285,76.044327,77.306145,54.642111,14.363086,103.812423,4.214052,64.261645,30.541652,138.774966,104.234035,137.390477,103.738211,87.930265,103.549411,-0.056052,-1.079097,32.025740,-235.689142,100.428432,3.991904,21.394726,8.858636,-3.263443,-168.259104,14.977797,320707.356139,0.963369,34.381954,11.397637,3.484401,0.074214,0.050951,111.247334,92.380892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.554265,73.241196,91.929176,100.000000,25.421488,38.126582,53.221537,40.017218,17.632911,25.209494,16.758595,0.207174,22.317721,73.712748,54.754890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.958360,64.313798,104.982375,141.159378,76.014384,77.302361,54.643377,14.357378,103.762260,4.212786,64.383949,30.552838,138.774603,104.076029,137.393579,103.750267,87.958221,103.358588,-0.056102,-1.080533,32.025740,-235.693707,100.694220,3.990591,21.359441,8.805970,10.701661,551.751664,14.801991,320433.964101,0.951203,33.744967,11.316612,3.439826,0.074622,0.051657,111.240926,92.371518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573754,73.259407,91.933550,100.000000,25.424976,38.126582,53.221537,40.193918,17.632911,25.209494,16.753981,0.204162,22.297040,71.311675,54.758283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.978625,64.342204,104.861722,141.168029,75.988039,77.296260,54.675636,14.361659,103.666190,4.210668,64.508668,30.624206,138.754595,104.038923,137.369683,103.619928,87.956059,103.294961,-0.056050,-1.083318,32.025740,-235.691549,100.598812,3.988162,21.364796,8.829589,22.442271,1156.386336,14.932979,320594.136287,0.961181,34.197108,11.415497,3.473836,0.073654,0.050874,111.228922,92.358450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558821,73.271784,91.915621,100.000000,25.413052,38.126582,53.221537,40.365811,17.632911,25.209494,16.749592,0.206088,22.284455,72.079453,54.751084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.189322,64.426869,104.773043,141.196774,75.948096,77.282659,54.662007,14.368509,103.607828,4.207045,64.644488,30.474303,138.759998,104.029414,137.356227,103.484661,87.943258,103.264592,-0.055824,-1.086703,32.025740,-235.686006,100.618388,3.984526,21.358197,8.843274,15.151444,780.905444,15.049828,320673.791298,0.970093,34.611174,11.267651,3.504276,0.072972,0.050152,111.240993,92.335603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578724,73.270980,91.936450,100.000000,25.418269,38.126582,53.221537,40.343893,17.632911,25.209494,16.744642,0.206564,22.281552,73.715133,54.758568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.183662,64.527257,104.811410,141.253427,75.939974,77.269714,54.673486,14.361374,103.511293,4.203746,64.709091,30.603615,138.763711,103.952101,137.363029,103.456664,87.950893,103.243744,-0.055641,-1.088448,32.025740,-235.686771,100.208903,3.981248,21.340905,8.814678,-2.258593,-116.383454,15.026735,320667.577085,0.968813,34.606877,11.229799,3.497883,0.073858,0.051394,111.242494,92.286595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.588110,73.285721,91.935961,100.000000,25.412260,38.126582,53.221537,40.231792,17.632911,25.209494,16.742944,0.206521,22.260546,72.914148,54.757782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.800888,64.527257,104.723801,141.253427,75.949766,77.255513,54.644856,14.348673,103.569687,4.199479,64.676349,30.546082,138.753058,103.915353,137.352355,103.399470,87.937502,103.149097,-0.055717,-1.090193,32.025740,-235.706496,99.970554,3.977309,21.337750,8.815670,2.302887,118.728034,14.922228,320595.170724,0.961904,34.352531,11.223497,3.470533,0.074195,0.050513,111.251218,92.242940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567518,73.294104,91.923437,100.000000,25.415928,38.126582,53.221537,40.245407,17.632911,25.209494,16.742039,0.208492,22.240605,72.240073,54.752530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.199041,64.580209,104.667908,141.298638,75.990200,77.241276,54.671452,14.363229,103.514456,4.196099,64.666521,30.543257,138.772275,103.931709,137.364292,103.407833,87.947780,103.201035,-0.055766,-1.091950,32.025740,-235.687039,100.512765,3.974234,21.362217,8.859340,17.759603,915.171831,14.930399,320633.714117,0.961955,34.462001,11.202746,3.472455,0.073642,0.050748,111.254108,92.275410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.586156,73.335023,91.953491,100.000000,25.411833,38.126582,53.221537,40.483812,17.632911,25.209494,16.740359,0.208625,22.300646,72.294821,54.755647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.828191,64.583794,104.707576,141.302824,75.991530,77.230622,54.679410,14.366083,103.533000,4.193546,64.570990,30.584771,138.774305,103.927692,137.347072,103.403842,87.961042,103.247148,-0.055672,-1.093690,32.025740,-235.684512,100.407445,3.971748,21.361604,8.838118,24.279809,1250.983109,15.090197,320806.593594,0.975389,35.079342,11.156559,3.514117,0.073697,0.050796,111.219526,92.264753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578817,73.343405,91.939190,100.000000,25.402308,38.126582,53.221537,40.265683,17.632911,25.209494,16.737674,0.207436,22.303026,72.377807,54.756444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.975083,64.530842,104.795378,141.293893,75.989698,77.224468,54.759284,14.360946,103.628049,4.190753,64.348461,30.707960,138.786561,104.009909,137.367823,103.454606,87.966937,103.232869,-0.055672,-1.095441,32.025740,-235.692916,100.617840,3.968987,21.406536,8.824847,12.060293,620.483267,14.903320,320564.183488,0.961235,34.490275,11.178979,3.465935,0.074871,0.051393,111.270794,92.258085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.578357,73.340879,91.938182,100.000000,25.407275,38.126582,53.221537,39.890113,17.632911,25.209494,16.735095,0.207043,22.332109,71.435998,54.752087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.924982,64.530842,104.796070,141.293893,75.975270,77.222176,54.686521,14.356950,103.583358,4.188574,64.120815,30.671801,138.793138,104.012457,137.372872,103.545627,87.971536,103.269520,-0.055630,-1.097164,32.025740,-235.695115,100.342022,3.967387,21.360775,8.839722,21.651322,1115.408933,14.627732,320157.919080,0.940172,33.492567,11.194736,3.396488,0.073733,0.050791,111.257462,92.266706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584202,73.320673,91.929818,100.000000,25.421273,38.126582,53.221537,40.397525,17.632911,25.209494,16.730977,0.206261,22.319397,70.516788,54.757723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.053142,64.390742,104.835941,141.231379,75.944256,77.218383,54.769279,14.363514,103.603814,4.186933,64.066023,30.691686,138.806801,104.069896,137.373084,103.525952,87.931300,103.295837,-0.055504,-1.098881,32.025740,-235.686917,100.685836,3.965381,21.384701,8.880291,45.839767,2357.954255,15.013590,320543.633967,0.966977,34.801229,11.179858,3.496083,0.074497,0.050841,111.289511,92.309550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.571176,73.332473,91.923330,100.000000,25.421602,38.126582,53.221537,40.436591,17.632911,25.209494,16.724421,0.206131,22.326772,72.514369,54.746059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.413844,64.279877,104.838981,141.145424,75.926537,77.213780,54.687667,14.368652,103.627747,4.185085,64.049761,30.683178,138.780476,103.938277,137.370584,103.531089,87.950725,103.275998,-0.055478,-1.101219,32.025740,-235.679656,100.564851,3.963810,21.370007,8.824306,15.578839,802.556625,15.035961,320556.192294,0.969953,34.882119,11.198319,3.501959,0.073979,0.050941,111.253810,92.284810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.563102,73.318630,91.932558,100.000000,25.429902,38.126582,53.221537,40.397306,17.632911,25.209494,16.716412,0.207174,22.293794,72.897734,54.758578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.012284,64.240441,104.833754,141.089609,75.924527,77.207705,54.680525,14.363229,103.591925,4.183977,64.017602,30.658588,138.764502,104.040983,137.392316,103.566248,87.942806,103.223562,-0.055607,-1.102972,32.025740,-235.687039,100.229195,3.963028,21.355564,8.833971,11.165828,575.291875,14.976801,320385.784749,0.963751,34.535307,11.255109,3.488352,0.074634,0.050768,111.254012,92.274099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.547959,73.331210,91.953797,100.000000,25.436077,38.126582,53.221537,40.179267,17.632911,25.209494,16.711806,0.206999,22.317649,72.656621,54.754359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.446682,64.209554,104.808192,141.065051,75.912260,77.204648,54.675782,14.362515,103.608372,4.183171,64.045156,30.646504,138.759212,103.976799,137.390482,103.454709,87.945405,103.319487,-0.055688,-1.104707,32.025740,-235.686936,100.715021,3.962256,21.379490,8.869977,29.608136,1525.618902,14.811128,320028.350109,0.952751,33.846289,11.223207,3.447081,0.073447,0.050980,111.249418,92.311053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.554270,73.320562,91.939800,100.000000,25.434475,38.126582,53.221537,40.425209,17.632911,25.209494,16.706032,0.206651,22.332181,71.491293,54.754792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.271965,64.209554,104.849637,141.065051,75.897180,77.203110,54.812107,14.364228,103.591289,4.181966,64.070705,30.615729,138.729931,104.075681,137.385021,103.532207,87.928977,103.259331,-0.055664,-1.104711,32.025740,-235.687184,100.706455,3.961212,21.339968,8.812821,44.956804,2310.728523,14.987214,320198.072235,0.966240,34.450833,11.198132,3.493028,0.074887,0.051182,111.256767,92.305217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524373,73.290727,91.948523,100.000000,25.435448,38.126582,53.221537,40.175318,17.632911,25.209494,16.700324,0.206521,22.276701,72.402223,54.754802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.104751,64.211208,104.820111,141.051098,75.885799,77.201571,54.673979,14.357092,103.640377,4.179854,64.135706,30.549953,138.756582,103.979719,137.387077,103.529146,87.938989,103.242238,-0.055735,-1.105745,32.025740,-235.691705,100.478402,3.959583,21.335442,8.791365,42.889265,2210.028733,14.788693,319910.500886,0.951600,33.723595,11.255880,3.442352,0.074334,0.050566,111.228519,92.302647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.531554,73.294587,91.952424,100.000000,25.443922,38.126582,53.221537,40.294873,17.632911,25.209494,16.695310,0.206956,22.263684,71.563532,54.766525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.543846,64.242923,104.759060,141.043005,75.877714,77.193958,54.685607,14.347674,103.621642,4.177761,64.227248,30.571398,138.745841,103.957541,137.389794,103.496747,87.921772,103.214210,-0.055562,-1.107486,32.025740,-235.701287,100.855344,3.957138,21.331223,8.844338,21.693269,1117.588582,14.870667,320023.155886,0.955028,34.002742,11.234468,3.463589,0.075107,0.052029,111.228766,92.321093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.523294,73.272703,91.971282,100.000000,25.445571,38.126582,53.221537,40.403797,17.632911,25.209494,16.690265,0.205099,22.261592,72.005588,54.756493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.157704,64.307731,104.778317,141.055284,75.852285,77.184826,54.711071,14.360375,103.553115,4.175051,64.343436,30.659632,138.723635,104.001486,137.382564,103.440997,87.928701,103.242745,-0.055714,-1.109244,32.025740,-235.692997,100.845039,3.954607,21.321613,8.843779,9.724434,500.747874,14.941966,320097.374979,0.963067,34.272723,11.213701,3.481846,0.075095,0.050541,111.157528,92.284321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509719,73.263289,91.956743,100.000000,25.439132,38.126582,53.221537,40.137394,17.632911,25.209494,16.686159,0.204459,22.256904,72.198832,54.757526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.239208,64.307731,104.701186,141.055284,75.862977,77.179956,54.704739,14.366511,103.549281,4.172316,64.348187,30.556286,138.718443,103.902601,137.365426,103.455771,87.924010,103.265859,-0.055745,-1.110384,32.025740,-235.687514,100.738433,3.952331,21.297993,8.784748,17.702699,911.684392,14.739257,319877.715837,0.948159,33.602257,11.213280,3.429793,0.073881,0.050409,111.049619,92.308360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529804,73.270520,91.977151,100.000000,25.434520,38.126582,53.221537,40.369343,17.632911,25.209494,16.683099,0.206261,22.251693,71.864074,54.762197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.584790,64.345237,104.740525,141.078167,75.864398,77.167273,54.681802,14.364085,103.577091,4.168501,64.406075,30.628418,138.698992,103.922259,137.342473,103.419446,87.876290,103.093009,-0.055777,-1.112135,32.025740,-235.686346,100.867839,3.948993,21.313680,8.847043,46.942653,2418.548501,14.913723,320108.483045,0.960628,34.284147,11.224307,3.474347,0.074052,0.051699,110.982917,92.228925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509258,73.262416,91.957148,100.000000,25.426520,38.126582,53.221537,40.340742,17.632911,25.209494,16.678227,0.207831,22.264170,72.942280,54.764400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.694918,64.383847,104.752508,141.087656,75.844553,77.155835,54.687752,14.377642,103.474934,4.166265,64.467121,30.584310,138.718443,103.916349,137.341551,103.405296,87.863764,103.191941,-0.055651,-1.113876,32.025740,-235.671155,100.729332,3.947192,21.294477,8.828057,29.118177,1500.044352,14.867317,320050.015803,0.957932,34.153393,11.243543,3.462432,0.074734,0.050673,110.988924,92.275494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.517793,73.265147,91.999283,100.000000,25.436420,38.126582,53.221537,40.737738,17.632911,25.209494,16.675019,0.205528,22.200757,72.080112,54.755667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.210882,64.418320,104.616942,141.102447,75.823829,77.143635,54.713433,14.343964,103.445996,4.165944,64.500780,30.545596,138.736276,103.868112,137.347864,103.333807,87.888610,103.150754,-0.055488,-1.115612,32.025740,-235.707121,100.733180,3.946479,21.304917,8.794033,11.861119,610.747501,15.166448,320465.168604,0.980741,35.248558,11.182447,3.540350,0.073469,0.050354,111.072136,92.275152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509672,73.270683,91.997322,100.000000,25.433549,38.126582,53.221537,40.090343,17.632911,25.209494,16.671078,0.207524,22.263107,72.974953,54.756542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.090560,64.448105,104.686077,141.113051,75.807680,77.131394,54.728070,14.367367,103.471687,4.165329,64.459608,30.659153,138.703047,103.826245,137.319194,103.330808,87.860873,103.208112,-0.055431,-1.117360,32.025740,-235.683391,100.202497,3.945726,21.329420,8.802616,15.065313,775.528976,14.669814,319856.992687,0.943011,33.503398,11.257272,3.412699,0.074298,0.051412,111.093807,92.270192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514870,73.251070,91.991956,100.000000,25.424621,38.126582,53.221537,40.376746,17.632911,25.209494,16.668158,0.206738,22.250900,71.376261,54.761716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.209703,64.448105,104.592415,141.113051,75.779484,77.121471,54.644913,14.362087,103.435518,4.164707,64.450960,30.555760,138.715157,103.818020,137.326706,103.386482,87.891408,103.145534,-0.055368,-1.119126,32.025740,-235.691121,100.600382,3.945525,21.325940,8.832907,23.500683,1211.604115,14.867285,320073.187685,0.958526,34.309395,11.206495,3.462889,0.074661,0.050413,111.147713,92.254080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.518808,73.263266,91.997276,100.000000,25.430357,38.126582,53.221537,40.460030,17.632911,25.209494,16.665257,0.205829,22.212387,71.641364,54.758726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.323791,64.451966,104.603866,141.117238,75.775635,77.116135,54.651462,14.359376,103.426596,4.163666,64.404667,30.721334,138.674603,103.849008,137.324200,103.272782,87.869222,103.106093,-0.055336,-1.120891,32.025740,-235.692526,100.421296,3.944532,21.310452,8.821962,15.988529,824.207807,14.928022,320157.796921,0.962247,34.532446,11.270341,3.479034,0.074970,0.049980,111.113425,92.266370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.499130,73.248590,91.978830,100.000000,25.418034,38.126582,53.221537,40.403115,17.632911,25.209494,16.661825,0.208669,22.254795,72.207383,54.756946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.393013,64.445899,104.624987,141.116679,75.765529,77.110042,54.683622,14.346960,103.394404,4.162906,64.430893,30.547293,138.714838,103.747438,137.285180,103.369074,87.872971,103.162729,-0.055468,-1.122658,32.025740,-235.697917,100.795567,3.943864,21.310759,8.803445,-2.112347,-108.827337,14.861918,320007.144708,0.959558,34.341071,11.200410,3.462213,0.074162,0.051357,111.120245,92.312961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.520948,73.286483,92.006426,100.000000,25.423312,38.126582,53.221537,40.341843,17.632911,25.209494,16.658319,0.207787,22.216642,72.205119,54.762335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.348785,64.444796,104.512218,141.105517,75.772974,77.098852,54.662806,14.376500,103.442740,4.161369,64.435479,30.649930,138.682740,103.836033,137.313867,103.343201,87.882339,103.068696,-0.055384,-1.124982,32.025740,-235.678505,100.166272,3.942328,21.297272,8.829301,19.851612,1023.137119,14.811537,319956.456699,0.955557,34.162220,11.197757,3.449564,0.074645,0.051845,111.073943,92.306919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514940,73.292060,91.998764,100.000000,25.408072,38.126582,53.221537,40.295288,17.632911,25.209494,16.653453,0.207611,22.206671,70.980988,54.762473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
