OSU 80 Ton Compressor Load Stand
30.373974,64.449484,104.536305,141.092958,75.778438,77.087629,54.662532,14.367510,103.399427,4.159859,64.428608,30.660920,138.702089,103.791381,137.313997,103.216540,87.889829,103.119615,-0.055310,-1.126720,32.025740,-235.684065,100.260234,3.940721,21.311101,8.816806,16.702254,860.825912,14.781822,319882.012138,0.952599,34.045553,11.229674,3.442403,0.074145,0.050675,111.045607,92.304668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525849,73.312040,92.005816,100.000000,25.398624,38.126582,53.221537,40.320330,17.632911,25.209494,16.649876,0.205743,22.224395,71.139321,54.764853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.765747,64.449484,104.624592,141.092958,75.792638,77.080516,54.633409,14.363514,103.350650,4.159853,64.374596,30.654975,138.701060,103.829099,137.306035,103.273009,87.882837,103.011308,-0.055363,-1.127997,32.025740,-235.688060,99.872652,3.941004,21.303907,8.795458,-3.045946,-157.070238,14.786297,319844.874153,0.954295,34.115095,11.161081,3.443704,0.074189,0.050615,111.031666,92.315097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524327,73.311347,92.008562,100.000000,25.401696,38.126582,53.221537,40.308173,17.632911,25.209494,16.646454,0.207480,22.204309,71.221026,54.765138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.598909,64.429352,104.656575,141.080958,75.805014,77.076436,54.680318,14.375073,103.454551,4.159890,64.303258,30.811103,138.680222,103.784712,137.326749,103.351716,87.847098,103.075104,-0.055399,-1.128396,32.025740,-235.672581,100.673410,3.941331,21.307621,8.825713,16.126705,830.892064,14.775774,319779.312173,0.953332,34.079541,11.185667,3.441641,0.073790,0.050384,110.983769,92.327646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.507257,73.317046,92.010196,100.000000,25.407979,38.126582,53.221537,40.075879,17.632911,25.209494,16.642422,0.207087,22.224630,71.816661,54.757133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.169714,64.381089,104.513695,141.042167,75.811917,77.073364,54.807203,14.336115,103.393528,4.158887,64.118740,30.734297,138.665594,103.790903,137.279360,103.354968,87.847212,102.987500,-0.055268,-1.129529,32.025740,-235.709579,100.786516,3.940619,21.326607,8.818158,22.419949,1152.462968,14.612174,319543.016871,0.940866,33.456928,11.124419,3.400684,0.073400,0.050947,111.032586,92.343125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.493564,73.310823,91.998985,100.000000,25.408092,38.126582,53.221537,40.162828,17.632911,25.209494,16.638772,0.204971,22.257084,70.426921,54.758578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.956920,64.280980,104.578357,141.001423,75.803107,77.068776,54.697965,14.358520,103.386351,4.157548,63.994573,30.717716,138.672919,103.853222,137.319047,103.307944,87.860130,103.020842,-0.055431,-1.129543,32.025740,-235.690931,100.864884,3.939304,21.343123,8.792086,10.258136,528.356763,14.687452,319647.938283,0.945407,33.701185,11.200359,3.420271,0.074292,0.050810,111.054280,92.312312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512227,73.311260,92.000519,100.000000,25.393398,38.126582,53.221537,40.424290,17.632911,25.209494,16.633692,0.206002,22.255606,70.924208,54.758834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.447813,64.280980,104.662652,141.001423,75.816701,77.068752,54.660780,14.353810,103.395861,4.156803,63.897907,30.802835,138.653634,103.830682,137.303963,103.317251,87.859762,103.056616,-0.055279,-1.128952,32.025740,-235.697928,99.938328,3.938597,21.359116,8.846754,28.875452,1488.274246,14.858862,319823.172909,0.957316,34.338222,11.145035,3.464192,0.074050,0.051947,111.048379,92.311138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.490618,73.307057,91.986401,100.000000,25.402989,38.126582,53.221537,40.566648,17.632911,25.209494,16.626980,0.205399,22.240208,72.492574,54.757516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.314291,64.178667,104.751216,140.936122,75.857950,77.064931,54.667552,14.369793,103.537364,4.155468,63.923892,30.704137,138.649601,103.857626,137.333040,103.490508,87.862852,103.114389,-0.055171,-1.126960,32.025740,-235.683415,99.966874,3.937737,21.367987,8.841507,23.304585,1200.996489,14.957286,319805.366532,0.966173,34.580680,11.153134,3.490958,0.073993,0.050753,111.111572,92.329577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525621,73.330412,92.016576,100.000000,25.414687,38.126582,53.221537,40.277474,17.632911,25.209494,16.618034,0.207875,22.301746,72.607593,54.762365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.464301,64.132612,104.689966,140.891751,75.877964,77.064156,54.666727,14.367225,103.564377,4.154334,63.847425,30.800006,138.658886,104.040072,137.322703,103.480117,87.854227,103.219722,-0.055384,-1.126386,32.025740,-235.683207,100.204638,3.937136,21.352842,8.796702,10.627285,547.682985,14.747916,319534.006271,0.950306,33.793218,11.176047,3.437444,0.075032,0.051365,111.064763,92.235273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.516988,73.308984,92.006777,100.000000,25.414645,38.126582,53.221537,40.347637,17.632911,25.209494,16.611612,0.205442,22.289179,71.801278,54.758096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.527039,64.087937,104.781850,140.857984,75.884234,77.069514,54.731593,14.368366,103.612752,4.152954,63.854026,30.823726,138.649298,103.979542,137.310401,103.453552,87.867597,103.263959,-0.055509,-1.124749,32.025740,-235.683045,100.532097,3.935951,21.351237,8.842752,29.085061,1497.138153,14.812916,319486.557467,0.954356,33.904114,11.209351,3.455506,0.074668,0.051043,111.048095,92.269201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.506242,73.300740,92.002290,100.000000,25.410558,38.126582,53.221537,40.259708,17.632911,25.209494,16.606064,0.207436,22.261285,71.258830,54.757772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.794086,64.061188,104.818490,140.840125,75.890514,77.079407,54.671384,14.375501,103.689839,4.152330,63.804786,30.758577,138.655047,104.016449,137.327714,103.487253,87.876689,103.241711,-0.055625,-1.122989,32.025740,-235.674113,100.760476,3.935212,21.374172,8.843184,47.731726,2459.671215,14.737500,319367.718357,0.949274,33.618572,11.284293,3.436480,0.074357,0.050411,111.041513,92.310192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509123,73.308162,92.020644,100.000000,25.419630,38.126582,53.221537,40.231230,17.632911,25.209494,16.599192,0.207699,22.290495,71.735573,54.753267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.329131,64.061188,104.762275,140.840125,75.897492,77.092122,54.676886,14.365084,103.634313,4.151961,63.806470,30.757418,138.627880,104.018792,137.305889,103.524425,87.837706,103.244516,-0.055588,-1.121258,32.025740,-235.683550,100.648574,3.934708,21.373252,8.805537,33.139536,1707.546950,14.719728,319293.116552,0.946048,33.474006,11.298761,3.432428,0.074591,0.051331,111.052623,92.280698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.505944,73.289283,92.007724,100.000000,25.425414,38.126582,53.221537,40.061392,17.632911,25.209494,16.592622,0.205099,22.239865,70.960278,54.762522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.188836,64.039677,104.769231,140.815567,75.899095,77.106332,54.684490,14.371220,103.660879,4.151189,63.876387,30.754620,138.653634,103.985177,137.340547,103.530887,87.868356,103.202660,-0.055693,-1.119513,32.025740,-235.683621,100.317624,3.933828,21.356412,8.802508,11.378177,586.190120,14.607860,319147.851207,0.938434,33.023833,11.275670,3.403851,0.074107,0.050489,111.094764,92.342736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524997,73.307470,92.032976,100.000000,25.421404,38.126582,53.221537,40.348821,17.632911,25.209494,16.586072,0.207568,22.263197,70.331831,54.760427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.011173,64.054569,104.722724,140.806637,75.889178,77.109363,54.693288,14.364085,103.645735,4.149549,63.990298,30.590408,138.629629,103.919642,137.301479,103.424824,87.862852,103.179854,-0.055748,-1.117773,32.025740,-235.686509,100.847118,3.932297,21.310542,8.831410,17.541018,903.547036,14.808453,319510.631804,0.953775,33.762904,11.316418,3.454180,0.074682,0.050738,111.038323,92.309765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.513627,73.233295,92.012127,100.000000,25.420017,38.126582,53.221537,40.439385,17.632911,25.209494,16.579929,0.206348,22.244139,72.201451,54.750671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.687049,64.133164,104.769636,140.825055,75.884182,77.106369,54.674222,14.361659,103.487880,4.147385,64.150230,30.633302,138.602569,103.866668,137.292470,103.482211,87.844322,103.264108,-0.055751,-1.116015,32.025740,-235.688935,100.649554,3.930146,21.319557,8.868914,22.743430,1171.934500,14.873621,319583.244082,0.958473,33.966118,11.259425,3.470463,0.074576,0.051468,111.049171,92.301029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.508908,73.248427,92.002175,100.000000,25.418980,38.126582,53.221537,40.548084,17.632911,25.209494,16.574228,0.207699,22.266767,71.656769,54.759522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.137864,64.133164,104.707821,140.825055,75.858580,77.104816,54.664277,14.357378,103.411359,4.144710,64.242615,30.576066,138.617457,103.937963,137.295062,103.410131,87.862062,103.242687,-0.055717,-1.114290,32.025740,-235.694687,100.748715,3.927454,21.322262,8.795981,7.931386,408.766680,14.948966,319716.543511,0.964408,34.266753,11.250575,3.489458,0.074248,0.051016,111.081900,92.334856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.505897,73.247903,92.006083,100.000000,25.418095,38.126582,53.221537,40.149177,17.632911,25.209494,16.570343,0.206478,22.258617,72.445552,54.764322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.037091,64.214518,104.668592,140.870263,75.825781,77.103268,54.707757,14.364799,103.434143,4.141189,64.390696,30.515263,138.575832,103.831201,137.257598,103.344537,87.850256,103.187586,-0.055599,-1.112544,32.025740,-235.686939,100.629035,3.924205,21.258164,8.839758,11.625686,598.686775,14.656773,319434.687834,0.942349,33.265182,11.322129,3.414132,0.073999,0.050946,111.075939,92.304508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.479686,73.215131,91.936084,100.000000,25.418549,38.126582,53.221537,40.479573,17.632911,25.209494,16.565188,0.207963,22.243471,70.567327,54.750828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.077121,64.286220,104.597565,140.909053,75.807437,77.098716,54.687981,14.338683,103.385474,4.138885,64.510187,30.547950,138.589520,103.763208,137.264378,103.240518,87.899043,103.145474,-0.055829,-1.112535,32.025740,-235.712238,99.977859,3.921690,21.282451,8.831501,14.636814,754.023104,14.892553,319706.778358,0.960736,34.141453,11.290910,3.474295,0.073761,0.051242,111.103683,92.336076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.508103,73.231089,91.939350,100.000000,25.413837,38.126582,53.221537,40.562772,17.632911,25.209494,16.561983,0.206782,22.218698,72.126716,54.760486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.388532,64.358751,104.567925,140.947843,75.767921,77.096345,54.738234,14.361659,103.340459,4.136182,64.483313,30.568977,138.551120,103.689178,137.225139,103.241003,87.873531,103.015166,-0.055905,-1.112544,32.025740,-235.686322,100.500753,3.918687,21.267504,8.767745,23.250018,1196.637191,14.935876,319853.457068,0.963550,34.384934,11.268038,3.484645,0.075012,0.051229,111.102578,92.308262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484540,73.206747,91.920827,100.000000,25.396304,38.126582,53.221537,40.554787,17.632911,25.209494,16.557417,0.206521,22.177354,71.819951,54.766426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.226795,64.402600,104.639460,140.983842,75.752153,77.092516,54.680093,14.357663,103.370295,4.133403,64.447595,30.583824,138.569340,103.775808,137.232608,103.288997,87.868609,103.072875,-0.055940,-1.112568,32.025740,-235.693421,100.353830,3.916319,21.306143,8.802940,11.024725,568.026377,14.911475,319815.374691,0.962641,34.392184,11.192737,3.477645,0.075861,0.050806,111.180132,92.322772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.505413,73.210217,91.893274,100.000000,25.398396,38.126582,53.221537,40.376424,17.632911,25.209494,16.555001,0.208536,22.247618,72.112176,54.759621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.225962,64.402600,104.642046,140.983842,75.761538,77.082606,54.779749,14.364085,103.324417,4.130470,64.285067,30.675688,138.588388,103.777486,137.213563,103.362729,87.859755,103.143614,-0.055890,-1.114322,32.025740,-235.685039,100.646106,3.913403,21.324065,8.844410,-3.816972,-196.303923,14.771482,319738.924000,0.951437,33.965560,11.136157,3.441032,0.074995,0.051176,111.184965,92.323260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501499,73.227392,91.871109,100.000000,25.404122,38.126582,53.221537,40.477135,17.632911,25.209494,16.552106,0.206002,22.239703,71.525324,54.764636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.707665,64.384950,104.642777,140.991098,75.770216,77.072687,54.635501,14.361374,103.475500,4.128209,64.154857,30.647961,138.577754,103.773630,137.231409,103.282603,87.856167,103.033980,-0.055814,-1.115030,32.025740,-235.690854,101.151961,3.910849,21.291358,8.806961,13.574474,699.967806,14.852534,319863.684056,0.957905,34.268160,11.177444,3.461811,0.073788,0.051149,111.160883,92.295834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.500810,73.188261,91.829106,100.000000,25.404281,38.126582,53.221537,40.479926,17.632911,25.209494,16.547837,0.206564,22.221078,71.222781,54.760752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.082542,64.300009,104.607240,140.957331,75.758793,77.067384,54.815259,14.356522,103.433221,4.126394,64.047451,30.692003,138.571029,103.840755,137.202334,103.312303,87.853798,103.150579,-0.055884,-1.115038,32.025740,-235.698810,100.508668,3.909443,21.284290,8.808043,22.991525,1181.670267,14.851237,319836.007493,0.956068,34.269494,11.230855,3.461992,0.073844,0.051071,111.177182,92.310055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.496878,73.185990,91.764039,100.000000,25.406302,38.126582,53.221537,40.190826,17.632911,25.209494,16.543903,0.206088,22.255227,72.092796,54.757437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.622899,64.220033,104.627789,140.906541,75.736891,77.066258,54.767410,14.360089,103.425185,4.125055,64.052415,30.613864,138.587365,103.826983,137.219470,103.301528,87.855001,103.147291,-0.055793,-1.115032,32.025740,-235.690342,100.913280,3.908001,21.291682,8.807664,15.474439,796.017678,14.635811,319515.605161,0.942483,33.484311,11.165378,3.407709,0.074970,0.051878,111.249612,92.297909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.503296,73.168832,91.766855,100.000000,25.398067,38.126582,53.221537,40.570157,17.632911,25.209494,16.537452,0.205099,22.259392,70.853498,54.757447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.874079,64.220033,104.621370,140.906541,75.702502,77.067048,54.677345,14.361374,103.408327,4.124103,64.108116,30.575026,138.570429,103.770031,137.240246,103.270054,87.858344,103.163267,-0.055732,-1.115651,32.025740,-235.684974,100.558879,3.907107,21.261085,8.781628,11.512057,593.164997,14.904679,319758.744404,0.959863,34.397250,11.241196,3.477340,0.073042,0.050814,111.200217,92.272123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475520,73.160954,91.755214,100.000000,25.400239,38.126582,53.221537,40.251491,17.632911,25.209494,16.530775,0.207568,22.242804,72.321898,54.762709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.337210,64.185009,104.536802,140.867472,75.670206,77.070141,54.779759,14.363942,103.430182,4.123282,64.170468,30.565250,138.578502,103.776198,137.233698,103.325753,87.841792,103.096621,-0.055753,-1.116261,32.025740,-235.686325,100.658200,3.906111,21.276447,8.784135,11.934832,613.799009,14.664074,319374.330502,0.942537,33.453780,11.237923,3.416652,0.074602,0.051016,111.165484,92.266973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501616,73.158061,91.714862,100.000000,25.390540,38.126582,53.221537,40.716493,17.632911,25.209494,16.523160,0.205099,22.221438,71.497504,54.761047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.177376,64.204314,104.574442,140.866635,75.670864,77.070946,54.678472,14.360375,103.481529,4.122140,64.219428,30.578088,138.561906,103.798804,137.211296,103.323653,87.846262,103.061222,-0.055835,-1.116289,32.025740,-235.685809,101.014235,3.904527,21.296947,8.810748,22.093729,1138.367904,14.996980,319788.315569,0.969220,34.653602,11.244639,3.502078,0.075280,0.051312,111.169839,92.264951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.504859,73.153030,91.707983,100.000000,25.382551,38.126582,53.221537,40.458510,17.632911,25.209494,16.518437,0.205657,22.245815,72.251077,54.758332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.857108,64.240992,104.613284,140.882542,75.675539,77.071712,54.675992,14.349386,103.422980,4.119820,64.151334,30.685192,138.547855,103.794850,137.206462,103.342163,87.808834,103.106225,-0.055892,-1.115727,32.025740,-235.706926,100.571365,3.902271,21.268297,8.792465,18.934233,975.620767,14.779129,319530.971501,0.951716,33.873809,11.219220,3.445828,0.074000,0.051485,111.149207,92.207890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459482,73.123037,91.642793,100.000000,25.386651,38.126582,53.221537,40.560522,17.632911,25.209494,16.513347,0.206869,22.217976,72.058478,54.766092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.313363,64.228582,104.696180,140.892867,75.681366,77.072504,54.695940,14.371078,103.463140,4.118437,64.128833,30.687066,138.530642,103.786769,137.205779,103.392376,87.831497,103.126937,-0.055924,-1.113992,32.025740,-235.681150,100.726683,3.900652,21.293846,8.810874,10.170302,523.852155,14.855630,319635.554950,0.958890,34.149147,11.192448,3.465326,0.073724,0.051073,111.141595,92.186367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.481529,73.121063,91.621660,100.000000,25.388772,38.126582,53.221537,40.142316,17.632911,25.209494,16.509345,0.206825,22.213216,72.235018,54.756857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.149858,64.228582,104.650340,140.892867,75.730029,77.073069,54.682668,14.364085,103.439640,4.117659,64.167218,30.575951,138.529760,103.857970,137.206821,103.433462,87.826828,103.158959,-0.055811,-1.114003,32.025740,-235.684876,100.245388,3.899825,21.288094,8.825875,15.224861,784.392882,14.561706,319353.351092,0.936617,33.104125,11.258228,3.390249,0.075036,0.051156,111.105372,92.168779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.472709,73.122595,91.570475,100.000000,25.395218,38.126582,53.221537,40.457351,17.632911,25.209494,16.504149,0.206608,22.226721,70.391060,54.765295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.218283,64.225549,104.631752,140.889239,75.764992,77.073614,54.679032,14.359233,103.445412,4.116971,64.166389,30.554693,138.528801,103.824163,137.190454,103.363419,87.813419,103.183164,-0.055856,-1.114027,32.025740,-235.691525,100.224384,3.899436,21.300319,8.842211,35.005016,1803.596822,14.810224,319611.825675,0.954096,33.955517,11.248610,3.453796,0.074454,0.051078,111.120417,92.122677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.474989,73.102134,91.561167,100.000000,25.389805,38.126582,53.221537,40.567357,17.632911,25.209494,16.499138,0.207218,22.219419,71.607456,54.764204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.464696,64.229134,104.574319,140.899286,75.767792,77.071315,54.674147,14.362087,103.387631,4.115559,64.289403,30.521161,138.517804,103.697295,137.198694,103.274679,87.829465,103.087747,-0.055798,-1.114026,32.025740,-235.688344,100.663687,3.898123,21.268874,8.784640,46.831741,2413.172033,14.878014,319711.295293,0.959825,34.217602,11.273443,3.471006,0.074640,0.050854,111.103587,92.156846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483851,73.088653,91.543965,100.000000,25.380972,38.126582,53.221537,40.536859,17.632911,25.209494,16.494184,0.208359,22.220122,72.010895,54.759670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.316472,64.295872,104.593670,140.916308,75.738479,77.069376,54.692304,14.364228,103.388464,4.114565,64.436763,30.509332,138.540632,103.711540,137.195760,103.379822,87.815742,102.951622,-0.055908,-1.114054,32.025740,-235.687674,100.612638,3.897198,21.278646,8.790085,42.294321,2178.641785,14.845205,319691.492187,0.957583,34.104756,11.302091,3.462531,0.074239,0.050935,111.166231,92.183223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498506,73.102041,91.495088,100.000000,25.377982,38.126582,53.221537,40.398973,17.632911,25.209494,16.489337,0.205915,22.215651,71.640678,54.757555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.407113,64.360957,104.535649,140.962354,75.749000,77.069356,54.681957,14.362658,103.353879,4.113231,64.450475,30.582483,138.537454,103.656642,137.209907,103.281606,87.788134,103.048487,-0.055929,-1.114025,32.025740,-235.685976,100.662300,3.896355,21.290601,8.847259,13.129113,676.427595,14.728954,319526.024475,0.949432,33.714463,11.225957,3.432640,0.074650,0.051262,111.205447,92.175562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.497981,73.099863,91.506038,100.000000,25.369129,38.126582,53.221537,40.268977,17.632911,25.209494,16.484740,0.206956,22.199712,70.690109,54.765404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.177277,64.360957,104.602807,140.962354,75.720755,77.067816,54.682636,14.359661,103.365919,4.112183,64.367974,30.614736,138.512741,103.742472,137.168973,103.246991,87.782085,103.029003,-0.055777,-1.113987,32.025740,-235.693874,100.527471,3.895185,21.288671,8.785649,30.190036,1555.407440,14.798896,319683.956037,0.954165,34.017833,11.153885,3.450061,0.073647,0.050564,111.228056,92.169138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.484195,73.085276,91.459947,100.000000,25.370621,38.126582,53.221537,40.426768,17.632911,25.209494,16.482027,0.208139,22.257643,71.868824,54.757329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.314654,64.356544,104.543038,140.977982,75.711605,77.066299,54.662869,14.351099,103.274657,4.111082,64.358965,30.579209,138.519125,103.714443,137.180375,103.213819,87.768384,103.041335,-0.055835,-1.113965,32.025740,-235.696719,100.410898,3.894005,21.290709,8.792140,46.652917,2404.453437,14.754301,319737.917036,0.951470,33.938110,11.242552,3.437868,0.074700,0.050776,111.195706,92.153885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.492731,73.101651,91.451967,100.000000,25.371639,38.126582,53.221537,40.565352,17.632911,25.209494,16.477827,0.206218,22.248881,71.292044,54.756395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.016132,64.342479,104.507753,140.973796,75.704887,77.064023,54.675829,14.367938,103.397894,4.109058,64.278436,30.626911,138.538391,103.731609,137.167709,103.318667,87.769150,103.149263,-0.056047,-1.112934,32.025740,-235.686577,100.136662,3.891930,21.290853,8.856310,39.450225,2032.750603,14.864051,319866.761650,0.959128,34.305949,11.236324,3.466277,0.074693,0.050554,111.167553,92.167589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.468753,73.105418,91.417923,100.000000,25.362625,38.126582,53.221537,40.490946,17.632911,25.209494,16.473712,0.207349,22.219275,71.414096,54.765935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.432828,64.297251,104.525024,140.957331,75.701896,77.061751,54.746324,14.378784,103.434073,4.106438,64.198291,30.639219,138.549946,103.749326,137.179670,103.335705,87.780459,103.195042,-0.056097,-1.112915,32.025740,-235.674424,100.158765,3.889455,21.298318,8.814768,12.260745,630.945583,14.795457,319798.945967,0.954835,34.081412,11.257797,3.448597,0.073612,0.051384,111.223702,92.184909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.494872,73.114950,91.390332,100.000000,25.353893,38.126582,53.221537,40.672590,17.632911,25.209494,16.469179,0.204587,22.202344,71.746770,54.754575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.123303,64.297251,104.599922,140.957331,75.657570,77.057924,54.648367,14.359661,103.428679,4.103276,64.104906,30.645599,138.522396,103.771099,137.182496,103.243243,87.771903,102.949994,-0.056123,-1.113515,32.025740,-235.690443,100.464492,3.886563,21.279404,8.784513,17.535068,903.982966,14.923862,319941.131171,0.964620,34.546668,11.325016,3.481720,0.073953,0.051289,111.239910,92.206723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.486313,73.122531,91.385857,100.000000,25.347304,38.126582,53.221537,40.433390,17.632911,25.209494,16.463730,0.207524,22.222700,71.974719,54.761391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.003008,64.234098,104.571193,140.924122,75.630861,77.057164,54.688960,14.361944,103.442566,4.100373,64.104006,30.639923,138.511311,103.768311,137.191805,103.279425,87.782399,103.010881,-0.056176,-1.115248,32.025740,-235.685056,100.049741,3.883660,21.288852,8.805230,23.451928,1208.116676,14.737926,319640.823207,0.949266,33.833380,11.342527,3.434614,0.073371,0.050454,111.267949,92.171068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.494667,73.148232,91.384978,100.000000,25.359073,38.126582,53.221537,40.628732,17.632911,25.209494,16.457632,0.208007,22.216336,72.037488,54.755205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.325548,64.214518,104.450183,140.901797,75.618140,77.053414,54.678263,14.352526,103.379867,4.099133,64.192365,30.518747,138.506076,103.675955,137.173464,103.157552,87.754338,102.948409,-0.056005,-1.117011,32.025740,-235.698232,99.971307,3.881925,21.281730,8.807160,9.687581,499.149464,14.883595,319805.397120,0.961288,34.328940,11.196697,3.472392,0.074142,0.050817,111.248926,92.180751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.467073,73.124412,91.366741,100.000000,25.345773,38.126582,53.221537,40.715898,17.632911,25.209494,16.452734,0.207611,22.221691,71.719960,54.765335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.365049,64.280429,104.471813,140.916867,75.638055,77.040509,54.689259,14.353668,103.383624,4.096398,64.448652,30.515503,138.516006,103.668263,137.179177,103.229915,87.753840,102.904823,-0.055882,-1.119380,32.025740,-235.696600,100.909306,3.879227,21.278556,8.769169,11.012469,567.299828,14.931680,319792.972552,0.964509,34.459445,11.224588,3.485357,0.074362,0.050908,111.223500,92.191982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.494755,73.185112,91.392959,100.000000,25.331849,38.126582,53.221537,40.513140,17.632911,25.209494,16.445580,0.205528,22.213649,71.784588,54.761322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.208491,64.356820,104.451089,140.960122,75.643628,77.025272,54.658189,14.342679,103.272612,4.092751,64.511846,30.436940,138.506059,103.630283,137.159967,103.205888,87.730009,102.932523,-0.055814,-1.121132,32.025740,-235.709385,100.425157,3.875535,21.262022,8.810585,14.944587,770.297818,14.772225,319617.382712,0.953730,33.921963,11.213264,3.444297,0.073491,0.051743,111.175739,92.180804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.460841,73.155813,91.388247,100.000000,25.330855,38.126582,53.221537,40.488408,17.632911,25.209494,16.442509,0.207130,22.175371,71.153245,54.766348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.817025,64.356820,104.439534,140.960122,75.615492,77.008493,54.665735,14.358662,103.211125,4.089883,64.650685,30.486223,138.538326,103.630726,137.179969,103.025156,87.747797,102.859376,-0.055740,-1.122869,32.025740,-235.692749,100.501835,3.872705,21.253801,8.821115,23.137457,1192.423202,14.757235,319607.459090,0.952208,33.924739,11.186272,3.440528,0.074787,0.051181,111.194257,92.198910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.495193,73.200017,91.426606,100.000000,25.313086,38.126582,53.221537,40.586569,17.632911,25.209494,16.440007,0.208536,22.174758,71.801613,54.756424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.078728,64.434592,104.392349,140.988307,75.571604,76.988661,54.654813,14.360946,103.170588,4.087726,64.723159,30.441562,138.523592,103.630228,137.143253,103.130442,87.713164,102.837010,-0.055609,-1.124606,32.025740,-235.691119,100.727646,3.870213,21.248193,8.792122,16.107907,830.310824,14.824339,319740.097279,0.957967,34.251729,11.227574,3.457673,0.073631,0.051337,111.151410,92.150291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.476419,73.170946,91.431776,100.000000,25.314625,38.126582,53.221537,40.841996,17.632911,25.209494,16.437867,0.203781,22.176849,71.570143,54.760014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.623764,64.510158,104.261382,141.029051,75.569770,76.977999,54.658168,14.351242,103.216289,4.085542,64.723801,30.544102,138.511609,103.601548,137.128937,103.012031,87.717450,102.784700,-0.055664,-1.126384,32.025740,-235.696249,100.178866,3.867928,21.238475,8.790824,-3.563234,-183.661958,14.995411,319862.804778,0.970960,34.882756,11.163641,3.502681,0.074038,0.050995,111.153211,92.132719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.474692,73.182037,91.454662,100.000000,25.299027,38.126582,53.221537,40.707140,17.632911,25.209494,16.434250,0.205442,22.183845,71.907926,54.766417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.307593,64.552629,104.334850,141.063377,75.549263,76.970394,54.668637,14.361374,103.181313,4.083600,64.655387,30.584285,138.529868,103.615443,137.135675,103.088985,87.706892,102.857027,-0.055635,-1.128154,32.025740,-235.687587,99.982112,3.866212,21.253422,8.828724,8.219629,423.588294,14.871192,319759.291124,0.962125,34.537969,11.184160,3.470637,0.073510,0.051689,111.103332,92.125851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.483181,73.182241,91.425934,100.000000,25.282615,38.126582,53.221537,40.387510,17.632911,25.209494,16.432873,0.205657,22.196827,72.976311,54.757909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.841902,64.552629,104.356055,141.063377,75.573865,76.963565,54.699860,14.362515,103.291304,4.081311,64.509130,30.544818,138.524832,103.617893,137.109060,103.061605,87.730193,102.916446,-0.055787,-1.129894,32.025740,-235.686446,100.392293,3.864400,21.271056,8.794160,22.847198,1176.729728,14.615205,319483.040441,0.943945,33.742531,11.146855,3.404591,0.075506,0.050252,111.118512,92.170877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.464499,73.150369,91.421619,100.000000,25.291362,38.126582,53.221537,40.572612,17.632911,25.209494,16.430908,0.207699,22.218013,71.140296,54.754487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.317802,64.539943,104.410122,141.058353,75.610899,76.956741,54.683004,14.352526,103.154160,4.079056,64.427802,30.653733,138.537648,103.570279,137.132300,103.076225,87.728537,102.853893,-0.055740,-1.131653,32.025740,-235.697415,100.821201,3.861896,21.264114,8.782440,18.612310,958.910124,14.763298,319683.042717,0.954214,34.288792,11.203065,3.442532,0.073998,0.050612,111.117690,92.174486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.502333,73.181099,91.437374,100.000000,25.276868,38.126582,53.221537,40.847569,17.632911,25.209494,16.427725,0.208315,22.189344,71.786056,54.759375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.860388,64.474305,104.450094,141.020958,75.630386,76.954463,54.738034,14.361944,103.266217,4.076755,64.298695,30.585344,138.549566,103.595566,137.157721,103.131930,87.737385,102.993904,-0.055916,-1.132273,32.025740,-235.685873,100.453886,3.859595,21.282000,8.841976,10.293883,529.809862,14.973092,319881.141980,0.969369,35.038275,11.217250,3.496964,0.074415,0.051944,111.083551,92.185718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.489907,73.165804,91.433639,100.000000,25.279944,38.126582,53.221537,40.579688,17.632911,25.209494,16.424782,0.205270,22.242065,72.090295,54.760152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.278367,64.383295,104.469417,140.976307,75.674745,76.948457,54.656705,14.362515,103.227236,4.074439,64.264119,30.641306,138.550357,103.528903,137.162750,103.154014,87.711240,102.827969,-0.055719,-1.132876,32.025740,-235.686936,100.552352,3.857419,21.285678,8.802814,0.840279,43.312173,14.764356,319577.893423,0.953426,34.259776,11.179441,3.443855,0.075990,0.050431,111.051345,92.145141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.498628,73.170788,91.421765,100.000000,25.276069,38.126582,53.221537,40.882241,17.632911,25.209494,16.418774,0.206651,22.233104,70.875035,54.814351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.298453,64.344961,104.433534,140.937238,75.679673,76.943170,54.672894,14.365512,103.166002,4.073378,64.315109,30.485114,138.530642,103.516032,137.183055,103.057594,87.688443,102.908179,-0.055515,-1.132874,32.025740,-235.682305,100.147452,3.856462,21.249816,8.762462,12.337358,635.740811,14.970954,319746.224944,0.967768,34.930027,11.258899,3.497948,0.073495,0.051165,111.002604,92.109918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509281,73.185967,91.389751,100.000000,25.271933,38.126582,53.221537,40.640946,17.632911,25.209494,16.412714,0.206478,22.179986,72.932839,54.762906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.176059,64.344961,104.397870,140.937238,75.656858,76.943931,54.828957,14.361516,103.140433,4.072465,64.426604,30.428650,138.521394,103.494860,137.169168,103.077067,87.689164,102.867780,-0.055512,-1.132890,32.025740,-235.690222,100.300251,3.855702,21.216640,8.816644,22.649430,1163.797144,14.781446,319433.685035,0.954754,34.166233,11.180378,3.450299,0.074076,0.050393,111.000139,92.152695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.511329,73.197518,91.377112,100.000000,25.257824,38.126582,53.221537,40.634730,17.632911,25.209494,16.407715,0.207787,22.191273,71.528463,54.849097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.039275,64.365369,104.359350,140.950633,75.646597,76.938583,54.697122,14.366368,103.176665,4.071305,64.583315,30.515533,138.512340,103.527358,137.183207,103.167483,87.698849,102.787421,-0.055452,-1.132918,32.025740,-235.685043,100.586389,3.854893,21.231154,8.802634,22.987113,1183.995226,14.766013,319395.041663,0.953650,34.095749,11.253785,3.446827,0.074697,0.051537,111.044024,92.153435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509030,73.200185,91.378258,100.000000,25.252148,38.126582,53.221537,40.732254,17.632911,25.209494,16.404043,0.206651,22.180527,71.513862,54.760712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.793507,64.448657,104.409216,140.988865,75.673985,76.931530,54.687008,14.357521,103.125323,4.069477,64.596132,30.499051,138.504564,103.510985,137.161936,102.999568,87.674833,102.664794,-0.055562,-1.132932,32.025740,-235.692584,100.442446,3.852861,21.220300,8.741421,9.838624,506.850891,14.816506,319464.206448,0.955036,34.291910,11.227578,3.459626,0.073996,0.050802,111.047945,92.161889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.509765,73.202985,91.365671,100.000000,25.238195,38.126582,53.221537,40.827416,17.632911,25.209494,16.399984,0.207831,22.127897,71.306244,54.762729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.465385,64.484509,104.422447,141.029051,75.667144,76.923321,54.690010,14.371506,103.150095,4.067699,64.566381,30.540976,138.504028,103.480311,137.169873,103.116881,87.673721,102.895563,-0.055588,-1.132937,32.025740,-235.676802,100.579453,3.851109,21.205768,8.783287,22.792309,1174.114150,14.872902,319524.013743,0.961940,34.532267,11.167173,3.474097,0.073920,0.050941,111.078142,92.190303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512501,73.213157,91.353636,100.000000,25.239832,38.126582,53.221537,40.971842,17.632911,25.209494,16.398393,0.207043,22.162371,71.971022,54.762974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.009814,64.484509,104.315213,141.029051,75.645872,76.916425,54.652433,14.361374,103.085538,4.065295,64.626030,30.635941,138.510569,103.449895,137.172959,103.077087,87.669588,102.693786,-0.055551,-1.132926,32.025740,-235.688241,100.630342,3.848811,21.224122,8.811505,46.114062,2377.135167,14.990886,319745.829135,0.970629,35.012706,11.113735,3.504429,0.076211,0.050809,111.081242,92.157074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.492625,73.227630,91.359234,100.000000,25.223617,38.126582,53.221537,40.585434,17.632911,25.209494,16.395853,0.209559,22.132711,72.130220,54.767321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.271396,64.506572,104.249573,141.025702,75.672915,76.908034,54.689151,14.359233,103.122786,4.062829,64.674212,30.501901,138.512448,103.470329,137.155199,102.971455,87.656253,102.743067,-0.055504,-1.132920,32.025740,-235.692995,100.383137,3.846538,21.226935,8.787921,40.102971,2065.881270,14.692225,319379.611969,0.947872,33.968741,11.260548,3.427577,0.073181,0.050917,111.056768,92.083546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.521572,73.205262,91.372262,100.000000,25.213262,38.126582,53.221537,40.858453,17.632911,25.209494,16.393115,0.207524,22.144953,70.962203,54.762768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.420982,64.550147,104.361205,141.027656,75.663693,76.895817,54.697988,14.363372,103.199491,4.059006,64.566726,30.549897,138.510288,103.534830,137.165359,103.096850,87.676497,102.807767,-0.055441,-1.132891,32.025740,-235.690163,100.197685,3.843581,21.246949,8.780709,13.990612,720.601817,14.881040,319605.718443,0.963716,34.698884,11.137298,3.476037,0.074863,0.050718,111.068572,92.120678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.519245,73.209553,91.370972,100.000000,25.202656,38.126582,53.221537,40.956586,17.632911,25.209494,16.390013,0.206131,22.179373,71.011309,54.765482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
