OSU 80 Ton Compressor Load Stand
30.074994,64.513743,104.335884,141.024307,75.666459,76.889705,54.674586,14.357949,103.142422,4.056764,64.494215,30.546911,138.522530,103.533006,137.161063,103.079693,87.672502,102.771819,-0.055423,-1.133457,32.025740,-235.690522,100.513522,3.841552,21.237519,8.821602,33.939026,1748.814974,14.755935,319467.413102,0.954191,34.300672,11.181763,3.443831,0.074288,0.051214,111.073391,92.195156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.523737,73.222303,91.410707,100.000000,25.202797,38.126582,53.221537,40.643461,17.632911,25.209494,16.387135,0.207130,22.162821,71.104800,54.759729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.667402,64.457482,104.383760,140.996400,75.666624,76.885130,54.682144,14.360946,103.191345,4.054320,64.393764,30.671249,138.501321,103.606345,137.150983,103.120174,87.649675,102.899858,-0.055473,-1.135211,32.025740,-235.689486,100.377344,3.839113,21.233841,8.798126,46.903460,2416.514162,14.701784,319349.996563,0.949006,34.105173,11.202370,3.430567,0.073968,0.049965,111.064217,92.135237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.501300,73.189990,91.379877,100.000000,25.191234,38.126582,53.221537,40.862200,17.632911,25.209494,16.383179,0.208227,22.145314,71.322436,54.764371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.017779,64.457482,104.364640,140.996400,75.639178,76.879227,54.671466,14.366511,103.170270,4.052157,64.360859,30.626296,138.503795,103.565452,137.163477,103.153446,87.654421,102.722267,-0.055620,-1.135184,32.025740,-235.686860,100.371489,3.837006,21.238709,8.774867,27.837753,1434.509567,14.850091,319484.271238,0.960843,34.623130,11.183668,3.469191,0.076121,0.050871,111.123479,92.201427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.520120,73.207946,91.395127,100.000000,25.181397,38.126582,53.221537,40.511803,17.632911,25.209494,16.378521,0.206912,22.165364,71.694468,54.767784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.751610,64.413356,104.338115,140.966261,75.603038,76.868737,54.730121,14.355951,103.207760,4.049571,64.345236,30.572690,138.516677,103.598242,137.171760,103.016578,87.667970,102.843442,-0.055662,-1.135159,32.025740,-235.691377,100.223712,3.834151,21.256289,8.825875,9.914130,510.338330,14.590769,319116.580172,0.940855,33.620640,11.287305,3.403737,0.074971,0.051470,111.173102,92.254537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.540625,73.196994,91.409026,100.000000,25.179209,38.126582,53.221537,40.897055,17.632911,25.209494,16.373932,0.209962,22.226379,70.071432,54.768895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.063685,64.380813,104.396165,140.956773,75.604506,76.864172,54.671463,14.361516,103.241764,4.046970,64.305246,30.598560,138.498586,103.504184,137.169813,103.023447,87.660900,102.811789,-0.055622,-1.135155,32.025740,-235.688261,100.033650,3.831874,21.255604,8.814516,22.809958,1175.421939,14.875087,319441.526867,0.962583,34.659017,11.170457,3.476761,0.073555,0.050800,111.139294,92.231328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.521963,73.190770,91.377700,100.000000,25.173777,38.126582,53.221537,41.079200,17.632911,25.209494,16.370180,0.209514,22.180455,71.890805,54.761617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.384815,64.357647,104.376897,140.939192,75.634690,76.860774,54.670040,14.363229,103.130051,4.044247,64.312988,30.499236,138.502539,103.519474,137.152204,103.022715,87.662388,102.744777,-0.055436,-1.135135,32.025740,-235.687529,100.205048,3.828999,21.257767,8.753916,18.602258,958.619504,14.988150,319484.593951,0.970440,35.045361,11.233413,3.506974,0.073795,0.051123,111.050867,92.193988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524151,73.187166,91.385253,100.000000,25.170806,38.126582,53.221537,40.899263,17.632911,25.209494,16.365463,0.207655,22.221258,71.385213,54.760289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.908219,64.357647,104.307570,140.939192,75.632136,76.861530,54.692910,14.372219,103.152770,4.041899,64.339890,30.540714,138.505446,103.595534,137.169753,103.081088,87.633065,102.825757,-0.055515,-1.135175,32.025740,-235.674128,100.373281,3.826265,21.244046,8.815940,-0.984323,-50.703360,14.852453,319269.545103,0.960667,34.508404,11.220504,3.472501,0.074822,0.050794,111.014378,92.170068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.525627,73.170036,91.395715,100.000000,25.152393,38.126582,53.221537,40.716548,17.632911,25.209494,16.360865,0.208139,22.179013,70.890004,54.760201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.392954,64.370885,104.332746,140.934448,75.628789,76.861545,54.776148,14.362515,103.168399,4.039172,64.349706,30.700108,138.485000,103.620838,137.156202,103.091919,87.639023,102.821603,-0.055491,-1.135230,32.025740,-235.685629,100.540115,3.823163,21.252286,8.818465,20.025560,1029.966686,14.705903,319052.542430,0.949834,33.970392,11.176708,3.435166,0.073457,0.051235,111.147279,92.140814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.518510,73.165001,91.389911,100.000000,25.143714,38.126582,53.221537,40.416975,17.632911,25.209494,16.355751,0.204971,22.176849,70.818833,54.766869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.284163,64.386881,104.345549,140.941145,75.619048,76.859254,54.651016,14.359090,103.176578,4.036340,64.354660,30.554550,138.509416,103.565883,137.156012,103.059484,87.626808,102.891799,-0.055357,-1.135248,32.025740,-235.691014,100.277757,3.820428,21.248698,8.763778,9.781411,504.235312,14.468930,318811.220893,0.932386,33.140190,11.257156,3.374752,0.075202,0.050025,111.126669,92.165460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541500,73.199521,91.412959,100.000000,25.135539,38.126582,53.221537,40.704519,17.632911,25.209494,16.352133,0.207392,22.178742,69.515743,54.756828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.602174,64.379159,104.281060,140.934727,75.621055,76.853165,54.607865,14.357806,103.143587,4.033600,64.363833,30.497712,138.488357,103.511434,137.157254,103.034568,87.627667,102.751271,-0.055276,-1.136283,32.025740,-235.690501,100.258525,3.817980,21.263645,8.808187,1.391576,71.792922,14.697781,319097.283735,0.947763,33.970635,11.248577,3.432794,0.074055,0.050250,111.142946,92.149329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529168,73.173157,91.421100,100.000000,25.129167,38.126582,53.221537,40.772360,17.632911,25.209494,16.348211,0.206304,22.183340,71.706704,54.766987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.591604,64.380262,104.336163,140.928029,75.626526,76.848599,54.659576,14.356950,103.186368,4.031169,64.423293,30.533404,138.498288,103.530044,137.146020,103.069730,87.641216,102.852113,-0.055273,-1.136279,32.025740,-235.691521,100.544502,3.815564,21.231100,8.828742,22.218598,1145.197471,14.747565,319181.277533,0.953561,34.160539,11.305087,3.445548,0.074465,0.050737,111.171190,92.157959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529512,73.184662,91.419213,100.000000,25.115925,38.126582,53.221537,40.590445,17.632911,25.209494,16.344061,0.206261,22.187054,71.109476,54.759345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.902953,64.380262,104.311603,140.928029,75.615330,76.843285,54.681183,14.353239,103.144087,4.029273,64.496961,30.605390,138.480944,103.486092,137.144821,102.987627,87.639430,102.748010,-0.055452,-1.136287,32.025740,-235.702419,100.513870,3.813368,21.224231,8.769981,17.782507,916.189001,14.598506,318971.096591,0.943703,33.645808,11.215530,3.407636,0.074376,0.051601,111.196370,92.173975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.531536,73.159399,91.428767,100.000000,25.121161,38.126582,53.221537,40.588033,17.632911,25.209494,16.340120,0.208935,22.165616,70.762003,54.753405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.300185,64.402049,104.336852,140.931936,75.606523,76.834882,54.699847,14.359376,103.096779,4.026623,64.616389,30.600156,138.486310,103.527399,137.129782,102.922053,87.606900,102.754146,-0.055578,-1.136338,32.025740,-235.686645,100.403511,3.810823,21.219597,8.782548,9.843756,506.996201,14.608698,318941.210596,0.943102,33.663696,11.265639,3.410614,0.073898,0.050626,111.140533,92.132306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527377,73.168062,91.426323,100.000000,25.104953,38.126582,53.221537,41.011435,17.632911,25.209494,16.336709,0.207305,22.173694,70.826266,54.764155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.581995,64.469341,104.342897,140.955377,75.617786,76.827182,54.662878,14.364799,103.077196,4.024209,64.627626,30.635305,138.497308,103.449884,137.151970,103.081653,87.627667,102.753529,-0.055630,-1.136308,32.025740,-235.686776,100.042480,3.808690,21.232164,8.833033,1.421172,73.246022,14.910725,319300.519630,0.965706,34.767141,11.201707,3.488338,0.074878,0.050525,111.161158,92.154587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556621,73.169140,91.450645,100.000000,25.093448,38.126582,53.221537,40.916121,17.632911,25.209494,16.333317,0.206956,22.181267,71.365319,54.751625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.014800,64.515398,104.301217,140.996121,75.599307,76.825602,54.703553,14.352098,103.068908,4.022882,64.511893,30.559740,138.490388,103.512106,137.132327,103.041246,87.614638,102.755194,-0.055732,-1.136280,32.025740,-235.700130,100.439634,3.807514,21.241305,8.780583,17.284732,890.178521,14.735360,319112.134624,0.951907,34.150065,11.238112,3.443439,0.073745,0.050727,111.087891,92.132321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.542538,73.161699,91.424719,100.000000,25.077404,38.126582,53.221537,40.628327,17.632911,25.209494,16.329923,0.206261,22.183773,71.080603,54.762719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.161518,64.475684,104.308767,140.999191,75.585347,76.827096,54.730835,14.363942,103.203167,4.021908,64.388519,30.664824,138.500660,103.502193,137.119123,103.026851,87.609178,102.674481,-0.055824,-1.136275,32.025740,-235.686489,100.555737,3.806947,21.261572,8.772848,24.023176,1236.597425,14.612784,318963.598227,0.943291,33.768039,11.216955,3.411906,0.074317,0.051192,111.084947,92.147917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.524197,73.160342,91.417663,100.000000,25.074503,38.126582,53.221537,40.980200,17.632911,25.209494,16.327893,0.208183,22.226288,70.608238,54.763122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.094604,64.475684,104.336896,140.999191,75.612160,76.827123,54.694934,14.361944,103.130728,4.020452,64.290013,30.581120,138.470991,103.453574,137.116747,103.040825,87.597208,102.751328,-0.055911,-1.136279,32.025740,-235.683586,100.875488,3.805439,21.221292,8.815237,18.410433,948.302498,14.860721,319333.129266,0.961577,34.721733,11.231035,3.474993,0.073815,0.050603,111.024980,92.129941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.514187,73.154071,91.400885,100.000000,25.073482,38.126582,53.221537,40.907788,17.632911,25.209494,16.323702,0.206869,22.179175,72.048130,54.756306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.219319,64.391845,104.277646,140.966819,75.654097,76.828677,54.669819,14.356950,103.139952,4.018914,64.282412,30.432206,138.490323,103.488984,137.134188,103.046750,87.604393,102.852277,-0.056055,-1.136272,32.025740,-235.696095,100.727077,3.803993,21.214999,8.758928,-1.418152,-73.081091,14.794866,319225.353412,0.956073,34.445976,11.185512,3.458339,0.074418,0.051332,110.987235,92.088155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.512232,73.162456,91.397922,100.000000,25.056734,38.126582,53.221537,40.957898,17.632911,25.209494,16.316924,0.207349,22.164282,71.066647,54.850819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.445804,64.348271,104.330256,140.933889,75.672417,76.830206,54.687412,14.381923,103.172934,4.018310,64.304079,30.639597,138.485455,103.490402,137.152806,103.172933,87.599607,102.866640,-0.056160,-1.136271,32.025740,-235.667201,100.525586,3.803585,21.221003,8.761939,1.447196,74.553811,14.828098,319279.673226,0.958956,34.553519,11.246024,3.466964,0.074040,0.051002,111.005540,92.082584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.529768,73.160942,91.394371,100.000000,25.046789,38.126582,53.221537,40.893189,17.632911,25.209494,16.311929,0.207875,22.184819,71.678792,54.761657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.537461,64.357647,104.314243,140.936122,75.661878,76.834002,54.676299,14.361944,103.151811,4.018396,64.423457,30.663314,138.496301,103.443595,137.152117,103.158984,87.587729,102.807809,-0.056202,-1.136260,32.025740,-235.687507,100.337717,3.803277,21.247147,8.828562,17.180237,885.237983,14.762936,319125.665721,0.955033,34.269390,11.302567,3.450695,0.075544,0.051381,110.976544,92.052564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.513289,73.176325,91.404803,100.000000,25.043273,38.126582,53.221537,40.762386,17.632911,25.209494,16.307760,0.207787,22.141798,71.198609,54.765069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.694621,64.415562,104.335650,140.969331,75.653590,76.834756,54.719834,14.359518,103.123399,4.017784,64.503307,30.623040,138.489511,103.500060,137.148781,103.097560,87.603380,102.783346,-0.056349,-1.136268,32.025740,-235.692546,100.379996,3.802519,21.243379,8.838460,23.309939,1200.124629,14.667366,318970.771252,0.947117,33.863711,11.316415,3.426753,0.074660,0.050805,110.928830,92.095236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.526683,73.197960,91.411889,100.000000,25.034344,38.126582,53.221537,40.704820,17.632911,25.209494,16.303869,0.208625,22.180022,70.558650,54.758608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.569597,64.415562,104.275344,140.969331,75.635456,76.831691,54.730607,14.364941,103.096461,4.017000,64.435048,30.556178,138.514500,103.546542,137.147240,103.082448,87.616969,102.849005,-0.056333,-1.136258,32.025740,-235.686960,100.086838,3.801920,21.250753,8.784982,15.289021,787.008461,14.626289,318961.764457,0.944359,33.727136,11.291165,3.415944,0.073746,0.050914,110.978501,92.086514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.520884,73.190106,91.396280,100.000000,25.015284,38.126582,53.221537,40.602163,17.632911,25.209494,16.301354,0.206478,22.185179,70.390799,54.769092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.056352,64.412804,104.297148,140.996679,75.646758,76.828659,54.717557,14.360946,103.198209,4.016373,64.370525,30.585807,138.516536,103.490036,137.125014,103.055309,87.582200,102.772856,-0.056165,-1.135055,32.025740,-235.688669,100.212391,3.801330,21.241342,8.804491,10.148921,522.544365,14.562120,318914.265600,0.938615,33.535583,11.260070,3.399151,0.074461,0.050739,110.983036,92.108132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534674,73.208830,91.403749,100.000000,25.011757,38.126582,53.221537,40.674723,17.632911,25.209494,16.297546,0.207524,22.188713,69.800525,54.763289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.406408,64.384398,104.325283,140.984400,75.632966,76.829388,54.681833,14.360232,103.141763,4.015845,64.313229,30.562677,138.518496,103.495538,137.140074,103.024118,87.593534,102.846091,-0.056131,-1.135016,32.025740,-235.689546,100.227340,3.801027,21.235770,8.818374,22.109189,1139.094453,14.609445,318951.480877,0.942468,33.733961,11.287924,3.411080,0.072713,0.050864,110.986951,92.097167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.533473,73.213418,91.411393,100.000000,25.007042,38.126582,53.221537,40.984510,17.632911,25.209494,16.293790,0.208227,22.215524,70.755580,54.766495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.415192,64.362612,104.293261,140.965982,75.636214,76.831655,54.697115,14.361516,103.174428,4.014391,64.381655,30.669870,138.496155,103.572890,137.150045,103.099884,87.534576,102.890144,-0.056186,-1.135010,32.025740,-235.685811,100.332883,3.799325,21.257353,8.773569,19.875356,1023.718359,14.838571,319266.002932,0.959733,34.552202,11.274628,3.470054,0.073887,0.050715,111.014647,92.162659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564490,73.253468,91.384252,100.000000,24.990499,38.126582,53.221537,40.799058,17.632911,25.209494,16.287880,0.206434,22.175659,71.503000,54.759788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.060086,64.382468,104.321396,140.967377,75.653635,76.831657,54.743892,14.355951,103.145654,4.013007,64.384598,30.662518,138.495537,103.586791,137.140182,103.145331,87.541525,102.715135,-0.056291,-1.134993,32.025740,-235.690886,100.129569,3.797988,21.249996,8.798469,23.675959,1218.433682,14.685469,319032.853219,0.948585,33.962674,11.309521,3.431030,0.074278,0.051105,111.047945,92.153396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.549328,73.236683,91.401290,100.000000,24.985287,38.126582,53.221537,40.795352,17.632911,25.209494,16.283296,0.209068,22.168898,70.526226,54.760378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.202332,64.382468,104.300648,140.967377,75.663340,76.834683,54.808577,14.356807,103.165632,4.012355,64.366791,30.628613,138.501088,103.531210,137.148824,103.025094,87.529767,102.811487,-0.056220,-1.134969,32.025740,-235.698361,100.091757,3.797400,21.272155,8.811631,16.336975,839.755971,14.677460,319098.374524,0.948009,33.926873,11.396275,3.428986,0.074000,0.050780,111.043619,92.156661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556136,73.256291,91.410629,100.000000,24.979234,38.126582,53.221537,41.014210,17.632911,25.209494,16.279766,0.208271,22.181429,71.099918,54.761165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.221418,64.386053,104.316118,140.977982,75.647279,76.833470,54.802958,14.363229,103.079222,4.012451,64.334919,30.686365,138.483251,103.527817,137.147517,103.113820,87.511952,102.851863,-0.056170,-1.134977,32.025740,-235.687202,100.566118,3.797464,21.237104,8.778744,10.503957,539.981558,14.839059,319302.386673,0.959116,34.515851,11.278849,3.470429,0.075107,0.051215,111.078925,92.146216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548518,73.257368,91.434173,100.000000,24.969354,38.126582,53.221537,40.933905,17.632911,25.209494,16.275907,0.210006,22.213775,70.977025,54.847789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.361290,64.365921,104.281245,140.974633,75.678970,76.833466,54.708503,14.367367,103.147754,4.012803,64.347364,30.578908,138.453116,103.506763,137.106157,103.126922,87.509513,102.833474,-0.056173,-1.134959,32.025740,-235.684534,100.318829,3.797752,21.240728,8.806456,10.593080,545.503336,14.773986,319253.626577,0.953238,34.287255,11.351448,3.453397,0.074031,0.052295,111.038935,92.118715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527237,73.217529,91.399365,100.000000,24.962689,38.126582,53.221537,40.931697,17.632911,25.209494,16.271980,0.208404,22.182060,70.936293,54.763191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.482475,64.376952,104.314469,140.971284,75.703226,76.831974,54.702682,14.363514,103.150929,4.013148,64.465884,30.636132,138.484047,103.397725,137.125204,103.172940,87.523625,102.965927,-0.056207,-1.134959,32.025740,-235.684303,100.156385,3.797971,21.242568,8.816535,14.017206,721.909607,14.767101,319266.401815,0.952690,34.260233,11.394747,3.451728,0.073349,0.050187,111.114843,92.136800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.558073,73.250783,91.408155,100.000000,24.951060,38.126582,53.221537,40.852438,17.632911,25.209494,16.267456,0.206174,22.181717,70.317381,54.846206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.184011,64.376952,104.326446,140.971284,75.697773,76.831998,54.712411,14.361231,103.225788,4.013157,64.449088,30.594539,138.496241,103.586182,137.132799,103.100250,87.529928,102.868474,-0.056076,-1.134966,32.025740,-235.689364,100.205823,3.797979,21.275834,8.779194,19.443510,1001.195317,14.700372,319172.733459,0.949627,34.016237,11.385579,3.434678,0.074045,0.050898,111.138404,92.179872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567897,73.279188,91.431431,100.000000,24.948915,38.126582,53.221537,40.779909,17.632911,25.209494,16.263704,0.209113,22.216246,70.537981,54.847947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.941327,64.421078,104.441430,140.994168,75.724556,76.836572,54.785159,14.362230,103.227278,4.013006,64.352186,30.696086,138.487507,103.515531,137.124048,103.172797,87.503669,102.876003,-0.056249,-1.134990,32.025740,-235.688201,100.541787,3.797898,21.265773,8.778004,31.882726,1639.541897,14.650840,319092.653785,0.945728,33.833959,11.455022,3.422113,0.076591,0.051525,111.158356,92.129077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.583337,73.244996,91.448995,100.000000,24.940632,38.126582,53.221537,40.963426,17.632911,25.209494,16.260838,0.203950,22.181140,71.060389,54.846767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.125075,64.407013,104.380551,141.015098,75.727029,76.840401,54.731597,14.361802,103.216716,4.012316,64.282850,30.723598,138.525589,103.579719,137.142173,103.131787,87.493860,102.899735,-0.056461,-1.135014,32.025740,-235.692877,100.592428,3.797250,21.258236,8.809792,44.441921,2287.624243,14.784361,319247.114561,0.955482,34.311137,11.387251,3.456348,0.075213,0.051675,111.130591,92.105568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573835,73.254527,91.468369,100.000000,24.944480,38.126582,53.221537,41.123573,17.632911,25.209494,16.257136,0.207392,22.168717,70.700359,54.847209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.655711,64.350477,104.336009,140.984121,75.722978,76.842684,54.716395,14.359090,103.220706,4.010783,64.279304,30.669881,138.534794,103.550997,137.145618,103.242020,87.503799,102.853928,-0.056517,-1.135017,32.025740,-235.692648,100.345957,3.796105,21.276014,8.852362,46.317607,2384.836594,14.908626,319480.672175,0.962571,34.745954,11.418261,3.488203,0.074293,0.051070,111.108994,92.109391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.583752,73.273931,91.474622,100.000000,24.932612,38.126582,53.221537,41.014117,17.632911,25.209494,16.253016,0.207130,22.203552,73.099344,54.840364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.390884,64.336964,104.393570,140.946168,75.730324,76.845785,54.705505,14.362658,103.201229,4.007906,64.359191,30.571600,138.509144,103.559309,137.150733,103.194738,87.496306,102.961806,-0.056632,-1.135061,32.025740,-235.692020,100.649084,3.793103,21.262167,8.787200,21.763238,1120.785400,14.819447,319394.428394,0.957300,34.435852,11.443041,3.464906,0.074650,0.050785,111.060518,92.091420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565645,73.243046,91.468376,100.000000,24.934370,38.126582,53.221537,40.784329,17.632911,25.209494,16.246283,0.207787,22.205608,71.456072,54.779654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.980159,64.336964,104.397949,140.946168,75.769688,76.848846,54.859658,14.362087,103.356414,4.005852,64.364146,30.663619,138.481761,103.637913,137.140632,103.163527,87.502787,102.881247,-0.056648,-1.135074,32.025740,-235.688997,100.670214,3.791162,21.262653,8.825532,18.550766,952.661796,14.578455,319042.638986,0.939894,33.532172,11.404200,3.403477,0.074433,0.050701,111.002685,92.074816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.557268,73.240886,91.468353,100.000000,24.920958,38.126582,53.221537,40.852647,17.632911,25.209494,16.241757,0.205614,22.212243,70.383044,54.835958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.155483,64.368679,104.375427,140.947005,75.784364,76.851897,54.736170,14.362087,103.269465,4.004280,64.328720,30.664593,138.503995,103.607977,137.169069,103.169395,87.498968,102.893490,-0.056684,-1.135088,32.025740,-235.685404,100.699745,3.789362,21.290204,8.838010,12.735590,655.502963,14.701562,319198.396007,0.948787,33.940019,11.479743,3.435029,0.073987,0.051184,111.028266,92.090024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565067,73.255284,91.498951,100.000000,24.915361,38.126582,53.221537,41.097011,17.632911,25.209494,16.238321,0.209425,22.257697,70.753060,54.842715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.277341,64.351856,104.474932,140.957610,75.809259,76.852721,54.676276,14.366654,103.274686,4.002682,64.240234,30.689789,138.488872,103.642480,137.167013,103.229863,87.486658,102.951926,-0.056792,-1.135084,32.025740,-235.682961,101.081209,3.787818,21.248464,8.786479,11.906646,613.508390,14.885356,319428.004199,0.959911,34.599161,11.422452,3.482235,0.074515,0.052156,111.009148,92.094763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572383,73.229929,91.477791,100.000000,24.912343,38.126582,53.221537,41.008342,17.632911,25.209494,16.234283,0.205829,22.196286,72.394703,54.791249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.628808,64.305249,104.465120,140.941982,75.824313,76.850535,54.683750,14.359661,103.249715,4.001492,64.202134,30.710736,138.486716,103.636469,137.135197,103.221078,87.470061,102.891064,-0.056784,-1.135090,32.025740,-235.687503,100.293338,3.786923,21.283587,8.795007,27.759393,1430.150269,14.806108,319380.465719,0.956255,34.348664,11.433995,3.461242,0.074583,0.052070,110.988229,92.077845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.559292,73.212318,91.450744,100.000000,24.912107,38.126582,53.221537,40.952226,17.632911,25.209494,16.229746,0.206869,22.215687,70.698926,54.756621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.090856,64.305249,104.408524,140.941982,75.845343,76.853571,54.662451,14.361516,103.288507,4.000596,64.274309,30.787313,138.498872,103.621475,137.167018,103.280627,87.475736,102.918548,-0.056920,-1.135040,32.025740,-235.688588,100.516437,3.786270,21.257046,8.825695,46.317053,2387.161553,14.763028,319317.851065,0.953190,34.136435,11.483161,3.450598,0.073872,0.051544,110.981482,92.066505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.568660,73.221668,91.454775,100.000000,24.901180,38.126582,53.221537,41.358572,17.632911,25.209494,16.224319,0.205829,22.175497,71.724673,54.763161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.655781,64.300285,104.430288,140.919657,75.854956,76.856657,54.691217,14.353382,103.311262,4.000194,64.367832,30.633309,138.496479,103.686299,137.154221,103.324483,87.473474,103.015868,-0.056968,-1.135036,32.025740,-235.697539,100.214454,3.785955,21.248391,8.791365,41.407727,2133.014463,15.050988,319644.483191,0.975054,35.136865,11.461371,3.525796,0.074474,0.051219,111.001453,92.075579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.588861,73.219508,91.448476,100.000000,24.894515,38.126582,53.221537,41.086615,17.632911,25.209494,16.219749,0.205270,22.157665,72.756242,54.762129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.069035,64.342479,104.515255,140.930820,75.851597,76.858958,54.824743,14.369080,103.289860,4.000765,64.405009,30.728277,138.480781,103.614806,137.157368,103.161719,87.486328,102.907829,-0.057080,-1.135045,32.025740,-235.684128,100.255115,3.786609,21.250086,8.794322,22.811699,1172.225120,14.836930,319392.675593,0.959606,34.389112,11.473032,3.469776,0.074025,0.051216,111.032188,92.057226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.553313,73.234459,91.460060,100.000000,24.902715,38.126582,53.221537,40.752343,17.632911,25.209494,16.215273,0.207261,22.210422,72.083718,54.752933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.284602,64.389638,104.498173,140.953703,75.850719,76.862757,54.694666,14.361374,103.210731,4.001741,64.493767,30.682235,138.497974,103.665991,137.146860,103.259949,87.474939,102.942728,-0.057151,-1.135039,32.025740,-235.688567,100.375651,3.787935,21.223113,8.797261,9.476087,488.105909,14.589997,319094.608348,0.940386,33.481868,11.536656,3.406545,0.074384,0.052391,111.073360,92.061263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.571420,73.214501,91.449530,100.000000,24.896295,38.126582,53.221537,41.107490,17.632911,25.209494,16.212048,0.206434,22.182457,71.076960,54.767921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.784237,64.389638,104.370739,140.953703,75.894300,76.867184,54.683148,14.362087,103.239066,4.002717,64.589996,30.668492,138.488833,103.647728,137.133081,103.146415,87.472101,102.921568,-0.056973,-1.135023,32.025740,-235.688344,100.925557,3.788731,21.229586,8.775083,23.359181,1203.466758,14.861306,319449.434841,0.957651,34.461457,11.455679,3.475843,0.075062,0.051873,111.076930,92.058844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.583110,73.198059,91.470178,100.000000,24.885895,38.126582,53.221537,40.990107,17.632911,25.209494,16.209140,0.207087,22.174577,71.703264,54.769760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.349913,64.449484,104.416579,140.978540,75.909681,76.875582,54.664452,14.364228,103.260819,4.003579,64.619597,30.712541,138.475464,103.590160,137.113138,103.190604,87.456808,103.022469,-0.057075,-1.134974,32.025740,-235.688164,100.343916,3.789437,21.253728,8.798108,22.324901,1150.573939,14.765817,319409.144325,0.952835,34.162595,11.489080,3.450538,0.072956,0.051243,111.034318,92.065063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.584445,73.227088,91.451309,100.000000,24.867021,38.126582,53.221537,40.704192,17.632911,25.209494,16.205580,0.207305,22.183448,71.527932,54.763751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.489419,64.510158,104.461763,141.003935,75.919745,76.883986,54.720635,14.363942,103.283088,4.003667,64.612367,30.740358,138.469951,103.578260,137.125334,103.180866,87.465574,102.968314,-0.057167,-1.134987,32.025740,-235.683385,100.373162,3.789871,21.281026,8.814678,12.779956,657.973232,14.532373,319157.963667,0.936681,33.367848,11.478572,3.390396,0.074690,0.050580,111.042857,92.072168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565668,73.219508,91.449514,100.000000,24.866426,38.126582,53.221537,40.961466,17.632911,25.209494,16.203599,0.206825,22.199874,70.175347,54.762522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.239146,64.519259,104.470597,141.009795,75.949831,76.890888,54.648185,14.362515,103.249791,4.004682,64.508957,30.870505,138.492721,103.687253,137.140057,103.164119,87.467875,102.960847,-0.057230,-1.135025,32.025740,-235.692816,100.841143,3.790965,21.289158,8.789490,22.346444,1152.027038,14.732146,319511.696090,0.951475,34.117980,11.557482,3.440424,0.074265,0.051378,111.009857,92.101150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.592268,73.228695,91.450996,100.000000,24.868854,38.126582,53.221537,40.878030,17.632911,25.209494,16.200465,0.205571,22.226757,71.065098,54.763919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.530477,64.441210,104.453708,140.969610,75.961309,76.899311,54.643553,14.361231,103.285116,4.006218,64.304063,30.830073,138.454020,103.675499,137.153283,103.257036,87.441882,103.026165,-0.057240,-1.135045,32.025740,-235.692304,100.608826,3.792670,21.281567,8.797207,-3.534097,-182.208858,14.679552,319517.270937,0.946121,33.956105,11.514579,3.426164,0.075008,0.051115,111.003940,92.080951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570043,73.229661,91.457899,100.000000,24.860769,38.126582,53.221537,41.014320,17.632911,25.209494,16.197602,0.206174,22.213090,70.975660,54.756464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.342240,64.441210,104.488535,140.969610,75.974687,76.913769,54.663217,14.354096,103.292363,4.008849,64.221454,30.770308,138.482357,103.732653,137.150858,103.116910,87.429234,102.934471,-0.057290,-1.135047,32.025740,-235.698296,100.784102,3.795060,21.288239,8.829499,14.799351,762.741701,14.792984,319689.194494,0.955801,34.365020,11.507569,3.454813,0.073621,0.050788,111.077147,92.094656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.564537,73.214245,91.426284,100.000000,24.853948,38.126582,53.221537,40.842521,17.632911,25.209494,16.192380,0.208271,22.200631,71.960499,54.758844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.293116,64.347168,104.490828,140.894542,75.992713,76.928244,54.672012,14.363372,103.285949,4.011263,64.198493,30.712660,138.478361,103.665862,137.141463,103.243530,87.444544,103.033040,-0.057408,-1.135021,32.025740,-235.686079,100.470650,3.797612,21.283515,8.839867,19.226122,990.733001,14.660952,319523.616862,0.946141,33.821809,11.574737,3.421293,0.073834,0.051357,111.152238,92.073084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.570172,73.253765,91.454478,100.000000,24.854649,38.126582,53.221537,40.947104,17.632911,25.209494,16.186420,0.206348,22.227785,71.109437,54.762374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.427825,64.306352,104.555654,140.845706,75.995681,76.941936,54.805332,14.359518,103.402059,4.015141,64.230950,30.958473,138.496436,103.761469,137.182295,103.246848,87.468619,103.080444,-0.057322,-1.135027,32.025740,-235.688462,100.243922,3.801259,21.306161,8.795223,13.458371,691.830449,14.750870,319703.663964,0.952207,34.121969,11.529576,3.443666,0.074789,0.050741,111.215275,92.092184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.573491,73.277331,91.470354,100.000000,24.853874,38.126582,53.221537,40.980557,17.632911,25.209494,16.182245,0.206434,22.211792,70.825304,54.754094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.440210,64.297803,104.565456,140.820032,76.034448,76.955632,54.682968,14.361944,103.480974,4.019170,64.205805,30.871396,138.473520,103.805609,137.143930,103.299798,87.445203,103.071606,-0.057408,-1.135054,32.025740,-235.687997,100.800761,3.805090,21.326553,8.800019,38.786931,1998.312146,14.772105,319677.132219,0.953663,34.106497,11.576408,3.449326,0.073494,0.050423,111.215036,92.040170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.543005,73.279147,91.468490,100.000000,24.855541,38.126582,53.221537,40.904569,17.632911,25.209494,16.176859,0.206651,22.257481,71.588449,54.759050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.815949,64.297803,104.673461,140.820032,76.075268,76.972424,54.641617,14.363800,103.548858,4.023426,64.160531,30.791545,138.444321,103.849342,137.148189,103.408730,87.436214,103.151001,-0.057335,-1.135057,32.025740,-235.685978,100.630647,3.809299,21.321162,8.848828,42.150846,2173.265317,14.721198,319586.553859,0.946955,33.850460,11.582202,3.436186,0.074793,0.050724,111.152440,92.034462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.534744,73.277930,91.447803,100.000000,24.851175,38.126582,53.221537,40.895955,17.632911,25.209494,16.172188,0.207655,22.257878,71.311792,54.750032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.216818,64.272155,104.700615,140.790731,76.105542,76.997590,54.659044,14.361088,103.550232,4.029276,64.110800,30.865667,138.452006,103.875912,137.173604,103.473165,87.423674,103.176204,-0.057385,-1.135092,32.025740,-235.687873,99.904653,3.815282,21.341771,8.800651,20.848245,1074.576839,14.719105,319660.571467,0.948814,33.822162,11.600050,3.435110,0.072844,0.050564,111.079254,92.034928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.566217,73.340750,91.489146,100.000000,24.861631,38.126582,53.221537,40.653871,17.632911,25.209494,16.165494,0.207699,22.258148,71.226790,54.760811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.975496,64.244577,104.663364,140.746919,76.106634,77.013573,54.661850,14.344392,103.506405,4.033713,64.085448,30.813559,138.450771,103.863469,137.175448,103.361941,87.447619,103.174199,-0.057309,-1.135103,32.025740,-235.711267,100.373190,3.819746,21.304646,8.796846,46.119189,2376.989857,14.569938,319538.439687,0.937450,33.225908,11.659047,3.396730,0.073732,0.050626,111.041997,92.020329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.540450,73.342315,91.474943,100.000000,24.865071,38.126582,53.221537,41.007520,17.632911,25.209494,16.160139,0.207480,22.260023,70.164071,54.758913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.360977,64.216724,104.749131,140.719851,76.136781,77.026555,54.774371,14.360660,103.581511,4.038204,64.172400,30.773786,138.450646,103.918180,137.158376,103.335021,87.440931,103.150473,-0.057458,-1.135124,32.025740,-235.686177,100.255669,3.824005,21.346423,8.866876,30.413016,1564.271346,14.840837,319963.763508,0.957141,34.153710,11.687454,3.464978,0.073697,0.050682,111.037859,92.029449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.541143,73.330195,91.483663,100.000000,24.853405,38.126582,53.221537,41.165031,17.632911,25.209494,16.155307,0.207043,22.226847,71.453533,54.759640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.523715,64.238234,104.742213,140.704503,76.167784,77.039482,54.707594,14.377214,103.561292,4.043125,64.246833,30.732675,138.429668,103.871099,137.153153,103.410736,87.441092,103.143357,-0.057319,-1.135110,32.025740,-235.667336,100.419065,3.828672,21.339373,8.822161,11.605899,597.669606,14.946710,320103.014787,0.965403,34.514298,11.662247,3.491631,0.072881,0.050623,111.013070,92.002510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.567004,73.350215,91.498393,100.000000,24.869879,38.126582,53.221537,40.934800,17.632911,25.209494,16.149649,0.207305,22.261322,72.039299,54.760624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.763088,64.238234,104.728854,140.704503,76.173621,77.056231,54.668122,14.366511,103.487829,4.049045,64.255733,30.765343,138.439578,103.943824,137.140355,103.428717,87.426642,103.243332,-0.057154,-1.135132,32.025740,-235.685227,100.382583,3.833989,21.351147,8.801552,23.902599,1231.802197,14.785823,319925.309631,0.950551,33.867542,11.653997,3.450124,0.074034,0.051317,110.944348,91.999861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.551586,73.342682,91.511931,100.000000,24.869696,38.126582,53.221537,40.836883,17.632911,25.209494,16.145231,0.207875,22.257607,71.414275,54.759670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
