OSU 80 Ton Compressor Load Stand
30.531564,64.274913,104.679109,140.722362,76.183520,77.074546,54.652923,14.361088,103.569028,4.054315,64.263844,30.802154,138.436995,103.910756,137.137382,103.540476,87.396782,103.173918,-0.057204,-1.135161,32.025740,-235.687709,100.454008,3.839206,21.327924,8.821620,1.000898,51.594840,14.716511,319910.369806,0.946534,33.629591,11.649356,3.431503,0.073048,0.050669,110.904568,92.021520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.566199,73.365117,91.515795,100.000000,24.869009,38.126582,53.221537,40.689262,17.632911,25.209494,16.141289,0.205915,22.235881,70.989678,54.764636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.307540,64.284841,104.735015,140.739385,76.202806,77.096011,54.639876,14.363657,103.564732,4.059374,64.325659,30.775159,138.425590,103.978268,137.112861,103.489098,87.395562,103.193464,-0.057175,-1.135158,32.025740,-235.687428,100.383319,3.844276,21.324750,8.816247,7.691115,396.560645,14.613018,319870.062981,0.939598,33.249883,11.726736,3.404367,0.073859,0.050865,110.922389,92.019093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.553913,73.378895,91.508915,100.000000,24.865589,38.126582,53.221537,40.816259,17.632911,25.209494,16.136651,0.205657,22.255011,70.297200,54.761302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.376968,64.315453,104.673184,140.749431,76.236660,77.112928,54.704092,14.374931,103.528282,4.064844,64.425656,30.750534,138.423002,103.918055,137.126831,103.508521,87.372006,103.114466,-0.057146,-1.135137,32.025740,-235.672560,100.701168,3.849909,21.318476,8.817906,24.158157,1244.153542,14.713729,320150.333991,0.947733,33.653783,11.712908,3.428554,0.074603,0.050370,110.958843,92.041361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556509,73.345529,91.521079,100.000000,24.869672,38.126582,53.221537,40.950979,17.632911,25.209494,16.132308,0.205915,22.259573,71.455222,54.761312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.395762,64.375022,104.689507,140.776778,76.235251,77.132760,54.672206,14.362373,103.481892,4.073100,64.513848,30.818057,138.440498,103.958825,137.106227,103.402576,87.409253,103.064036,-0.057219,-1.135155,32.025740,-235.692142,100.654346,3.857752,21.319503,8.834079,4.971654,256.191240,14.823929,320374.197786,0.955685,34.021089,11.726432,3.455741,0.073355,0.050780,110.978889,92.034332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.560033,73.346151,91.541970,100.000000,24.862684,38.126582,53.221537,40.971102,17.632911,25.209494,16.127116,0.207919,22.210025,72.080874,54.753631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.380958,64.375022,104.673893,140.776778,76.246306,77.146454,54.675274,14.360232,103.406695,4.080078,64.561708,30.678819,138.427150,103.845447,137.082839,103.387072,87.370794,103.137149,-0.057327,-1.136892,32.025740,-235.690362,100.223425,3.864150,21.303727,8.832041,-3.163902,-163.027946,14.790257,320468.576078,0.952525,33.940727,11.700245,3.445807,0.074408,0.050801,110.959642,91.978675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.537783,73.358253,91.536869,100.000000,24.861157,38.126582,53.221537,40.906236,17.632911,25.209494,16.124376,0.207611,22.236097,71.826868,54.817459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.428073,64.431834,104.676911,140.813056,76.239019,77.158630,54.672215,14.363086,103.457273,4.087725,64.613939,30.668679,138.435863,103.962811,137.060752,103.298821,87.391911,103.116823,-0.057151,-1.138618,32.025740,-235.688162,100.185652,3.871135,21.298444,8.816481,9.156370,471.831195,14.789855,320547.888546,0.952831,33.970290,11.631230,3.444214,0.073619,0.050803,110.960016,91.998877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.572849,73.359354,91.546963,100.000000,24.861229,38.126582,53.221537,40.909008,17.632911,25.209494,16.121820,0.204629,22.260384,71.132850,54.758962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.816908,64.478993,104.621559,140.845148,76.233970,77.171593,54.678742,14.364513,103.353937,4.095045,64.697308,30.701943,138.434666,103.834024,137.082665,103.405369,87.368348,103.049363,-0.056955,-1.140364,32.025740,-235.689838,100.513070,3.878308,21.316691,8.827516,23.027333,1186.465495,14.797116,320667.087172,0.953440,33.993926,11.715744,3.445378,0.074076,0.050983,111.006361,92.004959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.587298,73.359721,91.564380,100.000000,24.854949,38.126582,53.221537,40.881315,17.632911,25.209494,16.118186,0.207261,22.252415,71.273137,54.785191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.773363,64.546010,104.606670,140.884216,76.249003,77.183010,54.686548,14.360803,103.498955,4.102847,64.712494,30.731370,138.435413,103.762426,137.074169,103.384383,87.378357,103.075036,-0.056878,-1.142113,32.025740,-235.691262,100.250917,3.885883,21.312616,8.839290,21.036436,1083.731365,14.780964,320718.473499,0.952202,33.975546,11.681826,3.440143,0.074346,0.050957,111.005815,91.993077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.561596,73.372096,91.552492,100.000000,24.852414,38.126582,53.221537,40.661149,17.632911,25.209494,16.115949,0.210862,22.261971,72.232818,54.762296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.402882,64.546010,104.634169,140.884216,76.266084,77.195932,54.679243,14.376500,103.404986,4.110966,64.680423,30.674296,138.422194,103.803152,137.067089,103.366833,87.354640,103.102323,-0.056648,-1.143842,32.025740,-235.673441,100.545779,3.893796,21.331187,8.809774,11.743717,605.080413,14.607857,320638.314843,0.939602,33.405583,11.662891,3.394940,0.075096,0.050648,111.001325,91.958154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.547770,73.357887,91.557615,100.000000,24.848917,38.126582,53.221537,40.669430,17.632911,25.209494,16.114460,0.204502,22.211972,70.480413,54.760417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.197362,64.558973,104.607252,140.917146,76.246644,77.207388,54.678505,14.359090,103.392315,4.119076,64.683788,30.696033,138.430009,103.830237,137.058740,103.247398,87.366882,102.999049,-0.056737,-1.145589,32.025740,-235.689707,99.969550,3.901658,21.310578,8.798108,12.555780,646.929676,14.629682,320762.647357,0.941165,33.541412,11.669056,3.399260,0.075298,0.051924,111.016417,91.953750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.565715,73.379512,91.588416,100.000000,24.847071,38.126582,53.221537,40.882028,17.632911,25.209494,16.111885,0.206695,22.265144,69.380266,54.749176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.052676,64.563661,104.639649,140.916029,76.261942,77.219390,54.682014,14.358377,103.472176,4.127138,64.575019,30.746812,138.431574,103.732518,137.067626,103.295252,87.353351,103.054327,-0.056829,-1.147341,32.025740,-235.691728,100.467450,3.909453,21.332179,8.853335,29.851244,1537.970247,14.798671,321052.450337,0.953629,34.129915,11.709963,3.441587,0.074217,0.050726,111.034519,91.988017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548762,73.371688,91.584659,100.000000,24.837319,38.126582,53.221537,41.009699,17.632911,25.209494,16.109064,0.209648,22.309427,72.364515,54.843157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.881895,64.510709,104.645027,140.910727,76.272657,77.234568,54.678853,14.363657,103.464545,4.137592,64.450755,30.826164,138.439540,103.767734,137.062125,103.378762,87.348227,103.050955,-0.056844,-1.148516,32.025740,-235.689551,100.268781,3.919989,21.337750,8.829986,23.800123,1226.280419,14.889705,321208.517480,0.960699,34.471734,11.632646,3.464119,0.073674,0.051361,111.068332,91.963504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.542433,73.361653,91.589271,100.000000,24.850565,38.126582,53.221537,41.109054,17.632911,25.209494,16.105452,0.206869,22.299600,72.037187,54.754103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.402210,64.424112,104.559039,140.873612,76.286711,77.246675,54.681516,14.363657,103.417802,4.144842,64.328704,30.794164,138.441781,103.885024,137.077082,103.446561,87.353827,103.091602,-0.056863,-1.149165,32.025740,-235.691021,100.352482,3.927006,21.305530,8.780330,10.390429,535.331640,14.960901,321362.786372,0.965702,34.708975,11.681016,3.481875,0.073958,0.052099,111.088831,92.009523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.539463,73.353730,91.604152,100.000000,24.846330,38.126582,53.221537,41.222036,17.632911,25.209494,16.101092,0.205743,22.215326,71.361966,54.758686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.296655,64.424112,104.694562,140.873612,76.275785,77.257376,54.669122,14.368509,103.479040,4.151409,64.292939,30.746873,138.442377,103.845545,137.093472,103.397793,87.360653,103.094332,-0.056708,-1.149186,32.025740,-235.681105,100.844200,3.933527,21.304556,8.850649,26.091147,1344.562713,15.039551,321475.333308,0.971682,34.931635,11.684014,3.501954,0.074943,0.051641,111.117651,91.987597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.556673,73.371729,91.621872,100.000000,24.847165,38.126582,53.221537,40.925058,17.632911,25.209494,16.095580,0.206825,22.242191,72.700953,54.756729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.323862,64.361233,104.637325,140.836497,76.278511,77.266495,54.686899,14.361659,103.448001,4.158131,64.335780,30.730765,138.440650,103.828225,137.082882,103.412619,87.318886,103.140372,-0.056653,-1.149185,32.025740,-235.691222,100.565201,3.940037,21.346333,8.826470,43.488916,2240.398511,14.795452,321143.589092,0.953970,34.009087,11.704023,3.439192,0.074529,0.050643,111.078955,91.941592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.569308,73.383924,91.624407,100.000000,24.848530,38.126582,53.221537,40.992114,17.632911,25.209494,16.090301,0.208713,22.305280,71.912303,54.759149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.691449,64.354062,104.652640,140.825893,76.272636,77.283231,54.680474,14.350813,103.442222,4.165189,64.284618,30.860265,138.433258,103.871854,137.091655,103.434206,87.348028,103.206086,-0.056603,-1.149789,32.025740,-235.706479,100.100284,3.946480,21.360486,8.812677,48.566014,2502.247028,14.860227,321237.093090,0.957846,34.177776,11.698917,3.455648,0.073727,0.050690,111.091893,91.922451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.548091,73.351181,91.626300,100.000000,24.847625,38.126582,53.221537,40.980641,17.632911,25.209494,16.086216,0.206825,22.284310,71.849221,54.757575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.481388,64.339997,104.635979,140.818358,76.313989,77.296743,54.856063,14.363657,103.453104,4.172474,64.318982,30.695889,138.457756,103.999207,137.100406,103.364257,87.352431,103.173712,-0.056711,-1.151564,32.025740,-235.686938,100.519067,3.953317,21.368402,8.822720,37.311113,1916.212028,14.840920,321255.933953,0.956597,34.071375,11.769680,3.450660,0.073888,0.051441,111.088263,91.964854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.552945,73.401073,91.638775,100.000000,24.844124,38.126582,53.221537,40.770030,17.632911,25.209494,16.081918,0.205442,22.343702,71.106704,54.809611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
29.992667,64.339997,104.708433,140.818358,76.332309,77.306808,54.711606,14.364513,103.511817,4.179047,64.222823,30.763670,138.426662,103.870176,137.097372,103.417266,87.315119,103.195137,-0.056687,-1.152158,32.025740,-235.690655,100.304390,3.960196,21.380681,8.855968,21.966021,1131.102406,14.682907,321076.117936,0.944742,33.479109,11.781910,3.409831,0.074035,0.051055,111.080830,91.889708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.527732,73.374674,91.635225,100.000000,24.847069,38.126582,53.221537,40.886697,17.632911,25.209494,16.077399,0.207480,22.305839,70.991877,54.757270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.354447,64.309110,104.760551,140.815567,76.353162,77.318214,54.685167,14.363229,103.514619,4.185724,64.174051,30.746466,138.415404,103.987164,137.085323,103.398054,87.314897,103.270575,-0.056606,-1.152764,32.025740,-235.685242,99.949867,3.966864,21.373504,8.847403,11.152673,574.565325,14.775694,321227.050617,0.948743,33.798734,11.757130,3.432783,0.074527,0.051216,111.079425,91.925083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.545011,73.393569,91.670611,100.000000,24.847889,38.126582,53.221537,41.183376,17.632911,25.209494,16.072394,0.207787,22.281570,71.921486,54.756326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.534449,64.265812,104.798282,140.787103,76.369372,77.333443,54.707857,14.357949,103.603806,4.192555,64.152028,30.672150,138.406387,103.915141,137.103639,103.453728,87.310394,103.303330,-0.056357,-1.152735,32.025740,-235.691176,100.457722,3.973165,21.364056,8.817906,13.287704,684.274332,15.004613,321592.003183,0.967823,34.582020,11.807926,3.491134,0.074324,0.050817,111.055243,91.942447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.540683,73.373545,91.683125,100.000000,24.849184,38.126582,53.221537,40.979225,17.632911,25.209494,16.067975,0.206218,22.302557,72.318374,54.757949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.659287,64.239889,104.738631,140.769802,76.353707,77.352468,54.696879,14.360946,103.602880,4.201691,64.184651,30.716081,138.404811,104.012036,137.080104,103.580263,87.286253,103.287718,-0.056336,-1.152712,32.025740,-235.690956,100.425639,3.981797,21.340653,8.869400,46.473177,2393.700501,14.849498,321409.207908,0.956129,33.970360,11.855622,3.451242,0.073636,0.051539,111.046778,91.926923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.545612,73.359866,91.660313,100.000000,24.856128,38.126582,53.221537,40.877318,17.632911,25.209494,16.060707,0.207480,22.281371,71.465020,54.751989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.604310,64.245405,104.737374,140.765058,76.343130,77.360854,54.687895,14.360803,103.557138,4.208784,64.240085,30.742254,138.401475,103.931246,137.099103,103.432298,87.288125,103.332956,-0.056291,-1.152721,32.025740,-235.691099,100.372470,3.988532,21.348640,8.832276,39.743821,2047.426907,14.775398,321336.697218,0.949847,33.640092,11.880729,3.432133,0.074491,0.050591,111.061668,91.929190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.533735,73.343054,91.671077,100.000000,24.855029,38.126582,53.221537,40.808073,17.632911,25.209494,16.055243,0.206131,22.270156,71.649497,54.758745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
30.254396,64.245405,104.704595,140.765058,76.306520,77.365427,54.698549,14.361659,103.486245,4.214925,64.351849,30.700551,138.385499,103.960893,137.076550,103.439185,87.313900,103.199139,-0.056197,-1.154422,32.025740,-235.688282,99.995777,3.994917,21.345179,8.792771,19.069000,982.159715,14.716063,321354.480337,0.946107,33.415912,11.895050,3.416212,0.074670,0.051532,111.103398,91.951598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.531022,73.339934,91.697538,100.000000,24.848626,38.126582,53.221537,40.830593,17.632911,25.209494,16.050533,0.207043,22.265270,70.927639,54.757496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.007000,0.190000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
