OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
9:56:29 AM
49
49
Test Comments:
49
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
25.041529,64.018168,105.273286,149.925963,60.295082,60.910602,54.748939,14.323414,104.368643,6.773747,64.222566,24.754452,145.653015,104.858845,143.461628,104.696782,81.089223,105.150145,-0.064599,0.033067,32.025740,-235.727671,100.234575,0.806235,20.608582,8.592129,17.722650,911.975012,13.973428,262298.762090,0.935335,43.451350,19.218506,4.267652,0.075991,0.052652,105.203306,88.154223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856079,69.065524,92.467332,103.700000,15.819611,31.569620,37.846089,41.916021,14.075949,13.759494,13.726096,0.209425,21.529503,67.476259,54.818551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.908512,64.070288,105.307040,149.946365,60.298207,60.909065,54.755182,14.320845,104.292855,6.743402,64.194231,24.776574,145.689198,104.793296,143.471123,104.634563,81.094837,105.177613,-0.064594,0.033009,32.025740,-235.731383,99.529119,0.906516,20.586261,8.567950,18.933414,974.167668,13.925875,262270.617897,0.931705,43.272021,19.197066,4.249243,0.075956,0.053294,105.210761,88.219102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890446,69.083309,92.513298,103.700000,15.836244,31.569620,37.846089,41.908260,14.075949,13.759494,13.720730,0.207305,21.535111,67.855778,54.805923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.676297,64.094004,105.332717,149.967886,60.306329,60.909045,54.725068,14.310428,104.253999,6.722474,64.132262,24.676004,145.728691,104.725461,143.461360,104.736600,81.077496,105.161971,-0.064426,0.033015,32.025740,-235.744251,99.648249,0.926900,20.589903,8.608284,18.208880,937.404252,13.809589,262179.674035,0.921009,42.811697,19.255760,4.203948,0.076815,0.053947,105.205044,88.274206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877784,69.084757,92.530135,103.700000,15.848407,31.569620,37.846089,41.816559,14.075949,13.759494,13.716246,0.208802,21.542918,65.940562,54.801300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.744257,64.063669,105.353732,149.980463,60.326586,60.909052,54.741111,14.308430,104.383732,6.713092,64.084767,24.774879,145.703474,104.695817,143.478167,104.637793,81.073623,105.106757,-0.064300,0.033003,32.025740,-235.742655,99.595019,0.984319,20.593689,8.566995,13.823765,711.447291,13.872083,262271.363663,0.926147,43.111029,19.267192,4.227753,0.076561,0.053121,105.197290,88.262241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867376,69.087632,92.523888,103.700000,15.866131,31.569620,37.846089,41.945447,14.075949,13.759494,13.712270,0.206782,21.489728,66.916317,54.814115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.944055,64.063669,105.309821,149.980463,60.310287,60.909797,54.691517,14.314709,104.335423,6.677766,64.067375,24.676061,145.725217,104.767366,143.508770,104.645702,81.049089,105.034191,-0.064303,0.033003,32.025740,-235.737846,99.958942,0.816683,20.586874,8.582302,12.245650,630.800273,13.977558,262419.864603,0.935849,43.568786,19.274828,4.268579,0.075868,0.052996,105.198123,88.263902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835825,69.093022,92.531604,103.700000,15.879892,31.569620,37.846089,41.902225,14.075949,13.759494,13.707301,0.206218,21.500186,66.941675,54.810132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.723790,64.049329,105.333203,149.979904,60.257597,60.910587,54.777984,14.311569,104.259063,6.664752,64.028365,24.762750,145.727187,104.783039,143.533321,104.686567,81.078983,105.112508,-0.064264,0.032967,32.025740,-235.741149,99.442016,0.812979,20.591688,8.588379,1.972281,101.436150,13.948374,262367.294349,0.932819,43.411100,19.244428,4.257704,0.076176,0.053343,105.197326,88.256184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826346,69.088105,92.552219,103.700000,15.888381,31.569620,37.846089,41.780075,14.075949,13.759494,13.702525,0.207787,21.492992,67.454601,54.798134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.623241,64.019546,105.275355,149.992481,60.230280,60.908469,54.763370,14.307288,104.221114,6.675110,64.058923,24.707463,145.716235,104.748495,143.520426,104.679026,81.063271,105.098596,-0.064217,0.032969,32.025740,-235.747553,100.032285,0.814553,20.606040,8.553291,-0.618395,-31.813067,13.856791,262300.557713,0.925837,43.038253,19.223900,4.221840,0.075045,0.053379,105.212721,88.275126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820246,69.074522,92.547220,103.700000,15.893225,31.569620,37.846089,41.902467,14.075949,13.759494,13.697940,0.205786,21.529900,67.194951,54.809424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.974169,64.017892,105.276595,150.015399,60.214985,60.906180,54.706170,14.308430,104.399585,6.665491,64.081905,24.661011,145.710140,104.725753,143.540335,104.534465,81.035990,105.048317,-0.064075,0.032954,32.025740,-235.743635,99.498593,0.828684,20.590318,8.592381,-3.811846,-196.303923,13.955398,262366.749686,0.932994,43.435084,19.242638,4.260399,0.076824,0.053838,105.193744,88.261470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.787055,69.069550,92.525950,103.700000,15.910086,31.569620,37.846089,41.952675,14.075949,13.759494,13.692719,0.206391,21.521931,67.162057,54.803808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
25.107163,64.017892,105.218765,150.015399,60.208004,60.900084,54.695507,14.315280,104.218809,6.665665,64.107074,24.673383,145.738205,104.751251,143.539777,104.581082,81.021105,105.073450,-0.064104,0.032923,32.025740,-235.734335,99.372305,0.808591,20.571025,8.543212,-4.380963,-225.656531,13.993103,262399.762113,0.937142,43.593942,19.249713,4.275447,0.076525,0.054823,105.200779,88.274328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814257,69.091791,92.549255,103.700000,15.923451,31.569620,37.846089,41.737031,14.075949,13.759494,13.687958,0.207174,21.465351,67.998306,54.809090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.811660,64.041332,105.250004,150.040832,60.232473,60.895542,54.733595,14.314852,104.303368,6.668150,64.150734,24.715352,145.745239,104.712054,143.539560,104.672736,81.016689,105.036945,-0.063912,0.032907,32.025740,-235.735089,99.604052,0.845625,20.601533,8.582879,-4.192046,-215.775455,13.838261,262249.214380,0.924269,42.936483,19.245772,4.215419,0.076295,0.054056,105.247890,88.274416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800741,69.060400,92.553789,103.700000,15.924879,31.569620,37.846089,41.648860,14.075949,13.759494,13.683647,0.207305,21.537094,67.048782,54.814273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.727136,64.066703,105.239119,150.071017,60.225712,60.887894,54.802401,14.314424,104.310622,6.692771,64.180569,24.787533,145.777500,104.706718,143.544359,104.594079,81.017469,105.055127,-0.063786,0.032924,32.025740,-235.735027,100.262296,0.797627,20.580455,8.528788,13.779884,708.395782,13.773577,262175.464327,0.919222,42.689815,19.276265,4.190787,0.076057,0.052764,105.308022,88.342616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831678,69.085965,92.571536,103.700000,15.941813,31.569620,37.846089,41.770584,14.075949,13.759494,13.677944,0.208359,21.507290,66.483179,54.810398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.894016,64.081043,105.224667,150.090302,60.241624,60.883334,54.845953,14.298726,104.168587,6.718855,64.180524,24.699388,145.777852,104.652741,143.554277,104.514330,81.020701,104.919774,-0.063731,0.032908,32.025740,-235.748275,99.800848,0.752385,20.586225,8.599269,9.935112,510.338330,13.905288,262320.047478,0.930038,43.262719,19.258009,4.241957,0.075422,0.052957,105.321128,88.345009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.840361,69.103378,92.590490,103.700000,15.953397,31.569620,37.846089,41.851260,14.075949,13.759494,13.673443,0.208051,21.502656,67.076494,54.797937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.630084,64.090695,105.220157,150.112103,60.239679,60.878758,54.720596,14.311427,104.259411,6.718670,64.191115,24.674404,145.757505,104.685400,143.539615,104.484494,80.944330,104.954838,-0.063891,0.032892,32.025740,-235.739168,99.537647,0.738645,20.573261,8.559963,11.210701,577.180904,13.940628,262346.646145,0.932135,43.446190,19.268523,4.256017,0.076470,0.052930,105.322931,88.359031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828193,69.076245,92.574533,103.700000,15.965721,31.569620,37.846089,41.746996,14.075949,13.759494,13.669249,0.206695,21.464215,66.906620,54.803199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.596629,64.090695,105.176633,150.112103,60.240672,60.872631,54.726368,14.313995,104.129268,6.735065,64.212857,24.618820,145.806307,104.626133,143.546078,104.531393,81.020670,104.926065,-0.063569,0.032894,32.025740,-235.738396,99.579537,0.786614,20.587974,8.609871,10.681220,549.862634,13.865328,262253.816406,0.924810,43.148788,19.181186,4.226906,0.075714,0.053187,105.352577,88.394935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861764,69.089493,92.599756,103.700000,15.969836,31.569620,37.846089,41.898385,14.075949,13.759494,13.665008,0.208315,21.494561,66.643958,54.800602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.814442,64.115514,105.123319,150.140332,60.213258,60.868042,54.715176,14.311855,104.210317,6.722528,64.191242,24.680842,145.813929,104.631354,143.552573,104.484107,80.937902,104.874952,-0.063498,0.032891,32.025740,-235.738413,99.939120,0.840002,20.589020,8.572241,11.091062,571.077886,13.980390,262451.003952,0.937293,43.652234,19.279353,4.272018,0.076420,0.052018,105.338593,88.346970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841418,69.077021,92.625182,103.700000,15.978284,31.569620,37.846089,41.914896,14.075949,13.759494,13.661074,0.208891,21.461258,67.637872,54.800720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.801790,64.120203,105.175889,150.149834,60.178955,60.861177,54.746138,14.313710,104.191580,6.691576,64.154751,24.676524,145.827636,104.701097,143.565935,104.459886,80.955945,104.859504,-0.063566,0.032882,32.025740,-235.739171,99.267945,0.821815,20.568393,8.559656,10.549540,542.887757,13.989852,262358.313414,0.938435,43.715118,19.185128,4.276059,0.075797,0.053082,105.343396,88.430252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849686,69.081973,92.636521,103.700000,15.986172,31.569620,37.846089,41.783107,14.075949,13.759494,13.656808,0.205786,21.489710,67.157098,54.805274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.587002,64.127924,105.132847,150.157660,60.189394,60.852769,54.754177,14.309286,104.036793,6.647736,64.240147,24.647572,145.842002,104.614880,143.576132,104.496043,80.955870,104.852142,-0.063760,0.032864,32.025740,-235.742779,99.211474,0.822640,20.571963,8.576226,9.636076,495.807336,13.888436,262341.678927,0.929975,43.331705,19.236117,4.236376,0.075309,0.052578,105.391933,88.422867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849541,69.065627,92.653826,103.700000,15.998283,31.569620,37.846089,41.789882,14.075949,13.759494,13.652643,0.205185,21.485239,66.486593,54.806611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.771905,64.127924,105.174625,150.157660,60.179524,60.846639,54.828544,14.307431,104.149508,6.661772,64.261781,24.725961,145.828833,104.577037,143.587797,104.418892,80.935040,104.828575,-0.063789,0.032860,32.025740,-235.742183,99.814937,0.845993,20.576849,8.555491,11.043344,567.445138,13.897547,262302.127543,0.929851,43.360031,19.208466,4.240657,0.075501,0.052254,105.425855,88.464350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863439,69.089507,92.644992,103.700000,16.007468,31.569620,37.846089,41.915471,14.075949,13.759494,13.648553,0.206912,21.497896,67.533960,54.797711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.751702,64.156053,105.114610,150.162691,60.157512,60.843596,54.802115,14.307146,104.182400,6.656485,64.304346,24.725838,145.836857,104.596545,143.638695,104.500422,80.963136,104.859959,-0.063498,0.032867,32.025740,-235.747369,99.429924,0.876690,20.598485,8.608104,9.907385,509.321160,13.986692,262375.310552,0.938115,43.770456,19.203963,4.275952,0.075344,0.053218,105.481472,88.522664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877146,69.116519,92.671505,103.700000,16.016751,31.569620,37.846089,41.798261,14.075949,13.759494,13.644858,0.206304,21.522688,68.166342,54.802205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.751328,64.164326,105.161675,150.169399,60.131440,60.835938,54.713250,14.323985,104.335873,6.663613,64.197039,24.618251,145.819905,104.668185,143.618254,104.402524,80.934205,104.856230,-0.063272,0.032849,32.025740,-235.724323,99.749259,0.861927,20.587631,8.543519,20.265012,1043.480511,13.907474,262282.417535,0.929422,43.423621,19.210134,4.245722,0.074432,0.052716,105.489982,88.490730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867838,69.121741,92.665992,103.700000,16.024238,31.569620,37.846089,41.738920,14.075949,13.759494,13.639582,0.209469,21.505433,67.214362,54.802254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.726668,64.149159,105.151826,150.181138,60.107030,60.829520,54.707390,14.313710,104.093517,6.673316,64.140352,24.690656,145.870200,104.598693,143.653763,104.476835,80.949105,104.932146,-0.063170,0.032858,32.025740,-235.738681,99.389335,0.823972,20.576128,8.610448,24.055210,1238.777074,13.910986,262270.733414,0.930678,43.489548,19.201559,4.246763,0.074693,0.051980,105.512443,88.505098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869005,69.117510,92.658467,103.700000,16.037823,31.569620,37.846089,41.796135,14.075949,13.759494,13.635552,0.206651,21.489638,67.429454,54.807123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.650645,64.112481,105.150137,150.181976,60.088288,60.824608,54.735516,14.309857,104.216165,6.683028,64.066819,24.731636,145.828219,104.600892,143.615112,104.474123,80.877345,104.920457,-0.062968,0.032868,32.025740,-235.743025,99.592694,0.825210,20.565075,8.520079,32.042987,1649.277663,13.914150,262275.295732,0.932104,43.498520,19.228170,4.248729,0.074756,0.052241,105.526305,88.497299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824173,69.094653,92.641005,103.700000,16.046318,31.569620,37.846089,41.807308,14.075949,13.759494,13.631197,0.208359,21.482210,66.425684,54.808529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.635534,64.112481,105.137470,150.181976,60.092835,60.817746,54.789606,14.311712,104.209194,6.700250,64.062940,24.733979,145.841893,104.576083,143.636858,104.392533,80.898911,104.854404,-0.062905,0.032861,32.025740,-235.737902,99.748081,0.838626,20.606707,8.596618,37.678499,1937.427280,13.922097,262232.212148,0.933048,43.529522,19.260473,4.252567,0.076074,0.053034,105.511427,88.504874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822446,69.082124,92.636015,103.700000,16.054677,31.569620,37.846089,41.850567,14.075949,13.759494,13.626369,0.206521,21.502945,67.370009,54.798930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.553025,64.079940,105.140433,150.181138,60.133886,60.811744,54.703560,14.309857,104.165989,6.723226,64.088299,24.698824,145.859436,104.560650,143.649474,104.511934,80.886258,104.842755,-0.062701,0.032840,32.025740,-235.743351,99.738395,0.841209,20.584007,8.545106,42.444100,2185.907282,13.953187,262296.504554,0.935431,43.635404,19.324967,4.265614,0.075387,0.053565,105.533779,88.496390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826171,69.099560,92.658289,103.700000,16.064211,31.569620,37.846089,41.858970,14.075949,13.759494,13.621498,0.209380,21.493425,66.966894,54.801428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.577245,64.072770,105.121051,150.177225,60.114775,60.804865,54.831061,14.317848,104.084417,6.756595,64.110653,24.736866,145.873967,104.516131,143.638411,104.472499,80.891940,104.818261,-0.062512,0.032845,32.025740,-235.737647,99.904161,0.782247,20.591454,8.587946,45.164659,2320.609600,13.957145,262250.354681,0.935003,43.663783,19.262328,4.267716,0.076821,0.053708,105.536118,88.505272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832016,69.092534,92.648132,103.700000,16.070682,31.569620,37.846089,41.910145,14.075949,13.759494,13.617061,0.207261,21.456318,67.582205,54.811784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
25.052941,64.083525,105.096622,150.193995,60.093458,60.799511,54.711244,14.311712,104.138426,6.772811,64.096725,24.715461,145.889373,104.590642,143.681023,104.426433,80.868771,104.828449,-0.062402,0.032819,32.025740,-235.739372,99.689997,0.769485,20.592031,8.590308,45.895605,2363.330723,13.991506,262252.392327,0.939611,43.786425,19.267736,4.282178,0.075557,0.052724,105.505218,88.494484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817647,69.124260,92.651541,103.700000,16.079627,31.569620,37.846089,41.891504,14.075949,13.759494,13.612470,0.207392,21.533218,66.823449,54.807860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.905239,64.083525,105.175742,150.193995,60.125782,60.796381,54.819312,14.307859,104.284281,6.770514,64.047289,24.702349,145.886013,104.649279,143.656611,104.433010,80.891246,104.996162,-0.062360,0.032810,32.025740,-235.741755,99.592491,0.781034,20.597854,8.583492,45.938193,2360.860454,13.977186,262199.195626,0.936337,43.733659,19.246817,4.277170,0.076297,0.053214,105.467320,88.493213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821048,69.106479,92.647447,103.700000,16.084863,31.569620,37.846089,41.601112,14.075949,13.759494,13.608211,0.208846,21.519839,67.437532,54.813751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.722708,64.076906,105.103208,150.202380,60.150308,60.791879,54.772565,14.310856,104.286134,6.801063,64.009371,24.757975,145.904555,104.693826,143.646892,104.473655,80.863652,104.850120,-0.062617,0.032803,32.025740,-235.739739,99.809389,0.743414,20.594753,8.592688,45.958345,2363.911963,13.765186,261981.721185,0.919658,42.855893,19.276324,4.194981,0.074750,0.052943,105.487890,88.502404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.808844,69.089280,92.638003,103.700000,16.102928,31.569620,37.846089,41.682636,14.075949,13.759494,13.603671,0.207261,21.502710,66.372662,54.802766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.924557,64.054017,105.182798,150.184771,60.144867,60.788016,54.794724,14.316850,104.293599,6.818631,64.070376,24.724822,145.925953,104.724848,143.697425,104.513548,80.886999,104.865582,-0.062685,0.032787,32.025740,-235.737175,99.897125,0.656540,20.605139,8.552300,17.259842,887.417632,13.836236,262015.579405,0.923507,43.130363,19.358116,4.223037,0.075877,0.054603,105.470759,88.577528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839176,69.123376,92.664274,103.700000,16.115895,31.569620,37.846089,41.762065,14.075949,13.759494,13.597320,0.205829,21.540772,66.250776,54.812227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.806536,64.050708,105.200960,150.179461,60.158846,60.786509,54.684023,14.307146,104.236334,6.805533,64.073182,24.766610,145.939688,104.575933,143.690921,104.449899,80.822184,104.785031,-0.062656,0.032788,32.025740,-235.740345,99.623430,0.820099,20.594357,8.584574,12.187562,627.894074,13.908332,262107.311701,0.931368,43.464689,19.294923,4.251282,0.076000,0.052971,105.451541,88.555504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843741,69.101361,92.638715,103.700000,16.121712,31.569620,37.846089,41.653506,14.075949,13.759494,13.592758,0.208713,21.482913,67.105323,54.800307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.566316,64.064221,105.178220,150.170238,60.153828,60.786518,54.745766,14.307288,104.102622,6.801900,64.119861,24.793230,145.937709,104.748167,143.714952,104.469110,80.862527,104.856184,-0.062869,0.032799,32.025740,-235.742326,99.848569,1.076262,20.613144,8.552192,10.978669,564.974869,13.825484,261951.159998,0.922982,43.064886,19.281191,4.220047,0.075520,0.053181,105.452931,88.546770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864829,69.101699,92.669226,103.700000,16.138053,31.569620,37.846089,41.719994,14.075949,13.759494,13.588125,0.208183,21.531523,67.169709,54.798035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.537939,64.064221,105.176417,150.170238,60.124213,60.784227,54.778237,14.314566,104.164978,6.797125,64.141227,24.739107,145.911270,104.609364,143.712926,104.480136,80.818079,105.020662,-0.062753,0.032802,32.025740,-235.733578,99.392639,1.140301,20.614839,8.611530,9.685516,498.132295,13.878438,262067.527957,0.929435,43.281668,19.295899,4.240856,0.074414,0.052408,105.424839,88.485243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857651,69.099499,92.643961,103.700000,16.141489,31.569620,37.846089,41.861005,14.075949,13.759494,13.583815,0.209469,21.497770,66.495204,54.812542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.754134,64.094280,105.165774,150.169399,60.103920,60.781939,54.715728,14.312283,104.176587,6.815147,64.161460,24.742022,145.944856,104.684293,143.692661,104.478179,80.792994,104.896765,-0.062716,0.032803,32.025740,-235.734554,99.972017,1.183447,20.586748,8.536812,8.839112,455.120552,13.982752,262150.893289,0.937932,43.745681,19.299819,4.281400,0.075281,0.053269,105.475740,88.490020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876339,69.099096,92.661244,103.700000,16.154699,31.569620,37.846089,41.873805,14.075949,13.759494,13.579848,0.209469,21.475791,67.165685,54.805234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.974371,64.112757,105.202997,150.177784,60.106696,60.779604,54.776483,14.324984,104.228676,6.820494,64.157898,24.703555,145.977380,104.667058,143.732542,104.542544,80.801766,104.885796,-0.062609,0.032823,32.025740,-235.723324,99.928591,1.070086,20.596502,8.613441,8.077629,415.450937,13.994669,262203.586493,0.938476,43.799123,19.446505,4.286277,0.075037,0.053154,105.481483,88.463792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900096,69.129106,92.703445,103.700000,16.160194,31.569620,37.846089,41.745540,14.075949,13.759494,13.575480,0.204928,21.537942,66.810081,54.813230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.615006,64.112205,105.164224,150.195672,60.096653,60.775818,54.722549,14.302864,104.231890,6.810535,64.121798,24.751933,145.952406,104.652463,143.731219,104.519936,80.798080,104.785321,-0.062554,0.032845,32.025740,-235.744626,99.367884,1.104285,20.589236,8.564200,9.850664,507.141511,13.898560,262138.950541,0.930978,43.423223,19.394588,4.248413,0.074426,0.052792,105.506980,88.461355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872101,69.109808,92.690916,103.700000,16.176075,31.569620,37.846089,41.611615,14.075949,13.759494,13.571507,0.208891,21.478423,66.351258,54.801143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.814706,64.112205,105.163036,150.195672,60.091168,60.769755,54.702934,14.308430,104.196106,6.797419,64.144544,24.692524,145.994115,104.705795,143.732491,104.537236,80.795956,104.867283,-0.062688,0.032847,32.025740,-235.737754,99.788036,1.074744,20.586766,8.580788,16.469131,848.183947,13.805719,262028.827232,0.921352,43.030972,19.378996,4.212438,0.075465,0.052762,105.478223,88.465342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888836,69.126974,92.716303,103.700000,16.185513,31.569620,37.846089,41.818663,14.075949,13.759494,13.567217,0.206088,21.525825,67.368607,54.799963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.742709,64.110826,105.196025,150.207411,60.093117,60.764434,54.701579,14.310570,104.241884,6.829280,64.145320,24.654217,145.989611,104.666713,143.754370,104.509062,80.814746,104.875790,-0.062543,0.032866,32.025740,-235.738390,99.533039,1.015405,20.583737,8.530789,6.238314,321.290094,13.959036,262187.030146,0.936320,43.702079,19.320183,4.272362,0.075571,0.053602,105.512034,88.496965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903856,69.129546,92.752623,103.700000,16.195040,31.569620,37.846089,41.684548,14.075949,13.759494,13.561482,0.206218,21.525086,66.824566,54.814263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.733093,64.107241,105.198318,150.204895,60.103966,60.759084,54.733663,14.307716,104.170550,6.852916,64.121962,24.661759,145.990178,104.647336,143.738107,104.455848,80.751541,105.072579,-0.062360,0.032869,32.025740,-235.742715,99.662180,0.983149,20.579860,8.561603,12.763237,656.956062,13.869545,262067.972923,0.928664,43.327904,19.373293,4.237932,0.075971,0.052464,105.522674,88.502938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897003,69.121856,92.690671,103.700000,16.209210,31.569620,37.846089,41.723859,14.075949,13.759494,13.557128,0.207218,21.495805,67.299125,54.803897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.686375,64.102553,105.209753,150.202659,60.119318,60.754474,54.672537,14.311284,104.130806,6.872294,64.140928,24.620656,146.032453,104.644361,143.765962,104.457623,80.805904,104.921231,-0.062276,0.032862,32.025740,-235.741434,99.731664,0.976299,20.579806,8.569555,18.904837,974.167668,13.902976,262058.368483,0.931436,43.461155,19.359793,4.251597,0.074877,0.052331,105.559605,88.517844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924729,69.140886,92.728543,103.700000,16.214774,31.569620,37.846089,41.725496,14.075949,13.759494,13.552823,0.207568,21.501106,67.418911,54.804782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.711496,64.096762,105.203948,150.221106,60.133835,60.751403,54.707507,14.303578,104.048900,6.881793,64.099334,24.699367,146.001729,104.636000,143.769582,104.490172,80.760746,104.928870,-0.062118,0.032852,32.025740,-235.747670,100.133649,0.909507,20.566590,8.522784,22.500500,1158.711296,13.906001,262106.492778,0.931180,43.475573,19.545288,4.253343,0.076091,0.053897,105.599345,88.505971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933221,69.131525,92.702986,103.700000,16.230833,31.569620,37.846089,41.752316,14.075949,13.759494,13.548417,0.208980,21.497572,67.108222,54.809660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.874379,64.096762,105.128994,150.221106,60.126902,60.749036,54.686027,14.307859,104.110874,6.898102,64.077580,24.683019,146.011896,104.710296,143.782455,104.525256,80.783104,104.863447,-0.062174,0.032864,32.025740,-235.746003,99.730849,0.868722,20.589993,8.580662,21.888057,1127.614968,13.926474,262046.047865,0.933989,43.558434,19.396889,4.261855,0.077245,0.053328,105.613916,88.515546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929341,69.135118,92.709686,103.700000,16.237305,31.569620,37.846089,41.735122,14.075949,13.759494,13.543975,0.205829,21.489764,67.093690,54.805156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.468957,64.072494,105.145322,150.219988,60.110414,60.742913,54.691706,14.308287,104.260030,6.882210,64.090701,24.668665,146.004813,104.593761,143.786828,104.492926,80.768201,104.928355,-0.062292,0.032860,32.025740,-235.740674,99.533529,0.835976,20.550687,8.522045,18.567316,956.439855,13.913900,262064.719048,0.932339,43.505551,19.446796,4.257288,0.075554,0.052675,105.549630,88.508894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941971,69.175172,92.683666,103.700000,16.241663,31.569620,37.846089,41.639655,14.075949,13.759494,13.539178,0.207349,21.417571,66.580184,54.799334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.439693,64.071115,105.145703,150.219709,60.134613,60.740641,54.839692,14.288737,104.196188,6.885195,64.132031,24.657724,145.980458,104.572901,143.753992,104.448765,80.727890,104.878605,-0.062284,0.032830,32.025740,-235.762185,99.433867,0.899416,20.610404,8.599774,15.961570,819.993818,13.834982,261951.924921,0.926267,43.201106,19.383760,4.226397,0.075523,0.053137,105.488917,88.454313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908425,69.145749,92.643895,103.700000,16.254783,31.569620,37.846089,41.879792,14.075949,13.759494,13.534705,0.207218,21.478892,67.215853,54.809670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
25.008243,64.100071,105.151047,150.234242,60.127760,60.738368,54.721874,14.312996,104.099341,6.897689,64.181422,24.749720,145.981862,104.680917,143.759225,104.404411,80.738555,104.900090,-0.062176,0.032805,32.025740,-235.735474,99.621449,0.947686,20.579229,8.543465,10.237218,527.048973,14.013250,262118.115642,0.942114,43.937513,19.439021,4.297090,0.076974,0.053074,105.451482,88.475039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906217,69.128171,92.674626,103.700000,16.265866,31.569620,37.846089,41.894283,14.075949,13.759494,13.530203,0.210096,21.485834,67.583027,54.804516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.979646,64.100071,105.175014,150.234242,60.114404,60.736100,54.681159,14.323129,104.149515,6.903628,64.133470,24.735974,145.990359,104.582919,143.757416,104.541993,80.723985,104.887042,-0.062247,0.032800,32.025740,-235.727793,99.558649,0.972306,20.584638,8.602136,8.269457,426.058563,14.025780,262164.375427,0.940712,43.991417,19.448401,4.302251,0.075827,0.053700,105.434524,88.494302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886410,69.150713,92.670760,103.700000,16.266725,31.569620,37.846089,41.552542,14.075949,13.759494,13.526296,0.206695,21.535363,67.686259,54.801448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.806991,64.119099,105.130842,150.268341,60.123127,60.735377,54.680166,14.310428,104.311366,6.899309,64.071601,24.719212,145.980223,104.614713,143.792393,104.496044,80.669868,105.018646,-0.062546,0.032783,32.025740,-235.738533,100.045867,0.979253,20.593689,8.544925,-3.762089,-193.833654,13.776389,261892.851012,0.920310,42.955367,19.451095,4.204656,0.075255,0.053126,105.449227,88.529593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859199,69.130125,92.676785,103.700000,16.282565,31.569620,37.846089,41.567963,14.075949,13.759494,13.520886,0.207218,21.498058,65.571823,54.805392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.955430,64.103656,105.203702,150.269180,60.137402,60.735379,54.666900,14.314281,104.137235,6.920081,64.080353,24.753928,146.041925,104.517634,143.816774,104.532004,80.751430,104.993116,-0.062564,0.032773,32.025740,-235.740888,99.616860,1.000120,20.591562,8.573251,5.664797,291.937486,13.790506,261912.547483,0.922067,43.008482,19.457551,4.210428,0.076161,0.052855,105.567581,88.565363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867389,69.165736,92.688137,103.700000,16.292857,31.569620,37.846089,41.654992,14.075949,13.759494,13.516357,0.207699,21.506857,66.719203,54.806759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.872228,64.078010,105.160265,150.280639,60.163517,60.735372,54.655769,14.311855,104.221268,6.937657,64.075418,24.637633,146.010551,104.592748,143.790669,104.528926,80.658067,104.857322,-0.062459,0.032771,32.025740,-235.743150,100.132789,1.051701,20.602705,8.546115,21.737813,1120.494781,13.862319,262065.391517,0.928842,43.349209,19.593464,4.237952,0.075607,0.052323,105.552885,88.541044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.838238,69.158990,92.648168,103.700000,16.301388,31.569620,37.846089,41.555999,14.075949,13.759494,13.512034,0.208359,21.490630,66.897420,54.798183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.691444,64.076631,105.122195,150.297969,60.164689,60.733901,54.711906,14.309714,104.148195,6.950017,64.139449,24.820997,146.017645,104.649007,143.824177,104.467298,80.715140,104.897298,-0.062386,0.032759,32.025740,-235.740227,99.896842,1.047816,20.584241,8.549649,21.223972,1092.885891,13.803649,261894.886056,0.923243,43.057083,19.496040,4.215664,0.075885,0.053558,105.594435,88.559035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828525,69.157992,92.666884,103.700000,16.313895,31.569620,37.846089,41.598423,14.075949,13.759494,13.507163,0.207130,21.490846,66.459831,54.808667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.602682,64.076631,105.192194,150.297969,60.164349,60.733918,54.689187,14.328409,104.203827,6.961454,64.194658,24.742716,146.024420,104.544686,143.824468,104.558681,80.650841,104.817231,-0.062236,0.032774,32.025740,-235.723003,99.915047,1.009841,20.611107,8.584646,14.566617,750.390356,13.835077,262014.062617,0.926617,43.186364,19.504988,4.228020,0.075607,0.054051,105.600432,88.597633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828425,69.170767,92.678627,103.700000,16.322239,31.569620,37.846089,41.699623,14.075949,13.759494,13.502690,0.206478,21.537815,66.400038,54.807516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.766078,64.106690,105.101727,150.306913,60.184265,60.732356,54.732931,14.316850,104.116269,6.956264,64.186351,24.690872,146.053930,104.614755,143.853292,104.463514,80.709828,104.887946,-0.062281,0.032776,32.025740,-235.731458,99.531975,0.985178,20.576993,8.521414,8.480544,436.520879,13.910525,262032.088416,0.932747,43.523005,19.472773,4.257434,0.075339,0.052735,105.660571,88.605745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823177,69.193343,92.676598,103.700000,16.335847,31.569620,37.846089,41.748103,14.075949,13.759494,13.498783,0.207787,21.475953,67.158359,54.799658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.983719,64.125994,105.122738,150.326478,60.191215,60.733166,54.712137,14.292161,104.138978,6.969217,64.084364,24.723849,146.063828,104.603481,143.817697,104.487720,80.664032,104.805307,-0.062391,0.032773,32.025740,-235.755656,99.764915,1.002724,20.589236,8.596132,7.831096,403.244902,13.956263,262143.267007,0.936663,43.689673,19.487276,4.275639,0.075073,0.052436,105.645920,88.591622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820664,69.180861,92.651627,103.700000,16.339904,31.569620,37.846089,41.649646,14.075949,13.759494,13.494475,0.206651,21.511924,67.592133,54.811597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.629630,64.103656,105.080565,150.321447,60.194960,60.735446,54.733062,14.308144,104.154797,6.963471,64.098880,24.836808,146.092656,104.526712,143.811030,104.494087,80.658698,104.814434,-0.062512,0.032768,32.025740,-235.738529,100.057942,0.990780,20.592499,8.531727,11.156795,574.274705,13.876459,262018.417239,0.929482,43.413285,19.472271,4.243778,0.075488,0.052003,105.685743,88.608668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832937,69.167391,92.637473,103.700000,16.348989,31.569620,37.846089,41.516226,14.075949,13.759494,13.490579,0.205829,21.496201,66.782153,54.812247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.635494,64.103656,105.113613,150.321447,60.211297,60.737001,54.750053,14.311427,104.178019,6.971088,64.122637,24.762120,146.092615,104.566310,143.849623,104.482049,80.686250,104.817879,-0.062690,0.032781,32.025740,-235.738188,99.491310,0.953865,20.606816,8.596222,10.197307,524.724014,13.784093,261982.046250,0.921396,43.026837,19.466666,4.207650,0.075998,0.052745,105.694606,88.609988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839948,69.212203,92.658188,103.700000,16.353706,31.569620,37.846089,41.719161,14.075949,13.759494,13.485923,0.207568,21.529774,66.702200,54.803002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.668802,64.093177,105.118479,150.322285,60.232333,60.739308,54.673582,14.309572,104.067805,6.953466,64.134640,24.751006,146.070903,104.479554,143.817906,104.409461,80.638694,104.810801,-0.062787,0.032802,32.025740,-235.736612,99.535140,0.984582,20.577011,8.527292,-3.344282,-172.327782,13.935225,262149.103843,0.934919,43.666048,19.477678,4.266429,0.075693,0.053758,105.634830,88.610364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813006,69.172366,92.608443,103.700000,16.367817,31.569620,37.846089,41.705061,14.075949,13.759494,13.479952,0.206348,21.529107,67.702877,54.799520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.830478,64.100623,105.124864,150.348000,60.203966,60.741585,54.718776,14.317563,104.182031,6.918970,64.103012,24.621575,146.092360,104.560668,143.852045,104.391213,80.657452,104.736519,-0.062837,0.032827,32.025740,-235.731725,100.191850,1.016072,20.582312,8.599233,-3.380913,-174.071501,13.936111,262123.766680,0.934419,43.655032,19.452269,4.266755,0.076021,0.054121,105.663023,88.657375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.849215,69.187836,92.628160,103.700000,16.375591,31.569620,37.846089,41.677378,14.075949,13.759494,13.475714,0.208891,21.522814,67.140118,54.802549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.587226,64.091522,105.068689,150.358341,60.218552,60.741562,54.833304,14.337542,104.155920,6.891080,64.141172,24.646427,146.082556,104.597659,143.851778,104.430261,80.672184,104.875826,-0.062960,0.032793,32.025740,-235.714850,99.885185,1.076040,20.574595,8.544366,-3.665153,-188.311876,13.921987,262160.557189,0.934416,43.582023,19.495422,4.261191,0.076371,0.053955,105.668185,88.637869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.872581,69.192114,92.622890,103.700000,16.382607,31.569620,37.846089,41.576605,14.075949,13.759494,13.471377,0.206956,21.490630,67.468616,54.827363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
