OSU 80 Ton Compressor Load Stand
24.827964,64.100347,105.052580,150.368124,60.214112,60.740040,54.714586,14.308287,104.047235,6.875904,64.146777,24.631304,146.098516,104.581001,143.835650,104.262637,80.630194,104.798089,-0.063073,0.032788,32.025740,-235.733486,99.217817,1.115038,20.567149,8.547648,-4.012799,-206.620929,13.852196,262077.907773,0.927323,43.286869,19.430437,4.233703,0.075301,0.054079,105.624574,88.637670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841387,69.184155,92.581868,103.700000,16.384020,31.569620,37.846089,41.716146,14.075949,13.759494,13.466845,0.207611,21.472852,66.313104,54.800524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.681261,64.100347,105.074313,150.368124,60.186825,60.737764,54.811653,14.305433,104.110573,6.904147,64.120529,24.668085,146.100857,104.508132,143.846030,104.282926,80.626810,104.855634,-0.063018,0.032773,32.025740,-235.748429,99.538833,1.124444,20.584602,8.550785,-0.980806,-50.412740,13.953829,262172.695361,0.934965,43.733632,19.502378,4.273304,0.076597,0.052713,105.587824,88.637160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.832729,69.194596,92.591060,103.700000,16.391215,31.569620,37.846089,41.570718,14.075949,13.759494,13.462638,0.208625,21.485798,67.424201,54.797160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.522883,64.098417,105.088199,150.368962,60.185795,60.733946,54.782168,14.309714,104.020224,6.874098,64.126519,24.670417,146.108951,104.527791,143.862179,104.399499,80.614697,104.755605,-0.062889,0.032749,32.025740,-235.741370,99.258239,1.162437,20.571458,8.549162,-0.398213,-20.478892,13.846269,262102.317112,0.927468,43.291285,19.496014,4.231220,0.075532,0.054060,105.632611,88.679562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861870,69.201331,92.574664,103.700000,16.402637,31.569620,37.846089,41.656768,14.075949,13.759494,13.458265,0.206999,21.455543,66.693198,54.815030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.566850,64.101174,105.053551,150.368403,60.206045,60.729366,54.715412,14.327124,104.112979,6.853944,64.134953,24.662974,146.109488,104.515265,143.855068,104.386921,80.612372,104.776116,-0.062808,0.032779,32.025740,-235.722490,100.396713,1.206213,20.573658,8.567571,2.029293,104.487659,13.912251,262166.424950,0.931560,43.565818,19.535194,4.257251,0.076099,0.053132,105.634334,88.647620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887355,69.212300,92.546905,103.700000,16.407995,31.569620,37.846089,41.752966,14.075949,13.759494,13.453917,0.206869,21.530315,66.685515,54.805372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.881027,64.111654,105.006372,150.375671,60.198003,60.723225,54.743339,14.314138,104.080707,6.854753,64.147672,24.712526,146.092612,104.494099,143.863008,104.376869,80.606084,104.772108,-0.062774,0.032777,32.025740,-235.737273,99.354847,1.176952,20.561433,8.533386,8.634629,444.367616,13.982709,262237.092444,0.938307,43.861696,19.485072,4.285312,0.076261,0.053427,105.638179,88.686050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894310,69.211784,92.552020,103.700000,16.411537,31.569620,37.846089,41.722693,14.075949,13.759494,13.449628,0.206218,21.481885,67.549525,54.849009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.874970,64.111654,104.972712,150.375671,60.191919,60.717120,54.832897,14.308573,104.023822,6.841917,64.117147,24.582696,146.070013,104.551841,143.885866,104.300897,80.591512,104.844245,-0.062546,0.032791,32.025740,-235.743329,99.570362,0.833081,20.546756,8.591660,15.640008,803.573795,13.958997,262200.790920,0.937626,43.781630,19.500162,4.276232,0.077362,0.053250,105.609673,88.698407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876365,69.195486,92.537239,103.700000,16.415745,31.569620,37.846089,41.533041,14.075949,13.759494,13.445500,0.206825,21.461168,67.477574,54.889302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.685106,64.116066,105.003265,150.381820,60.183482,60.711795,54.740566,14.310999,103.958585,6.835198,64.107662,24.513487,146.072251,104.431905,143.884285,104.318154,80.572313,104.731913,-0.062591,0.032803,32.025740,-235.737636,99.735620,0.795252,20.545350,8.530212,41.981539,2160.623352,13.815378,262038.728265,0.924676,43.203605,19.503955,4.220339,0.075458,0.053287,105.567506,88.687503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878385,69.202076,92.530830,103.700000,16.425720,31.569620,37.846089,41.528666,14.075949,13.759494,13.439875,0.206261,21.487925,66.994126,54.811765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.669243,64.107517,105.007296,150.382099,60.169830,60.707973,54.795282,14.315422,104.060908,6.843823,64.129209,24.634216,146.105090,104.449089,143.884317,104.253638,80.584575,104.760986,-0.062512,0.032815,32.025740,-235.727658,99.504769,0.823179,20.538300,8.581437,42.226991,2171.085668,13.813389,262031.560706,0.923309,43.214896,19.563409,4.220014,0.075618,0.052881,105.592970,88.784503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873440,69.224954,92.554649,103.700000,16.429693,31.569620,37.846089,41.644920,14.075949,13.759494,13.435457,0.204629,21.451774,66.787757,54.803012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.705587,64.114136,104.923430,150.372876,60.175699,60.702706,54.689751,14.308858,104.024598,6.845500,64.212209,24.646170,146.130668,104.366294,143.893518,104.287003,80.608763,104.607016,-0.062349,0.032827,32.025740,-235.743533,99.211209,0.808445,20.527752,8.512489,41.491241,2137.373761,13.898517,262122.293614,0.932252,43.574326,19.512708,4.253709,0.075312,0.053344,105.557531,88.797913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.892967,69.221654,92.588616,103.700000,16.429596,31.569620,37.846089,41.653132,14.075949,13.759494,13.431153,0.206782,21.453271,67.383151,54.808883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.563965,64.151917,104.914068,150.401385,60.198480,60.698920,54.780321,14.314281,104.025934,6.854018,64.222830,24.558191,146.097090,104.446802,143.907661,104.242554,80.576230,104.658799,-0.062475,0.032811,32.025740,-235.734517,99.763050,0.816521,20.529429,8.571610,37.505412,1928.853993,13.904773,262093.819825,0.931872,43.595535,19.518544,4.256608,0.076809,0.052768,105.550599,88.758778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894617,69.221644,92.577136,103.700000,16.432521,31.569620,37.846089,41.633714,14.075949,13.759494,13.426991,0.206825,21.447555,67.950978,54.804821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.434681,64.151917,104.932795,150.401385,60.213767,60.695081,54.702303,14.311141,103.818335,6.891861,64.210744,24.657225,146.097194,104.323591,143.879842,104.219531,80.540119,104.653047,-0.062417,0.032819,32.025740,-235.742067,99.980828,0.851935,20.554834,8.537785,31.470542,1620.796914,13.879896,262031.674087,0.932163,43.533996,19.398475,4.246951,0.076059,0.053633,105.576839,88.721375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901784,69.222172,92.598911,103.700000,16.432850,31.569620,37.846089,41.718941,14.075949,13.759494,13.423466,0.207043,21.419193,67.123441,54.798557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.742281,64.161293,104.869360,150.435485,60.193543,60.686670,54.783960,14.294159,104.005323,6.906768,64.181254,24.578192,146.105154,104.416702,143.893179,104.232537,80.555659,104.642595,-0.062255,0.032815,32.025740,-235.754802,99.816024,0.894666,20.545332,8.545737,24.586194,1264.351624,13.942007,262148.018476,0.936266,43.837803,19.463266,4.271056,0.076380,0.053956,105.616245,88.688053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900484,69.212980,92.594435,103.700000,16.441920,31.569620,37.846089,41.793632,14.075949,13.759494,13.419546,0.207743,21.418202,67.409626,54.800032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.800279,64.148607,104.864362,150.442473,60.194436,60.682873,54.709687,14.312568,103.747522,6.901685,64.127629,24.545270,146.127352,104.301462,143.902050,104.166035,80.514175,104.650557,-0.062331,0.032808,32.025740,-235.740640,99.709290,0.940522,20.538516,8.534359,19.942005,1026.915177,14.000363,262232.487462,0.942740,44.081694,19.495795,4.294420,0.075602,0.053807,105.651601,88.724902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.877739,69.208491,92.597168,103.700000,16.436974,31.569620,37.846089,41.613344,14.075949,13.759494,13.415501,0.208980,21.479289,67.620569,54.796835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.577930,64.117169,104.826602,150.452535,60.194111,60.680620,54.723283,14.304149,104.010736,6.918952,64.059150,24.636100,146.132497,104.236115,143.922509,104.157452,80.494498,104.562965,-0.062334,0.032830,32.025740,-235.744649,99.287752,0.980234,20.520630,8.507061,16.892990,869.689819,13.856680,262039.054715,0.928966,43.512422,19.473745,4.238468,0.076071,0.053694,105.722092,88.788226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886242,69.200802,92.596755,103.700000,16.442210,31.569620,37.846089,41.583516,14.075949,13.759494,13.411186,0.206695,21.448637,66.701062,54.802333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.584506,64.095935,104.888851,150.439398,60.181088,60.671461,54.721190,14.312568,103.721536,6.884690,64.144481,24.632337,146.178015,104.348902,143.948644,104.231063,80.498445,104.563713,-0.062155,0.032829,32.025740,-235.739986,99.287361,1.037457,20.535974,8.557511,7.990447,411.382259,13.829490,262029.818859,0.927863,43.391258,19.520187,4.228354,0.076028,0.053431,105.715573,88.814870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925803,69.230428,92.607520,103.700000,16.448798,31.569620,37.846089,41.551953,14.075949,13.759494,13.405039,0.207743,21.436899,66.176272,54.800730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.508968,64.095935,104.868608,150.439398,60.183582,60.663921,54.705164,14.313995,103.838350,6.850601,64.117071,24.600139,146.164469,104.322846,143.933149,104.234772,80.499242,104.630599,-0.061956,0.032861,32.025740,-235.738559,99.704191,1.059614,20.527211,8.540832,7.892173,406.441721,13.922395,262122.526996,0.936329,43.776770,19.485289,4.265070,0.075859,0.053012,105.676518,88.794144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906916,69.214848,92.599819,103.700000,16.450942,31.569620,37.846089,41.705835,14.075949,13.759494,13.400362,0.207436,21.445211,67.357293,54.796432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.923055,64.108344,104.819361,150.435485,60.185011,60.658615,54.703825,14.321987,104.056849,6.861315,64.133035,24.615278,146.163954,104.383021,143.929573,104.048819,80.476487,104.641855,-0.061709,0.032885,32.025740,-235.730895,100.172127,1.032396,20.520702,8.581166,8.586074,442.187967,13.922454,262059.184064,0.935917,43.743162,19.481807,4.266462,0.076249,0.055241,105.687061,88.793929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915901,69.198505,92.625877,103.700000,16.454004,31.569620,37.846089,41.745253,14.075949,13.759494,13.396227,0.206088,21.452297,67.017672,54.803651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.633988,64.121857,104.832760,150.446665,60.165603,60.652479,54.715897,14.317420,103.932156,6.841304,64.165626,24.533554,146.199924,104.233191,143.936955,104.029747,80.509493,104.603172,-0.061599,0.032910,32.025740,-235.733011,99.291234,1.008925,20.521676,8.529149,8.689566,447.419125,13.952306,262062.486460,0.939098,43.885449,19.522687,4.278785,0.075910,0.052544,105.713964,88.864378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922665,69.237255,92.645093,103.700000,16.451463,31.569620,37.846089,41.496227,14.075949,13.759494,13.391927,0.208581,21.455417,67.260722,54.801625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.619212,64.127097,104.872176,150.437162,60.153430,60.649400,54.716628,14.329693,103.796354,6.792190,64.149254,24.610314,146.204264,104.279817,143.963108,104.208421,80.506028,104.576430,-0.061599,0.032907,32.025740,-235.721555,99.884842,1.032434,20.526039,8.572963,9.962485,512.953909,13.764902,261875.566518,0.922718,43.122008,19.552456,4.205719,0.076285,0.053847,105.769939,88.860133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939007,69.238659,92.661480,103.700000,16.454626,31.569620,37.846089,41.666684,14.075949,13.759494,13.387916,0.208581,21.436935,66.791366,54.810712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.707126,64.127097,104.836817,150.437162,60.171874,60.644802,54.698756,14.308430,103.821671,6.769771,64.144154,24.607081,146.189719,104.244158,143.953496,104.110884,80.473535,104.540638,-0.061282,0.032914,32.025740,-235.739551,99.147149,1.022371,20.531286,8.521684,10.182110,524.433394,13.891926,261961.876574,0.933799,43.676063,19.495350,4.255615,0.075626,0.053208,105.803276,88.843372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931897,69.203716,92.634686,103.700000,16.459195,31.569620,37.846089,41.676798,14.075949,13.759494,13.383785,0.208625,21.446960,66.602223,54.801369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.433201,64.121581,104.829435,150.417317,60.177124,60.638716,54.761930,14.311998,103.733059,6.765316,64.134791,24.566304,146.198761,104.188999,143.943821,104.117222,80.421259,104.428468,-0.060854,0.032938,32.025740,-235.743824,99.211738,0.986448,20.522650,8.557294,9.007573,463.403218,13.901472,261963.049719,0.934337,43.709065,19.482150,4.259770,0.076155,0.053142,105.861990,88.859786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.923060,69.237235,92.626779,103.700000,16.461531,31.569620,37.846089,41.630466,14.075949,13.759494,13.379475,0.206782,21.451630,66.647986,54.802687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.446796,64.120478,104.780650,150.412286,60.165389,60.629556,54.742350,14.306289,103.722775,6.772171,64.172722,24.583174,146.230915,104.217644,143.969179,104.102713,80.466098,104.514991,-0.060718,0.032943,32.025740,-235.740875,99.538710,0.952396,20.572738,8.533728,0.643950,33.140477,13.858517,261935.745307,0.931087,43.544074,19.492336,4.243181,0.076099,0.053759,105.929055,88.878221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943104,69.224485,92.624926,103.700000,16.460421,31.569620,37.846089,41.570734,14.075949,13.759494,13.373807,0.206174,21.471139,66.427949,54.886312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.484556,64.129027,104.815547,150.408093,60.165127,60.623481,54.709300,14.307288,103.854687,6.780040,64.130164,24.685047,146.225401,104.253813,143.981625,104.125225,80.484307,104.605119,-0.060776,0.032942,32.025740,-235.744123,99.811368,0.963797,20.576524,8.584971,11.027792,567.881067,13.977366,262091.998397,0.940835,44.054156,19.474660,4.290450,0.076328,0.054070,105.911707,88.850795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943744,69.241323,92.583065,103.700000,16.460235,31.569620,37.846089,41.790438,14.075949,13.759494,13.369565,0.206391,21.492397,67.594805,54.821196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.907360,64.115790,104.824278,150.378186,60.157596,60.618885,54.754983,14.309857,103.842220,6.765089,64.110125,24.639534,146.241585,104.273722,143.964580,104.172776,80.442798,104.602954,-0.060524,0.032964,32.025740,-235.740411,99.715715,0.944875,20.560045,8.572205,17.275565,888.870731,13.964639,261997.522639,0.940479,44.027358,19.483784,4.286069,0.075227,0.053158,105.929510,88.831191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953468,69.226552,92.572842,103.700000,16.466837,31.569620,37.846089,41.765128,14.075949,13.759494,13.365506,0.206999,21.452135,67.732138,54.886499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.702213,64.115790,104.821791,150.378186,60.167340,60.612003,54.717420,14.315565,103.836814,6.739136,64.103666,24.647192,146.226979,104.279267,143.989327,104.072059,80.463056,104.608336,-0.060485,0.032980,32.025740,-235.733886,99.279263,1.006506,20.530565,8.567752,21.528089,1108.434055,13.949956,261940.974388,0.939450,43.964598,19.521749,4.280884,0.077512,0.052447,105.955167,88.869931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961230,69.239719,92.548361,103.700000,16.471809,31.569620,37.846089,41.511595,14.075949,13.759494,13.361044,0.207524,21.476404,67.589968,54.843669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.755159,64.111378,104.778047,150.381540,60.148925,60.605161,54.744866,14.308144,103.804551,6.736451,64.105846,24.589578,146.208919,104.270864,144.017113,104.131623,80.429556,104.587529,-0.060471,0.032978,32.025740,-235.745064,99.261890,1.026835,20.551246,8.553346,24.594062,1265.659414,13.763427,261753.135702,0.921876,43.158679,19.561910,4.208566,0.075743,0.053863,105.903104,88.898853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970629,69.261170,92.551697,103.700000,16.470405,31.569620,37.846089,41.630532,14.075949,13.759494,13.356700,0.207611,21.498473,66.490189,54.807260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.651018,64.105035,104.798984,150.405857,60.138729,60.597511,54.726388,14.324984,103.721203,6.726725,64.133089,24.552000,146.222848,104.259076,144.023047,104.110325,80.459329,104.520136,-0.060222,0.032972,32.025740,-235.722180,99.193071,1.007771,20.523984,8.531565,23.219582,1195.329401,13.851275,261799.345932,0.930437,43.541976,19.545004,4.243417,0.075190,0.054019,105.910532,88.875982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960054,69.271352,92.529728,103.700000,16.463429,31.569620,37.846089,41.595710,14.075949,13.759494,13.352415,0.206088,21.421772,66.745494,54.890944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.520391,64.112481,104.765848,150.418715,60.138430,60.589906,54.738503,14.312140,103.623372,6.743364,64.157269,24.601533,146.230910,104.189796,144.012009,104.107097,80.389362,104.550878,-0.059889,0.032975,32.025740,-235.737964,99.639683,1.011593,20.500977,8.579183,21.911884,1127.760278,13.822359,261776.972203,0.927771,43.438402,19.565540,4.232574,0.076057,0.053351,105.890730,88.916277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965506,69.249399,92.539540,103.700000,16.470686,31.569620,37.846089,41.659603,14.075949,13.759494,13.347994,0.208271,21.444959,66.578032,54.800504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.450987,64.112481,104.777392,150.418715,60.116073,60.582262,54.855767,14.308144,103.814684,6.723028,64.176898,24.535648,146.224272,104.253852,144.010325,104.075069,80.421045,104.444530,-0.059666,0.032955,32.025740,-235.747351,99.344448,1.032153,20.506548,8.529275,21.016649,1079.372067,13.868116,261756.217200,0.932064,43.627258,19.493759,4.251304,0.075891,0.052925,105.872136,88.934261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965754,69.272073,92.520665,103.700000,16.470454,31.569620,37.846089,41.740351,14.075949,13.759494,13.343825,0.206912,21.458554,67.292187,54.806995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.356881,64.128476,104.775014,150.440237,60.078975,60.567738,54.807663,14.313995,103.680142,6.721646,64.236298,24.551083,146.226230,104.246779,144.027203,104.118568,80.424800,104.538205,-0.059496,0.032911,32.025740,-235.733822,99.158588,0.954100,20.513905,8.532881,34.165804,1756.225781,13.921173,261867.065430,0.936958,43.880456,19.582891,4.272601,0.076944,0.053570,105.814458,88.925803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989876,69.258008,92.525582,103.700000,16.468642,31.569620,37.846089,41.792934,14.075949,13.759494,13.338434,0.207699,21.410972,66.841570,54.799461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.856677,64.156329,104.700684,150.457846,60.059651,60.556299,54.726508,14.311427,103.675449,6.748628,64.304556,24.508067,146.261135,104.232432,144.026254,103.982357,80.402475,104.497275,-0.059412,0.032887,32.025740,-235.739821,99.421805,0.959364,20.506729,8.509748,32.049005,1649.858903,13.951398,261832.814664,0.937617,44.011442,19.484895,4.285201,0.076283,0.053738,105.785196,88.923175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963534,69.255731,92.523772,103.700000,16.471751,31.569620,37.846089,41.853307,14.075949,13.759494,13.334737,0.205571,21.378877,67.426648,54.838446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.871672,64.211484,104.695516,150.472101,60.039508,60.546412,54.831262,14.304291,103.737284,6.750909,64.348462,24.518963,146.271229,104.176222,144.010369,104.023952,80.397900,104.352201,-0.059179,0.032910,32.025740,-235.749570,99.765461,0.887707,20.482856,8.531078,29.994938,1541.167065,13.990209,261824.399824,0.942046,44.205504,19.539553,4.301660,0.077822,0.054009,105.800663,88.868311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960822,69.257169,92.520068,103.700000,16.470165,31.569620,37.846089,41.558643,14.075949,13.759494,13.330669,0.206391,21.409944,67.358052,54.798242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.572723,64.247059,104.733374,150.491667,60.045634,60.534972,54.742900,14.312711,103.648949,6.749654,64.363893,24.596581,146.289083,104.169755,144.024065,104.033839,80.376669,104.531697,-0.059050,0.032923,32.025740,-235.742457,99.765559,0.817666,20.504962,8.509063,23.113646,1189.517003,13.761036,261580.780154,0.923457,43.293685,19.536360,4.212175,0.077609,0.053993,105.801538,88.862708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955764,69.252108,92.527424,103.700000,16.467067,31.569620,37.846089,41.552331,14.075949,13.759494,13.327779,0.205571,21.400009,66.940586,54.800720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.767880,64.247059,104.727136,150.491667,60.041015,60.525814,54.719217,14.312996,103.726867,6.724410,64.380176,24.628379,146.298103,104.117693,144.052614,103.968118,80.398494,104.412490,-0.058977,0.032923,32.025740,-235.736618,99.155305,0.761793,20.504241,8.556266,18.412962,948.011878,13.753594,261577.789909,0.921073,43.320873,19.450426,4.209428,0.076496,0.052594,105.793673,88.896502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970973,69.250717,92.509740,103.700000,16.470188,31.569620,37.846089,41.726588,14.075949,13.759494,13.324680,0.204757,21.394221,66.638556,54.804379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.617451,64.264158,104.700060,150.505642,60.033517,60.516648,54.823659,14.313425,103.643288,6.761801,64.340555,24.491223,146.293538,104.147730,144.040388,103.969361,80.359760,104.469726,-0.058877,0.032926,32.025740,-235.736190,99.362944,0.736707,20.491313,8.553562,18.210580,935.805843,13.886842,261721.925474,0.934224,43.916461,19.583627,4.262180,0.076946,0.054220,105.826126,88.853673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968081,69.256544,92.503874,103.700000,16.469955,31.569620,37.846089,41.605414,14.075949,13.759494,13.321360,0.206695,21.395628,67.552570,54.806808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.475074,64.248714,104.678697,150.520177,60.022840,60.508250,54.844931,14.306289,103.622098,6.787676,64.266588,24.480839,146.301352,104.203739,144.047076,104.038663,80.417836,104.501115,-0.058903,0.032921,32.025740,-235.745939,99.441141,0.700459,20.491890,8.554427,18.899386,970.825539,13.798369,261565.148521,0.926772,43.550283,19.487457,4.228345,0.076813,0.053996,105.868222,88.932301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974507,69.255500,92.513054,103.700000,16.468817,31.569620,37.846089,41.692719,14.075949,13.759494,13.317811,0.208669,21.398819,67.388887,54.800583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.672951,64.213139,104.691021,150.529680,60.025276,60.502926,54.756183,14.315565,103.675501,6.794247,64.231390,24.520653,146.287952,104.173754,144.070353,104.046635,80.385117,104.507943,-0.058924,0.032920,32.025740,-235.736500,99.427738,0.760421,20.505881,8.559079,16.343951,840.918450,13.860327,261652.433037,0.930826,43.849435,19.561895,4.253083,0.077298,0.054863,105.887800,88.955909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963663,69.268735,92.487248,103.700000,16.465637,31.569620,37.846089,41.780041,14.075949,13.759494,13.313932,0.206825,21.451125,67.057003,54.799717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.649745,64.197144,104.724203,150.539743,60.027943,60.492216,54.726416,14.309572,103.715924,6.800215,64.239860,24.566639,146.281944,104.159254,144.055151,103.921341,80.340614,104.499500,-0.058699,0.032942,32.025740,-235.740206,99.597140,0.694719,20.497984,8.539138,-3.943100,-202.988180,13.918849,261610.362678,0.935975,44.102184,19.523394,4.276951,0.075172,0.053051,105.884381,88.973124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941358,69.257624,92.470438,103.700000,16.468365,31.569620,37.846089,41.847233,14.075949,13.759494,13.308341,0.206651,21.379581,66.702980,54.797937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.757875,64.197144,104.681129,150.539743,60.045109,60.483818,54.799288,14.310000,103.754760,6.794577,64.306331,24.530031,146.321094,104.145450,144.090200,103.927799,80.333736,104.430715,-0.058636,0.032922,32.025740,-235.736511,99.588594,0.636512,20.464465,8.504032,-4.595606,-236.264157,13.830392,261500.176064,0.929460,43.694197,19.560370,4.243150,0.076062,0.054305,105.906369,88.990259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936648,69.292779,92.460015,103.700000,16.467633,31.569620,37.846089,41.687808,14.075949,13.759494,13.304230,0.206651,21.395411,66.869967,54.801989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.459299,64.207899,104.676610,150.557911,60.073219,60.472382,54.730085,14.301580,103.713163,6.779402,64.292187,24.571480,146.325094,104.075523,144.088857,103.954746,80.366485,104.390953,-0.058599,0.032909,32.025740,-235.750811,99.908124,0.558430,20.494937,8.515319,-3.985707,-205.167829,13.840659,261500.420676,0.930685,43.721757,19.599608,4.248490,0.075731,0.054197,105.922260,88.995497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926061,69.273878,92.461998,103.700000,16.465768,31.569620,37.846089,41.625005,14.075949,13.759494,13.300553,0.206869,21.410972,66.975927,54.806955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.615317,64.225824,104.688935,150.567694,60.052586,60.462453,54.715295,14.306004,103.695522,6.784972,64.295497,24.546828,146.318817,104.032834,144.071855,103.990462,80.360329,104.252378,-0.058654,0.032901,32.025740,-235.742794,99.625551,0.573726,20.486553,8.513138,-4.343038,-223.622192,13.787295,261419.327426,0.925065,43.519086,19.563585,4.228195,0.077338,0.054946,105.902342,89.017811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922136,69.280748,92.440159,103.700000,16.463129,31.569620,37.846089,41.804214,14.075949,13.759494,13.296733,0.206695,21.401650,66.717693,54.796894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.854740,64.234098,104.696814,150.562104,60.031578,60.455568,54.733423,14.313425,103.640510,6.785508,64.349451,24.512827,146.371221,104.159835,144.092280,103.980444,80.347646,104.359375,-0.058562,0.032880,32.025740,-235.738477,99.407813,0.545185,20.464736,8.510487,-4.448930,-228.998660,13.916070,261485.349994,0.937931,44.091157,19.506026,4.279624,0.075658,0.053064,105.939794,89.012963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945545,69.291301,92.451097,103.700000,16.466557,31.569620,37.846089,41.708256,14.075949,13.759494,13.293297,0.206825,21.354771,67.270067,54.798704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.736555,64.234098,104.676497,150.562104,60.020951,60.449470,54.689079,14.307859,103.654230,6.796508,64.407685,24.575160,146.332930,104.147072,144.042793,103.994598,80.344524,104.351035,-0.058588,0.032878,32.025740,-235.742409,99.803455,0.524857,20.467531,8.549397,-3.604739,-185.696297,13.846598,261387.455422,0.931839,43.815112,19.425664,4.253000,0.075192,0.052786,105.979764,89.038280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974010,69.303592,92.469847,103.700000,16.459756,31.569620,37.846089,41.561946,14.075949,13.759494,13.289727,0.209425,21.408195,66.990578,54.800435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.520048,64.262503,104.655905,150.579154,60.041188,60.444911,54.761233,14.307003,103.701588,6.785987,64.372575,24.517613,146.350381,104.117425,144.088209,103.997654,80.361066,104.310674,-0.058599,0.032892,32.025740,-235.747022,99.437939,0.496516,20.488734,8.513895,-3.089791,-158.959267,13.741198,261264.462513,0.922040,43.375066,19.505157,4.212348,0.076466,0.054371,105.983491,89.066429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985943,69.291033,92.452609,103.700000,16.462821,31.569620,37.846089,41.632166,14.075949,13.759494,13.286549,0.205786,21.407726,66.438713,54.801763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.554570,64.284841,104.618884,150.607106,60.026234,60.436804,54.692020,14.312140,103.644946,6.791641,64.368079,24.543705,146.347404,104.108003,144.113522,104.008984,80.352116,104.418490,-0.058691,0.032900,32.025740,-235.741558,99.714246,0.477575,20.480170,8.553995,-3.638784,-187.440016,13.789574,261297.469164,0.927316,43.595946,19.503074,4.231652,0.077192,0.055569,106.036113,89.042957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983533,69.310631,92.458739,103.700000,16.457586,31.569620,37.846089,41.761709,14.075949,13.759494,13.282993,0.207611,21.413478,65.844990,54.803690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.478347,64.283738,104.630616,150.619684,60.008232,60.426595,54.692992,14.311284,103.629871,6.749119,64.343551,24.562016,146.371400,104.135447,144.106609,103.972436,80.306569,104.328504,-0.058688,0.032882,32.025740,-235.738004,99.608968,0.460997,20.491313,8.536992,-4.538735,-233.793888,13.882813,261385.014753,0.934653,44.031124,19.461334,4.268177,0.076901,0.056064,106.059552,89.065631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992215,69.286927,92.472836,103.700000,16.453862,31.569620,37.846089,41.743926,14.075949,13.759494,13.279914,0.206695,21.412883,67.462360,54.798852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.401920,64.283738,104.631064,150.619684,60.018550,60.420498,54.681269,14.306289,103.573393,6.771313,64.340359,24.603804,146.366504,104.042280,144.103994,103.972004,80.299317,104.272742,-0.058856,0.032910,32.025740,-235.750349,99.216798,0.447631,20.492539,8.558646,-4.176757,-215.194215,13.863043,261361.082742,0.934379,43.988416,19.537579,4.260669,0.076056,0.055074,106.089135,89.017055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972364,69.288656,92.434959,103.700000,16.454452,31.569620,37.846089,41.795409,14.075949,13.759494,13.276443,0.205099,21.375271,66.773995,54.805903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.369958,64.282635,104.626037,150.626951,60.016359,60.413608,54.853209,14.313425,103.769135,6.797902,64.322814,24.601355,146.326554,104.064465,144.080761,104.005868,80.293049,104.335216,-0.059050,0.032871,32.025740,-235.737660,99.725157,0.462231,20.479160,8.498767,12.338438,633.706472,13.895342,261400.276627,0.937250,44.131028,19.526964,4.274415,0.076195,0.053662,106.099768,89.047375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956283,69.280037,92.412606,103.700000,16.454045,31.569620,37.846089,41.843153,14.075949,13.759494,13.271815,0.207963,21.416561,67.226405,54.797406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.833363,64.282911,104.620807,150.629467,60.006936,60.406705,54.764482,14.314424,103.549167,6.822820,64.294671,24.454211,146.381935,104.060230,144.089257,103.908428,80.242289,104.420610,-0.059297,0.032848,32.025740,-235.735681,99.635113,0.463969,20.490808,8.534828,14.668587,754.604344,13.927886,261417.991785,0.940431,44.275477,19.499395,4.287821,0.076787,0.054495,106.168705,89.054746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958033,69.303384,92.411055,103.700000,16.450342,31.569620,37.846089,41.867479,14.075949,13.759494,13.268361,0.208271,21.424494,67.908081,54.806041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.852707,64.276016,104.568798,150.629188,60.022193,60.399853,54.728720,14.318277,103.716948,6.858804,64.313309,24.568684,146.400376,104.095327,144.118074,103.919941,80.297594,104.397528,-0.059268,0.032823,32.025740,-235.731011,99.586429,0.465182,20.489402,8.517826,15.265911,785.845982,13.940075,261409.720695,0.938662,44.334888,19.544675,4.293238,0.077523,0.054667,106.257445,89.134662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985568,69.311422,92.419110,103.700000,16.443779,31.569620,37.846089,41.594290,14.075949,13.759494,13.264903,0.209559,21.401596,67.031593,54.804821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.560867,64.262227,104.632302,150.629467,60.039517,60.391456,54.748020,14.307003,103.645039,6.886120,64.310005,24.667706,146.401046,104.074075,144.118364,103.970273,80.309084,104.330589,-0.059443,0.032827,32.025740,-235.751596,99.171011,0.470606,20.488716,8.515157,12.416434,638.937630,13.733927,261214.131332,0.921703,43.463771,19.648728,4.212913,0.076460,0.054539,106.282933,89.168762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964720,69.318381,92.384355,103.700000,16.439140,31.569620,37.846089,41.583867,14.075949,13.759494,13.261297,0.208315,21.337281,65.942521,54.800386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.660026,64.262227,104.578070,150.629467,60.026732,60.383824,54.696809,14.314566,103.561077,6.898566,64.340280,24.519004,146.415827,103.987577,144.122861,103.898792,80.234886,104.425813,-0.059711,0.032850,32.025740,-235.738969,99.232254,0.462803,20.465024,8.517627,11.758775,605.661653,13.718917,261111.023469,0.921434,43.420777,19.579022,4.207542,0.077225,0.055177,106.328300,89.143595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969600,69.294610,92.370601,103.700000,16.443556,31.569620,37.846089,41.754696,14.075949,13.759494,13.257533,0.208404,21.369069,65.465739,54.801320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.644370,64.268294,104.552810,150.626113,60.022588,60.377721,54.724729,14.310713,103.523229,6.905546,64.418878,24.493059,146.414024,104.032799,144.153174,103.868537,80.294513,104.361235,-0.059936,0.032866,32.025740,-235.741188,99.569239,0.429547,20.455883,8.502265,11.107112,571.804436,13.850265,261189.769080,0.932425,43.953945,19.525750,4.260122,0.077802,0.056714,106.319731,89.155959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971372,69.303859,92.359471,103.700000,16.437011,31.569620,37.846089,41.698120,14.075949,13.759494,13.254085,0.208980,21.359260,66.487022,54.796059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.557747,64.316280,104.466991,150.638132,60.010656,60.370110,54.824691,14.311998,103.652812,6.899742,64.512046,24.438790,146.438349,103.924318,144.176802,103.902091,80.254598,104.405941,-0.060031,0.032853,32.025740,-235.733043,99.195095,0.414070,20.439674,8.542040,10.380874,533.442611,13.799944,261189.257495,0.929249,43.767541,19.659377,4.240793,0.076720,0.054626,106.324355,89.167167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996596,69.297957,92.367403,103.700000,16.422240,31.569620,37.846089,41.707331,14.075949,13.759494,13.250557,0.206521,21.369375,66.217384,54.802943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.473541,64.372540,104.458365,150.682017,59.982296,60.360952,54.736591,14.301437,103.515914,6.890171,64.552079,24.457956,146.418519,103.966923,144.163801,103.868713,80.263831,104.171088,-0.060015,0.032858,32.025740,-235.748177,99.278678,0.503896,20.435797,8.487823,11.614874,597.814916,13.803284,261111.049567,0.929312,43.803000,19.559451,4.242462,0.076718,0.053315,106.277597,89.193349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015268,69.334502,92.389043,103.700000,16.415925,31.569620,37.846089,41.761693,14.075949,13.759494,13.248054,0.206131,21.359964,66.050870,54.792902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.684221,64.372540,104.483589,150.682017,59.977629,60.350260,54.701595,14.311712,103.423877,6.879314,64.552562,24.615399,146.414274,103.976871,144.160691,103.772237,80.224547,104.272125,-0.060117,0.032850,32.025740,-235.736759,99.142599,0.598471,20.453665,8.529654,16.465906,848.038637,13.833273,261199.113237,0.931028,44.013873,19.627267,4.253932,0.074841,0.053149,106.292787,89.170692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999031,69.310776,92.378597,103.700000,16.414471,31.569620,37.846089,41.817763,14.075949,13.759494,13.245869,0.207919,21.371683,66.982402,54.798635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.678888,64.405910,104.466168,150.702981,59.957466,60.338105,54.687739,14.308715,103.486092,6.891031,64.566587,24.519813,146.424375,103.919236,144.149023,103.811941,80.252755,104.247580,-0.060249,0.032819,32.025740,-235.744656,99.139765,0.580224,20.451411,8.485804,41.625108,2144.348639,13.869280,261231.840686,0.935863,44.228902,19.471370,4.268216,0.075841,0.054716,106.327740,89.141401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007532,69.329666,92.406823,103.700000,16.406942,31.569620,37.846089,41.695229,14.075949,13.759494,13.242494,0.206348,21.359711,67.283726,54.798242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.428900,64.422457,104.451250,150.710807,59.957102,60.328938,54.736037,14.315565,103.619279,6.887882,64.574571,24.562724,146.468095,103.856236,144.136270,103.892457,80.231954,104.204152,-0.060304,0.032821,32.025740,-235.735683,99.213837,0.513682,20.447625,8.533512,45.224724,2327.729787,13.776493,261127.587755,0.927925,43.832459,19.573780,4.232809,0.074989,0.052627,106.367641,89.180459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998258,69.306265,92.404095,103.700000,16.401652,31.569620,37.846089,41.706519,14.075949,13.759494,13.239930,0.208183,21.389569,66.259013,54.796816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
