OSU 80 Ton Compressor Load Stand
24.664321,64.475132,104.506710,150.886349,59.994973,60.189078,54.736915,14.316279,103.518334,7.060968,64.510076,24.586179,146.775804,103.979311,144.525889,103.816734,79.908269,104.329908,-0.063729,0.033025,32.025740,-235.734806,99.193503,0.231688,20.428675,8.536144,1.411804,72.664782,13.658132,260765.855882,0.915834,43.521069,19.918436,4.200673,0.078353,0.055239,106.971800,89.623655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002026,69.396410,92.504552,103.700000,16.088274,31.569620,37.846089,41.776571,14.075949,13.759494,13.064802,0.205185,21.320423,65.939833,54.801989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.669746,64.471271,104.502038,150.876007,59.988047,60.189096,54.691125,14.317278,103.519987,7.052396,64.449668,24.464700,146.779040,103.920437,144.511933,103.858151,79.894885,104.290096,-0.063700,0.033005,32.025740,-235.730050,99.952864,0.191739,20.424564,8.479277,-1.700791,-87.612085,13.744686,260862.953608,0.925037,43.923152,19.870548,4.233934,0.075174,0.053171,107.006148,89.600278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011357,69.394951,92.508337,103.700000,16.088815,31.569620,37.846089,41.798245,14.075949,13.759494,13.062271,0.207963,21.334180,66.539472,54.792626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.571535,64.448381,104.478934,150.860912,59.983294,60.187595,54.687517,14.316564,103.464359,7.057351,64.414659,24.643480,146.806858,103.962256,144.522244,103.846681,79.864375,104.281547,-0.063718,0.032997,32.025740,-235.733704,100.043356,0.426874,20.427810,8.536541,-3.511554,-180.901069,13.753849,260856.174233,0.925843,43.972386,19.926141,4.237161,0.078926,0.055475,106.996443,89.575375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013836,69.372103,92.512621,103.700000,16.083936,31.569620,37.846089,41.793998,14.075949,13.759494,13.059657,0.206348,21.341555,67.031546,54.794632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.465842,64.448381,104.499317,150.860912,59.975713,60.188333,54.683401,14.312426,103.504839,7.076114,64.418263,24.562508,146.797845,103.970877,144.544168,103.871227,79.882290,104.232518,-0.063598,0.032986,32.025740,-235.736862,99.320177,0.546937,20.448274,8.488075,-3.615647,-186.277537,13.750990,260864.380882,0.926397,43.958346,19.914666,4.236040,0.075573,0.053355,107.050408,89.623107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031411,69.391352,92.512495,103.700000,16.080214,31.569620,37.846089,41.853827,14.075949,13.759494,13.056655,0.207831,21.372026,66.122366,54.800435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.839901,64.427421,104.501452,150.837991,59.971961,60.189073,54.718495,14.318134,103.449258,7.066521,64.411694,24.604278,146.794579,104.025334,144.534778,103.822826,79.826996,104.267446,-0.063645,0.033000,32.025740,-235.724620,99.341385,0.581306,20.408571,8.519917,-0.572731,-29.488108,13.790775,260919.371803,0.930268,44.120018,19.939838,4.252031,0.077145,0.053662,107.010702,89.626012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026197,69.373676,92.505689,103.700000,16.075808,31.569620,37.846089,41.919071,14.075949,13.759494,13.053614,0.207392,21.354536,66.832733,54.796894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.894712,64.423284,104.461817,150.838550,59.970337,60.189074,54.710678,14.310856,103.440182,7.062154,64.388690,24.597000,146.769586,103.988120,144.531504,103.876991,79.844443,104.278614,-0.063815,0.033037,32.025740,-235.743332,99.052658,0.547228,20.414034,8.494152,4.698609,241.950865,13.839347,260953.236172,0.934560,44.319282,19.891295,4.271233,0.075377,0.054409,107.012112,89.613255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019323,69.373857,92.542694,103.700000,16.073987,31.569620,37.846089,41.696616,14.075949,13.759494,13.050853,0.207568,21.327761,66.589469,54.791574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.476505,64.407013,104.474657,150.846936,59.958354,60.192097,54.744028,14.322843,103.665619,7.057661,64.414792,24.628804,146.765918,103.896394,144.540823,103.891097,79.879680,104.264320,-0.063897,0.033047,32.025740,-235.726444,100.354742,0.791772,20.440269,8.488977,7.612597,391.765417,13.675318,260822.969995,0.919197,43.596077,19.968409,4.207000,0.075718,0.054087,107.056626,89.634314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015746,69.404327,92.574597,103.700000,16.062899,31.569620,37.846089,41.664673,14.075949,13.759494,13.048003,0.206999,21.307748,65.939341,54.796344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.599293,64.407013,104.459202,150.846936,59.948605,60.193580,54.835325,14.310142,103.476405,7.051013,64.396374,24.652002,146.773524,103.885493,144.536600,103.858187,79.861062,104.142901,-0.063779,0.033070,32.025740,-235.740942,99.390499,0.891782,20.445191,8.518403,15.849995,814.326731,13.647821,260775.467241,0.917198,43.489733,19.957937,4.196145,0.075937,0.053125,107.051296,89.628474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013652,69.388943,92.559884,103.700000,16.057163,31.569620,37.846089,41.911635,14.075949,13.759494,13.044900,0.207087,21.332557,65.751220,54.798547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.774423,64.399015,104.503864,150.855601,59.946432,60.193583,54.751833,14.307859,103.460066,7.069766,64.388326,24.587993,146.793110,103.931631,144.522984,103.753064,79.845314,104.415351,-0.063687,0.033099,32.025740,-235.742899,99.128793,0.912393,20.408247,8.480899,16.472556,847.602708,13.831836,260935.590033,0.933071,44.257781,19.913772,4.268365,0.077184,0.054699,107.070226,89.648589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023353,69.377474,92.574677,103.700000,16.052307,31.569620,37.846089,41.832794,14.075949,13.759494,13.041895,0.208802,21.327329,66.820668,54.801792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.597352,64.392396,104.501330,150.872373,59.931111,60.187481,54.738678,14.312996,103.531233,7.066196,64.280706,24.623993,146.751426,103.986334,144.526673,103.818341,79.805362,104.204032,-0.063634,0.033108,32.025740,-235.734494,99.263479,0.726225,20.431957,8.545286,17.620512,906.889164,13.776806,260902.860922,0.926670,44.026429,19.856519,4.246431,0.076519,0.053799,107.046992,89.650447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987938,69.351998,92.549446,103.700000,16.054555,31.569620,37.846089,41.793078,14.075949,13.759494,13.037910,0.207875,21.331926,66.526792,54.799825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.505905,64.364542,104.507848,150.869298,59.949208,60.188223,54.687524,14.323842,103.424403,7.050264,64.294072,24.571813,146.762534,103.990800,144.533606,103.889814,79.870246,104.282296,-0.063682,0.033064,32.025740,-235.728223,99.331920,0.656687,20.399340,8.510830,23.595167,1215.527483,13.704053,260832.777693,0.921193,43.690003,20.042422,4.218216,0.076336,0.053984,107.110709,89.736509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007083,69.377802,92.581871,103.700000,16.047794,31.569620,37.846089,41.831660,14.075949,13.759494,13.034980,0.209246,21.301906,65.631795,54.790836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.771768,64.344686,104.448405,150.886349,59.952220,60.188952,54.701026,14.310000,103.572037,7.040664,64.323866,24.570803,146.776319,103.943096,144.555456,103.815181,79.863200,104.261271,-0.063603,0.033034,32.025740,-235.738144,99.096997,0.649365,20.426241,8.541590,24.043948,1238.341144,13.779605,260925.687712,0.928259,44.015461,19.950425,4.248479,0.078135,0.054768,107.098308,89.804965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026237,69.399462,92.589073,103.700000,16.043535,31.569620,37.846089,41.885482,14.075949,13.759494,13.031454,0.208051,21.336163,66.287998,54.797268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.739492,64.344686,104.497843,150.886349,59.964784,60.188151,54.825063,14.310428,103.461328,7.051947,64.307777,24.490500,146.805529,103.928147,144.554931,103.800941,79.789881,104.219419,-0.063883,0.033063,32.025740,-235.738697,99.131852,0.706683,20.419786,8.478916,23.671475,1216.399343,13.819640,260882.536962,0.932714,44.159834,19.934433,4.264599,0.077211,0.053847,107.086067,89.771397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002431,69.376469,92.581885,103.700000,16.036425,31.569620,37.846089,41.728317,14.075949,13.759494,13.027997,0.206218,21.379617,66.044786,54.801714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.571475,64.347443,104.518886,150.899487,59.962567,60.190446,54.770274,14.324128,103.558380,7.062073,64.419125,24.621642,146.806859,104.000083,144.541357,103.912917,79.805226,104.285193,-0.063944,0.033083,32.025740,-235.725323,99.336610,0.753787,20.421607,8.535009,23.726918,1220.468021,13.697226,260751.899056,0.921970,43.640638,19.928348,4.216429,0.076724,0.053634,107.083846,89.847797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006783,69.397433,92.589733,103.700000,16.033690,31.569620,37.846089,41.751857,14.075949,13.759494,13.024887,0.207831,21.329997,65.835972,54.800297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.526870,64.366197,104.473989,150.915700,59.939750,60.190463,54.720865,14.315422,103.485281,7.048070,64.424789,24.647374,146.776478,103.952772,144.536121,103.808869,79.771044,104.114390,-0.063952,0.033106,32.025740,-235.734355,99.121673,0.770193,20.422094,8.473867,24.332086,1252.726829,13.715822,260841.441606,0.921129,43.701035,19.975522,4.223928,0.075896,0.053892,107.028030,89.768587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002344,69.378873,92.558469,103.700000,16.024094,31.569620,37.846089,41.851434,14.075949,13.759494,13.021740,0.208802,21.336542,66.511358,54.797612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.866304,64.393775,104.459434,150.948964,59.940172,60.188993,54.741453,14.308144,103.508402,7.048976,64.433582,24.673558,146.793847,104.006184,144.553156,103.829787,79.826080,104.298593,-0.064007,0.033109,32.025740,-235.747351,99.466002,0.724864,20.420760,8.519322,24.431591,1257.376747,13.791800,260917.050394,0.928700,44.019192,20.001264,4.253667,0.076277,0.053427,107.003849,89.724060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000504,69.378693,92.562995,103.700000,16.022004,31.569620,37.846089,41.877497,14.075949,13.759494,13.018994,0.207174,21.337083,66.360692,54.795842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.864265,64.393775,104.491865,150.948964,59.920236,60.187466,54.796833,14.310285,103.557450,7.058511,64.469502,24.636876,146.815031,103.874021,144.587011,103.893370,79.833708,104.252741,-0.063931,0.033111,32.025740,-235.741126,99.382484,0.701577,20.428837,8.489302,21.641296,1112.648044,13.807938,260987.815661,0.931349,44.121959,19.928711,4.259573,0.077831,0.053618,106.974655,89.739308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034351,69.395955,92.599212,103.700000,16.020122,31.569620,37.846089,41.673605,14.075949,13.759494,13.016483,0.206912,21.322370,66.129328,54.808303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.531436,64.417493,104.496856,150.977756,59.908593,60.187461,54.751884,14.311998,103.537425,7.075981,64.481802,24.582060,146.847556,103.988934,144.592487,103.836899,79.790094,104.323831,-0.063944,0.033117,32.025740,-235.736473,99.276512,0.691922,20.422004,8.476861,18.387243,946.122849,13.658832,260785.608792,0.917718,43.513174,19.988778,4.200843,0.077839,0.054160,107.005938,89.761876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028677,69.400658,92.562289,103.700000,16.014572,31.569620,37.846089,41.673708,14.075949,13.759494,13.013990,0.207436,21.361226,65.929317,54.793954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.550577,64.423560,104.490834,150.988658,59.900324,60.188978,54.714211,14.311712,103.566395,7.044923,64.404318,24.642364,146.833236,103.879865,144.588830,103.849815,79.758596,104.267880,-0.063807,0.033101,32.025740,-235.740516,99.464511,0.737392,20.446778,8.507656,40.936921,2107.875843,13.662417,260771.255677,0.916846,43.516978,19.952512,4.202492,0.075397,0.052478,107.011982,89.766417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023878,69.393779,92.545392,103.700000,16.011391,31.569620,37.846089,41.660424,14.075949,13.759494,13.010355,0.207524,21.369664,66.030014,54.801546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.613618,64.402049,104.517324,150.983347,59.886712,60.190545,54.713351,14.309714,103.654124,7.030492,64.341007,24.653848,146.840470,104.033763,144.581177,103.854336,79.752190,104.325465,-0.063737,0.033108,32.025740,-235.743331,99.246002,0.805806,20.472399,8.528373,42.288020,2177.479306,13.809007,260993.452717,0.930699,44.164649,20.040521,4.259712,0.076134,0.052769,107.017702,89.806310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046274,69.377990,92.543929,103.700000,16.009306,31.569620,37.846089,41.854164,14.075949,13.759494,13.007575,0.208359,21.367320,66.569908,54.798783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.576685,64.360957,104.521563,150.967693,59.877919,60.192088,54.751929,14.319133,103.581334,7.050053,64.303941,24.559307,146.841152,103.960408,144.626580,103.803127,79.798392,104.280362,-0.063797,0.033115,32.025740,-235.732115,99.672781,0.786669,20.477718,8.564488,43.427670,2234.586113,13.800581,261028.725117,0.930615,44.134657,20.037081,4.256146,0.076096,0.052434,107.074038,89.806169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088093,69.393682,92.545810,103.700000,16.004899,31.569620,37.846089,41.816776,14.075949,13.759494,13.004335,0.208980,21.390651,66.501215,54.801182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.356172,64.360957,104.572422,150.967693,59.878414,60.196657,54.868497,14.312426,103.549294,7.061907,64.286206,24.528721,146.831808,103.915913,144.634029,103.910342,79.733285,104.450607,-0.064028,0.033107,32.025740,-235.736045,99.336982,0.768750,20.495099,8.521360,46.477492,2386.435004,13.775013,260996.218473,0.928113,43.994531,20.079446,4.246321,0.076848,0.055540,107.097204,89.786808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090370,69.400113,92.551976,103.700000,16.004162,31.569620,37.846089,41.841165,14.075949,13.759494,13.000639,0.205399,21.398963,66.111768,54.799963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.745651,64.329518,104.592375,150.952598,59.876928,60.199713,54.708980,14.312283,103.464654,7.065812,64.233697,24.547584,146.837774,104.035351,144.611345,103.919815,79.770786,104.239231,-0.064101,0.033088,32.025740,-235.737005,99.856663,0.830104,20.482766,8.558592,45.825982,2359.843284,13.790611,260939.536252,0.928858,44.022899,20.005079,4.252875,0.076003,0.053692,107.137939,89.819019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071969,69.394985,92.544472,103.700000,16.004043,31.569620,37.846089,41.973074,14.075949,13.759494,12.996986,0.209425,21.459690,65.990228,54.797770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.735850,64.307731,104.576502,150.929956,59.876045,60.202086,54.709629,14.313425,103.554378,7.058088,64.251159,24.561233,146.836013,104.122538,144.641302,103.909222,79.735141,104.348928,-0.063886,0.033068,32.025740,-235.739457,99.568198,0.879436,20.494071,8.491105,42.716882,2199.711727,13.893703,261134.307172,0.935748,44.439328,20.176445,4.293467,0.075811,0.053596,107.121273,89.823920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050551,69.395143,92.547741,103.700000,16.003819,31.569620,37.846089,41.746053,14.075949,13.759494,12.993753,0.207963,21.415696,67.642478,54.882614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.414080,64.308558,104.590044,150.907314,59.889918,60.204371,54.792629,14.328409,103.539944,7.031751,64.296810,24.585964,146.856463,104.094336,144.640404,104.079687,79.735565,104.344813,-0.064064,0.033069,32.025740,-235.716795,99.656930,0.922196,20.507252,8.561658,35.097523,1804.613992,13.723880,260897.687084,0.922989,43.674338,20.006993,4.226697,0.076290,0.053531,107.121684,89.754189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075716,69.404963,92.553414,103.700000,15.999796,31.569620,37.846089,41.757984,14.075949,13.759494,12.990053,0.208669,21.386703,65.531306,54.882427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.724701,64.308558,104.657433,150.907314,59.889294,60.207424,54.844332,14.313710,103.653380,7.042883,64.316512,24.686596,146.841095,104.088634,144.636078,103.977795,79.772268,104.378433,-0.063960,0.033046,32.025740,-235.738518,99.215082,0.896912,20.511128,8.499507,27.874855,1431.893988,13.726652,260934.750266,0.923353,43.670900,20.111141,4.227730,0.076303,0.054405,107.163633,89.734112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056083,69.411890,92.549166,103.700000,16.002624,31.569620,37.846089,41.952714,14.075949,13.759494,12.986731,0.207261,21.407347,66.005332,54.892026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.585768,64.317659,104.658331,150.919334,59.853931,60.214309,54.849471,14.302151,103.797740,7.075207,64.219746,24.661554,146.856879,104.090325,144.629737,103.991661,79.723365,104.437231,-0.064062,0.033024,32.025740,-235.750077,99.207275,0.906596,20.506873,8.539715,7.299092,374.909463,13.869733,261096.635023,0.934727,44.277289,20.108148,4.284005,0.076182,0.053079,107.136101,89.771729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038411,69.390883,92.558367,103.700000,16.004806,31.569620,37.846089,41.760884,14.075949,13.759494,12.982465,0.207611,21.411008,66.467601,54.803130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.796577,64.314350,104.649812,150.934149,59.838543,60.219644,54.698508,14.315137,103.555110,7.072030,64.206966,24.556611,146.856046,104.083354,144.635781,104.015730,79.682020,104.406958,-0.064206,0.033016,32.025740,-235.741502,99.326804,0.919993,20.502239,8.532016,7.654229,394.235686,13.740229,260924.435068,0.921604,43.692606,20.092430,4.232910,0.076071,0.054603,107.156062,89.823712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020907,69.395373,92.570978,103.700000,16.004562,31.569620,37.846089,41.843719,14.075949,13.759494,12.979115,0.207087,21.399847,66.294257,54.798409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.566771,64.284841,104.578285,150.951200,59.833271,60.222524,54.702015,14.294587,103.711890,7.060190,64.193568,24.471573,146.854666,104.174533,144.671853,103.967963,79.698307,104.347557,-0.064164,0.033031,32.025740,-235.757967,99.491766,0.954970,20.503844,8.556843,4.427008,228.001111,13.802914,261078.983780,0.927100,43.962512,20.178021,4.256866,0.074838,0.053109,107.221159,89.814673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037247,69.409649,92.577327,103.700000,16.003875,31.569620,37.846089,41.716493,14.075949,13.759494,12.975808,0.209157,21.381582,66.484374,54.802284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.562797,64.263054,104.646067,150.932472,59.826700,60.228463,54.737642,14.318277,103.622154,7.041617,64.232651,24.547567,146.858664,104.124936,144.647961,104.078356,79.677469,104.536446,-0.064043,0.033046,32.025740,-235.729378,99.861188,0.997438,20.494378,8.528157,2.738756,140.960455,13.711067,261044.151516,0.921452,43.563918,20.200480,4.220333,0.076825,0.053992,107.251059,89.786369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016703,69.377463,92.564877,103.700000,15.994608,31.569620,37.846089,41.857052,14.075949,13.759494,12.971870,0.207218,21.368420,66.209344,54.796767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.767443,64.263054,104.663930,150.932472,59.835760,60.234586,54.820426,14.322272,103.589213,7.029931,64.254813,24.569919,146.887325,104.055155,144.680139,104.060513,79.705121,104.470738,-0.064138,0.033049,32.025740,-235.730282,99.001911,1.021765,20.486751,8.527959,0.746660,38.371635,13.804673,261124.426909,0.930411,43.965444,20.147121,4.256900,0.077556,0.054210,107.314443,89.829114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009729,69.416991,92.600211,103.700000,15.996661,31.569620,37.846089,41.863155,14.075949,13.759494,12.967991,0.207130,21.407023,66.001347,54.802992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.364478,64.269949,104.645914,150.926881,59.857522,60.237644,54.811506,14.311141,103.728771,7.044394,64.256148,24.536046,146.875251,104.060546,144.653892,104.029987,79.659271,104.480012,-0.064033,0.033056,32.025740,-235.739126,99.781774,1.026358,20.502978,8.568203,1.167772,60.022817,13.813333,261158.895614,0.930010,43.951140,20.285788,4.260348,0.076373,0.052828,107.311746,89.786220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000735,69.413804,92.563920,103.700000,15.998610,31.569620,37.846089,41.747074,14.075949,13.759494,12.964562,0.206174,21.406428,66.661022,54.799933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.410649,64.284289,104.662593,150.939739,59.849495,60.242969,54.671056,14.314281,103.723085,7.043603,64.249457,24.599937,146.893899,104.168380,144.677559,104.063767,79.666192,104.460788,-0.063949,0.033063,32.025740,-235.738927,99.214837,1.055765,20.478331,8.509856,9.847034,507.432131,13.726899,261059.110881,0.920660,43.567096,20.217164,4.225867,0.074743,0.052120,107.334755,89.800766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978296,69.426644,92.558209,103.700000,15.997612,31.569620,37.846089,41.990579,14.075949,13.759494,12.961041,0.205571,21.377237,66.271831,54.800819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.861039,64.280429,104.650890,150.932472,59.863859,60.246734,54.727718,14.311855,103.818885,7.053261,64.260794,24.460577,146.887389,104.181331,144.682879,103.982785,79.691756,104.463585,-0.063739,0.033073,32.025740,-235.739230,99.025594,1.107101,20.478169,8.565967,16.931055,871.578848,13.903227,261317.182665,0.936834,44.332582,20.268799,4.295020,0.075676,0.052323,107.331704,89.790761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963740,69.427026,92.541768,103.700000,15.997308,31.569620,37.846089,41.961998,14.075949,13.759494,12.957827,0.208183,21.381816,67.434272,54.793718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.815013,64.280429,104.709945,150.932472,59.889688,60.253584,54.686132,14.312426,103.824522,7.066097,64.263163,24.585412,146.874441,104.236867,144.673336,104.007803,79.677691,104.521454,-0.063792,0.033091,32.025740,-235.738822,99.502425,1.004567,20.496397,8.513895,19.225446,990.442382,13.886050,261321.895135,0.937493,44.259513,20.249889,4.287579,0.074501,0.052955,107.324431,89.784560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949644,69.397973,92.525886,103.700000,16.001047,31.569620,37.846089,41.694945,14.075949,13.759494,12.954299,0.206912,21.412071,67.548718,54.798439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.637448,64.281532,104.708170,150.905078,59.905229,60.261899,54.686046,14.313995,103.838513,7.053816,64.266248,24.581946,146.895632,104.203429,144.667831,104.026648,79.697147,104.371536,-0.063737,0.033090,32.025740,-235.738723,99.408384,0.814647,20.478601,8.547918,24.229165,1248.222220,13.688217,261095.282255,0.918801,43.409647,20.226069,4.209433,0.076942,0.054184,107.342893,89.780277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951136,69.419397,92.507467,103.700000,16.003684,31.569620,37.846089,41.721728,14.075949,13.759494,12.949694,0.207392,21.386829,65.750894,54.795449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.585450,64.298630,104.699311,150.919334,59.931148,60.266503,54.740903,14.312283,103.861970,7.037660,64.232890,24.581371,146.891307,104.148061,144.705534,103.996089,79.655966,104.412919,-0.063786,0.033064,32.025740,-235.736841,100.183960,0.800249,20.511200,8.503419,23.748075,1222.211741,13.715260,261162.313828,0.921393,43.495554,20.276219,4.219621,0.076627,0.053756,107.354661,89.857155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946012,69.423820,92.532367,103.700000,16.002832,31.569620,37.846089,41.826655,14.075949,13.759494,12.946540,0.208139,21.417390,66.285401,54.812099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.657164,64.277119,104.737628,150.923527,59.943901,60.273399,54.716356,14.313425,103.701309,7.044663,64.229094,24.506004,146.921213,104.197624,144.717941,104.009291,79.636216,104.407205,-0.063616,0.033036,32.025740,-235.738640,99.544540,0.839430,20.492990,8.546548,20.796730,1070.798780,13.794591,261260.851791,0.928486,43.829237,20.163247,4.249960,0.076049,0.053807,107.415825,89.883045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941225,69.425674,92.501990,103.700000,16.001019,31.569620,37.846089,41.859324,14.075949,13.759494,12.943158,0.205743,21.385062,66.514447,54.802068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.509328,64.281256,104.719601,150.911227,59.946766,60.277210,54.715816,14.299725,103.753801,7.039930,64.308427,24.424243,146.891608,104.158405,144.706600,104.002762,79.682246,104.407380,-0.063461,0.033052,32.025740,-235.748583,99.299971,0.612665,20.492286,8.530807,17.093879,880.152135,13.818240,261362.872927,0.929717,43.944083,20.230253,4.258588,0.076512,0.052973,107.474348,89.864482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943435,69.453213,92.518652,103.700000,16.005855,31.569620,37.846089,41.817978,14.075949,13.759494,12.939316,0.210051,21.412757,66.389512,54.800828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.400934,64.281256,104.715641,150.911227,59.943785,60.281039,54.797091,14.310713,103.775740,7.050023,64.346450,24.475841,146.925459,104.210453,144.719141,104.041294,79.653391,104.488562,-0.063577,0.033005,32.025740,-235.738738,99.240311,0.502482,20.508045,8.560143,14.567095,748.937256,13.791242,261363.063295,0.927362,43.787806,20.246437,4.247757,0.075394,0.053722,107.475403,89.891101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958296,69.446492,92.524575,103.700000,16.007829,31.569620,37.846089,41.909036,14.075949,13.759494,12.935911,0.207261,21.402101,67.031409,54.800750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.703978,64.309110,104.726151,150.907314,59.949280,60.284844,54.734064,14.314994,103.736547,7.049156,64.284583,24.589443,146.897460,104.128525,144.679984,103.971257,79.659901,104.558466,-0.063661,0.032995,32.025740,-235.730536,99.531262,0.451275,20.521460,8.562902,16.424864,845.423058,13.855467,261403.818361,0.933300,44.070091,20.200517,4.272643,0.075995,0.053050,107.452295,89.852531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927813,69.425956,92.497439,103.700000,16.005504,31.569620,37.846089,41.979550,14.075949,13.759494,12.932951,0.207831,21.426225,65.962306,54.804703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.846373,64.312971,104.727239,150.928558,59.969537,60.292583,54.681533,14.318705,103.716558,7.047387,64.299721,24.527853,146.891291,104.207484,144.686792,104.137457,79.658462,104.424075,-0.063844,0.033007,32.025740,-235.732707,99.205066,0.706007,20.503952,8.535243,15.097629,777.853935,13.903921,261503.400990,0.936312,44.274861,20.280011,4.291460,0.075711,0.052954,107.451298,89.868948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933960,69.432938,92.490765,103.700000,16.003352,31.569620,37.846089,41.804273,14.075949,13.759494,12.929619,0.205829,21.403705,67.084044,54.827136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.427684,64.303043,104.742839,150.938901,59.982406,60.300209,54.769824,14.312996,103.833101,7.062001,64.250456,24.503465,146.911143,104.207011,144.684531,104.145927,79.689738,104.547000,-0.063860,0.033015,32.025740,-235.738088,99.421253,0.807144,20.540806,8.580517,18.540163,953.678966,13.773312,261391.208418,0.925462,43.731987,20.317081,4.239242,0.075701,0.052517,107.437087,89.914055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943125,69.447921,92.487633,103.700000,16.006348,31.569620,37.846089,41.725569,14.075949,13.759494,12.926370,0.205872,21.456769,66.271733,54.800189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.401571,64.303043,104.727711,150.938901,59.982783,60.303262,54.732339,14.314424,103.859044,7.062780,64.218198,24.400607,146.937711,104.154127,144.685947,104.106447,79.623393,104.409183,-0.063994,0.033028,32.025740,-235.733394,99.848851,0.830638,20.505575,8.527111,23.831873,1226.716349,13.713207,261361.195006,0.920913,43.469549,20.234718,4.214991,0.076505,0.052855,107.405782,89.931997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941758,69.443646,92.474799,103.700000,16.010240,31.569620,37.846089,41.975140,14.075949,13.759494,12.922860,0.207218,21.420456,66.624224,54.809414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.586532,64.279601,104.684355,150.947287,59.972805,60.310921,54.705552,14.312996,103.799433,7.078410,64.255048,24.404053,146.939649,104.232530,144.687890,104.049281,79.638495,104.319443,-0.063962,0.032994,32.025740,-235.740865,99.385032,0.805936,20.513562,8.544366,44.353053,2284.136804,13.899705,261552.083426,0.936047,44.246048,20.280098,4.287874,0.078233,0.054606,107.406505,89.970032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954657,69.434962,92.482002,103.700000,16.007283,31.569620,37.846089,41.995658,14.075949,13.759494,12.917915,0.206174,21.391968,67.516167,54.892646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.849230,64.279325,104.767703,150.945051,59.997081,60.315356,54.734578,14.309143,103.816827,7.103725,64.291738,24.522678,146.939897,104.223769,144.687757,104.121865,79.643186,104.470995,-0.063886,0.033006,32.025740,-235.740471,99.481522,0.832118,20.527698,8.526642,40.760188,2097.994767,13.910606,261647.339015,0.937785,44.295442,20.260495,4.291843,0.075415,0.053528,107.370501,89.940208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925464,69.424436,92.468029,103.700000,16.006862,31.569620,37.846089,41.879216,14.075949,13.759494,12.914436,0.206088,21.447627,67.130445,54.891121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.552886,64.300836,104.712860,150.976638,60.027530,60.319955,54.731670,14.316850,103.676786,7.131157,64.319255,24.554425,146.931482,104.211682,144.712187,104.034718,79.692131,104.393653,-0.064007,0.032997,32.025740,-235.735705,99.203047,0.866182,20.526003,8.587513,37.618896,1936.410110,13.825936,261558.166171,0.930921,43.923016,20.189381,4.257793,0.076319,0.053436,107.418336,89.901013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947425,69.423158,92.444310,103.700000,16.009680,31.569620,37.846089,41.719490,14.075949,13.759494,12.910961,0.205829,21.419951,67.059391,54.846717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.719678,64.312971,104.700330,151.011859,60.050234,60.326019,54.751339,14.310285,103.676922,7.126036,64.312722,24.582459,146.955730,104.122180,144.676116,104.077210,79.600763,104.431816,-0.063891,0.033034,32.025740,-235.743903,99.693465,0.911171,20.565291,8.543176,30.634618,1576.332072,13.719736,261449.244435,0.920188,43.430574,20.279260,4.216135,0.076286,0.052691,107.440301,89.918144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929839,69.431720,92.453306,103.700000,16.007401,31.569620,37.846089,41.893146,14.075949,13.759494,12.907945,0.206782,21.451666,66.572207,54.862492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.686179,64.312971,104.693503,151.011859,60.093058,60.331341,54.740397,14.313425,103.640673,7.121196,64.224993,24.676564,146.973161,104.187972,144.671429,104.091432,79.589500,104.484254,-0.063828,0.033024,32.025740,-235.731452,99.018190,0.940001,20.544124,8.573413,17.674710,909.650053,13.846090,261572.833948,0.931997,44.007583,20.182066,4.264788,0.076951,0.054381,107.468742,89.913094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.911055,69.426628,92.443419,103.700000,16.007795,31.569620,37.846089,41.794917,14.075949,13.759494,12.904813,0.205528,21.467335,67.269823,54.885004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.422983,64.298079,104.729099,151.046522,60.122875,60.335120,54.759159,14.314566,103.738243,7.107554,64.189672,24.575532,146.988439,104.209562,144.714648,104.134622,79.662462,104.453074,-0.063975,0.033026,32.025740,-235.739459,99.683388,1.021644,20.573946,8.575036,8.382931,431.289721,13.773600,261627.543854,0.925194,43.706429,20.297246,4.235505,0.076074,0.054446,107.535471,89.970612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931009,69.432476,92.453474,103.700000,16.006133,31.569620,37.846089,41.819780,14.075949,13.759494,12.901230,0.205313,21.492235,66.609390,54.891692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.484484,64.261676,104.787789,151.038415,60.146292,60.339694,54.711513,14.309429,103.826919,7.118808,64.123229,24.617177,146.989118,104.264460,144.705393,104.086132,79.650104,104.590446,-0.064235,0.033021,32.025740,-235.736918,100.126121,1.026039,20.534153,8.542653,7.537528,388.132668,13.788806,261678.865851,0.926777,43.769218,20.341215,4.240976,0.077138,0.053802,107.486528,89.946641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907680,69.424497,92.444528,103.700000,16.015920,31.569620,37.846089,41.980624,14.075949,13.759494,12.897845,0.210096,21.449539,67.089699,54.889282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.864482,64.226652,104.755958,151.024718,60.179331,60.344230,54.737748,14.311855,103.837026,7.137798,64.133942,24.590851,146.994929,104.249873,144.749819,104.170210,79.585628,104.495091,-0.064395,0.033017,32.025740,-235.735963,99.363333,0.979811,20.545476,8.583907,12.687962,653.032694,13.908525,261730.519634,0.936950,44.249972,20.248807,4.288137,0.075302,0.053692,107.517857,90.009810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951770,69.463630,92.471944,103.700000,16.021607,31.569620,37.846089,41.942703,14.075949,13.759494,12.893681,0.208802,21.470508,67.742936,54.885270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.755107,64.226652,104.807737,151.024718,60.217475,60.350315,54.716421,14.310428,103.748651,7.124127,64.106086,24.530297,146.987741,104.299976,144.715859,104.192578,79.625365,104.690859,-0.064550,0.033031,32.025740,-235.739350,99.364679,0.914483,20.529303,8.533656,18.423310,948.593118,13.886471,261707.161965,0.935294,44.097383,20.346809,4.279763,0.075566,0.052366,107.568287,89.988272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.930664,69.442512,92.457743,103.700000,16.022451,31.569620,37.846089,41.715491,14.075949,13.759494,12.889428,0.205872,21.450043,66.095781,54.819052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.782432,64.209554,104.818520,151.029470,60.232296,60.354867,54.750879,14.312426,103.778760,7.135013,64.168501,24.635280,147.022342,104.284797,144.776925,104.203866,79.573439,104.569283,-0.064696,0.033066,32.025740,-235.742253,99.752711,0.950813,20.513815,8.549018,25.028827,1287.891835,13.716970,261588.508931,0.919876,43.349449,20.351846,4.213076,0.075731,0.052923,107.574017,90.035060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926842,69.454050,92.483379,103.700000,16.024510,31.569620,37.846089,41.778350,14.075949,13.759494,12.884117,0.204289,21.457905,65.693657,54.860270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.627900,64.206244,104.845587,151.030868,60.230245,60.359440,54.835962,14.309857,103.895500,7.124856,64.214730,24.689240,147.015606,104.248039,144.790424,104.140995,79.592480,104.629562,-0.064736,0.033093,32.025740,-235.741554,99.638215,0.895001,20.531845,8.516347,20.330261,1044.497680,13.770694,261625.190118,0.924590,43.553775,20.434097,4.233782,0.075683,0.053547,107.601210,90.091170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.924487,69.458753,92.478696,103.700000,16.029276,31.569620,37.846089,41.766061,14.075949,13.759494,12.880245,0.206304,21.445608,66.889510,54.900543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.604373,64.227755,104.863565,151.030868,60.256292,60.364725,54.753463,14.310428,103.775454,7.125620,64.207420,24.659435,147.008356,104.310445,144.780862,104.135536,79.595918,104.564510,-0.064922,0.033084,32.025740,-235.745394,99.791992,0.853588,20.545188,8.560522,12.417669,638.937630,13.760221,261673.684019,0.922975,43.485564,20.410286,4.229549,0.076238,0.052776,107.620041,90.107538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931117,69.438813,92.468744,103.700000,16.038759,31.569620,37.846089,41.855365,14.075949,13.759494,12.876417,0.206695,21.448673,67.356548,54.897937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.599473,64.242923,104.849446,151.056026,60.275010,60.367041,54.757802,14.314994,103.819246,7.120465,64.219399,24.510498,147.029453,104.356889,144.779851,104.157215,79.635655,104.601072,-0.064951,0.033092,32.025740,-235.738050,99.125650,0.868382,20.537164,8.543032,10.224169,526.031804,13.831316,261743.916000,0.927667,43.771887,20.428804,4.257187,0.075369,0.053455,107.656555,90.141940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966122,69.473838,92.500224,103.700000,16.041382,31.569620,37.846089,41.872113,14.075949,13.759494,12.873049,0.205614,21.415389,67.043274,54.857742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.456522,64.242923,104.847082,151.056026,60.301363,60.369316,54.858311,14.311712,103.810080,7.116862,64.263883,24.681024,146.993422,104.294389,144.775058,104.142850,79.518011,104.558449,-0.064909,0.033099,32.025740,-235.738229,99.307226,0.913698,20.519891,8.582320,11.309652,580.813652,13.845344,261790.392094,0.930122,43.837616,20.384831,4.261989,0.076029,0.054552,107.623256,90.075552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937265,69.464893,92.491014,103.700000,16.035917,31.569620,37.846089,41.877177,14.075949,13.759494,12.869625,0.208891,21.452478,66.984514,54.894249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.733982,64.254781,104.849213,151.071960,60.334314,60.373125,54.787481,14.314138,103.800902,7.100583,64.231717,24.643166,147.009543,104.339838,144.781670,104.166138,79.566202,104.618336,-0.064778,0.033091,32.025740,-235.737763,99.119736,0.940815,20.537633,8.531475,14.697354,755.766824,13.847221,261772.120673,0.930309,43.862000,20.367879,4.262264,0.075450,0.052950,107.638149,90.044934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905436,69.441352,92.451183,103.700000,16.045134,31.569620,37.846089,41.965416,14.075949,13.759494,12.866190,0.207218,21.443967,67.345749,54.790600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.782722,64.269397,104.878958,151.100752,60.332927,60.375406,54.723719,14.311855,103.671137,7.097469,64.224542,24.614242,147.011399,104.384013,144.824419,104.224482,79.561980,104.580303,-0.064901,0.033117,32.025740,-235.738413,99.062305,0.954477,20.537921,8.561766,17.855613,919.240510,13.910555,261975.086308,0.934327,44.131428,20.458960,4.287081,0.075310,0.053056,107.623725,90.061436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921981,69.440051,92.459555,103.700000,16.049900,31.569620,37.846089,41.803057,14.075949,13.759494,12.862596,0.206478,21.434591,66.592480,54.879595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.484244,64.264158,104.910183,151.120040,60.321852,60.379232,54.744950,14.320132,103.959710,7.100078,64.197316,24.603677,147.038428,104.311479,144.813690,104.191200,79.543266,104.521488,-0.064951,0.033124,32.025740,-235.732913,99.746222,0.944406,20.540410,8.569122,24.625159,1267.257823,13.789991,261818.422340,0.924625,43.621448,20.448089,4.239075,0.077398,0.052232,107.671966,90.090371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909499,69.444171,92.469411,103.700000,16.054949,31.569620,37.846089,41.779560,14.075949,13.759494,12.859314,0.206869,21.439892,66.548375,54.801792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.620271,64.264158,104.881821,151.120040,60.339918,60.383062,54.743473,14.307146,103.804042,7.099220,64.144152,24.616680,147.008692,104.279517,144.790752,104.228085,79.515316,104.565962,-0.065048,0.033094,32.025740,-235.740345,99.084027,0.904456,20.560802,8.540219,33.600606,1729.198132,13.772324,261820.793935,0.923859,43.544866,20.428612,4.231939,0.076716,0.053299,107.623031,90.035189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880024,69.425891,92.459253,103.700000,16.056605,31.569620,37.846089,41.957880,14.075949,13.759494,12.855687,0.205528,21.442958,66.701289,54.800799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.612450,64.242647,104.882755,151.117245,60.356975,60.384597,54.876071,14.305718,103.879921,7.090653,64.118349,24.652289,147.030282,104.456561,144.813929,104.190640,79.530010,104.535968,-0.065072,0.033087,32.025740,-235.745039,99.308901,0.922252,20.562064,8.520224,16.897700,867.510170,13.907087,261994.350586,0.935350,44.100317,20.410666,4.284804,0.075156,0.053605,107.635279,90.022548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899384,69.432390,92.462817,103.700000,16.056866,31.569620,37.846089,41.867618,14.075949,13.759494,12.850531,0.207130,21.443679,67.226643,54.801173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.698672,64.219757,104.897297,151.111375,60.354613,60.388401,54.783909,14.314852,103.994962,7.087745,64.129847,24.594660,147.039821,104.266121,144.800184,104.193906,79.531531,104.680754,-0.065098,0.033066,32.025740,-235.733783,99.357192,0.953550,20.552454,8.534414,17.231004,886.109843,13.845368,261976.396308,0.930020,43.844137,20.466338,4.259978,0.076006,0.054227,107.624034,89.986755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896492,69.461052,92.470784,103.700000,16.065551,31.569620,37.846089,41.869781,14.075949,13.759494,12.846462,0.207611,21.434646,67.364903,54.799589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.624685,64.210105,104.881722,151.117524,60.370128,60.391444,54.696820,14.321273,103.904465,7.068682,64.126217,24.546666,147.044312,104.413226,144.826468,104.198698,79.473379,104.639836,-0.065321,0.033064,32.025740,-235.729975,99.462325,0.945243,20.528978,8.554499,16.938423,872.450708,13.848509,261954.389825,0.928061,43.837323,20.432948,4.261370,0.076763,0.054070,107.699646,89.988885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908022,69.447260,92.485035,103.700000,16.069640,31.569620,37.846089,41.818604,14.075949,13.759494,12.842700,0.205657,21.451270,66.858953,54.800986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.676464,64.202659,104.876002,151.128706,60.360281,60.394517,54.745615,14.317848,103.841386,7.069964,64.180204,24.628033,147.043768,104.246870,144.812548,104.176530,79.452089,104.613068,-0.065528,0.033058,32.025740,-235.734053,99.699396,0.942418,20.542339,8.520494,15.010846,772.477467,13.812160,261912.097224,0.926233,43.652582,20.521637,4.247083,0.075861,0.053540,107.644845,90.026630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933573,69.455387,92.502058,103.700000,16.073318,31.569620,37.846089,41.860329,14.075949,13.759494,12.838731,0.207655,21.416795,66.528906,54.794613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.658090,64.202659,104.847581,151.128706,60.353285,60.394513,54.813653,14.308573,103.840935,7.071331,64.203477,24.552808,147.034335,104.381058,144.829839,104.180292,79.509973,104.682637,-0.065612,0.033061,32.025740,-235.740715,99.576562,0.969967,20.548631,8.560486,14.987094,770.297818,13.843657,262014.653793,0.930656,43.781787,20.554305,4.259211,0.076208,0.053574,107.654021,90.083013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950690,69.470022,92.517455,103.700000,16.076370,31.569620,37.846089,41.829805,14.075949,13.759494,12.834774,0.205700,21.451594,67.314333,54.793659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
24.640208,64.215896,104.915100,151.139888,60.357486,60.393098,54.764201,14.315280,103.771808,7.071296,64.164443,24.556916,147.030793,104.325603,144.830491,104.185370,79.537840,104.682815,-0.065764,0.033050,32.025740,-235.740052,99.229215,0.994115,20.545368,8.539751,12.349488,635.304881,13.820762,262020.218471,0.927813,43.677128,20.558918,4.250042,0.074813,0.052482,107.560590,90.043257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956377,69.449139,92.529148,103.700000,16.078020,31.569620,37.846089,41.845411,14.075949,13.759494,12.831169,0.207392,21.422547,66.556284,54.799206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.005000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
