OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
10:30:37 AM
50
50
Test Comments:
50
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
19.701403,64.983708,105.736019,166.882322,48.107576,47.435582,54.866789,14.298441,104.934169,4.003612,65.131134,19.680757,161.351101,105.490993,158.414240,105.356970,73.788401,106.118655,-0.061263,0.032790,32.025740,-235.752481,99.425787,2.655591,19.614819,8.221784,37.674979,1934.521081,12.677196,212704.479911,0.899699,53.561740,27.229637,5.245429,0.077520,0.055202,115.778190,97.410876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191508,70.193167,93.260137,139.700000,13.186596,29.569620,35.846089,25.329371,11.075949,7.389032,14.125685,0.206088,20.573081,61.474807,54.793570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.973724,65.030045,105.608732,166.933614,48.118494,47.438606,54.720785,14.300153,104.993902,3.983008,65.187559,19.725028,161.345418,105.475039,158.417584,105.218521,73.791354,106.245083,-0.061305,0.032803,32.025740,-235.746194,99.441205,2.656394,19.586583,8.231809,39.674585,2042.631679,12.800607,212858.518081,0.914736,54.189108,27.187166,5.319610,0.078372,0.055499,115.775492,97.320883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198922,70.179424,93.277564,139.700000,13.202968,29.569620,35.846089,25.584412,11.075949,7.389032,14.125598,0.204971,20.569132,62.229514,54.700681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.884817,65.068383,105.678536,166.969771,48.129724,47.440918,54.735451,14.307146,104.773880,3.975899,65.115832,19.809341,161.346893,105.473034,158.430750,105.210519,73.766544,106.175842,-0.061308,0.032819,32.025740,-235.743286,99.542014,2.655795,19.592479,8.253969,40.662028,2092.908919,12.880421,212956.690269,0.921021,54.625276,27.155611,5.366928,0.077955,0.054624,115.734890,97.343369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194329,70.188936,93.272690,139.700000,13.209096,29.569620,35.846089,25.411692,11.075949,7.389032,14.126602,0.205571,20.587343,62.499603,54.704448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.793987,65.068383,105.675156,166.969771,48.117204,47.443223,54.730997,14.313567,104.834890,3.989955,65.109422,19.743315,161.323170,105.433161,158.394885,105.266975,73.770482,106.179652,-0.061410,0.032846,32.025740,-235.735067,99.400940,2.648625,19.612096,8.250940,43.608672,2244.757809,12.753304,212881.443663,0.910570,54.066069,27.230551,5.287383,0.076413,0.052978,115.688615,97.312224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190949,70.186801,93.286233,139.700000,13.232588,29.569620,35.846089,25.457487,11.075949,7.389032,14.127595,0.207655,20.580617,62.220100,54.700484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.875405,65.069762,105.673009,166.971452,48.111805,47.441914,54.768828,14.300438,104.736610,3.976705,65.019495,19.776319,161.358457,105.384698,158.399004,105.263136,73.763477,106.139588,-0.061479,0.032887,32.025740,-235.753913,99.457317,2.636138,19.634364,8.256673,45.023002,2315.959681,12.799207,212972.366129,0.914669,54.301390,27.212710,5.314534,0.076709,0.054723,115.670509,97.348022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194652,70.190089,93.276556,139.700000,13.250561,29.569620,35.846089,25.505140,11.075949,7.389032,14.127985,0.205356,20.653460,62.261769,54.712788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.003997,65.059281,105.653870,166.969210,48.110400,47.439707,54.832534,14.306575,104.912068,3.966656,64.988793,19.710658,161.346387,105.507143,158.410641,105.169530,73.771296,106.168742,-0.061523,0.032941,32.025740,-235.744183,99.807555,2.627462,19.605046,8.219963,42.204791,2168.470089,12.839563,213017.796969,0.919143,54.503348,27.211120,5.338750,0.077354,0.053855,115.674421,97.343974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164315,70.183398,93.280567,139.700000,13.267582,29.569620,35.846089,25.453767,11.075949,7.389032,14.128355,0.208891,20.578508,61.831149,54.791623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.749116,65.017633,105.637394,166.950151,48.099616,47.440537,54.801816,14.304720,104.811660,3.955507,65.024321,19.783037,161.376353,105.403702,158.441084,105.239059,73.785632,106.170804,-0.061515,0.032985,32.025740,-235.746202,99.547093,2.612800,19.616604,8.257881,34.229996,1759.713220,12.803242,212983.862789,0.914583,54.323663,27.193438,5.316773,0.076553,0.054251,115.647912,97.375216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201139,70.196160,93.314780,139.700000,13.281630,29.569620,35.846089,25.375727,11.075949,7.389032,14.128479,0.206695,20.574595,62.346519,54.794534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.684134,65.017633,105.706631,166.950151,48.103994,47.440540,54.859985,14.309572,104.837922,3.966100,65.061915,19.663137,161.395566,105.421804,158.449431,105.230058,73.759900,106.097790,-0.061594,0.032983,32.025740,-235.740696,99.487171,2.608080,19.614584,8.213094,20.486305,1052.053797,12.744594,212907.617041,0.907365,54.028386,27.203585,5.281638,0.075601,0.053121,115.674582,97.423335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202028,70.208251,93.317889,139.700000,13.298762,29.569620,35.846089,25.522605,11.075949,7.389032,14.127887,0.207392,20.558602,61.010804,54.750651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.168190,65.022046,105.653859,166.940060,48.116061,47.439035,54.781796,14.287452,104.623764,3.968937,65.089264,19.740429,161.351837,105.318710,158.459457,105.221303,73.775176,106.198591,-0.061694,0.032989,32.025740,-235.762326,99.354430,2.604749,19.598303,8.253716,10.118453,520.364716,12.854295,212981.699646,0.919966,54.552635,27.190519,5.348968,0.076321,0.054333,115.728153,97.495685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206011,70.208915,93.337268,139.700000,13.321724,29.569620,35.846089,25.549131,11.075949,7.389032,14.128069,0.204843,20.547838,62.189764,54.783519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.139637,65.036940,105.633286,166.947908,48.115098,47.437526,54.729585,14.305005,104.739052,3.968351,65.116545,19.699667,161.358340,105.458952,158.481812,105.226143,73.751560,106.164560,-0.061680,0.033000,32.025740,-235.744936,99.293667,2.601720,19.583680,8.196488,6.148354,316.494866,12.888247,213030.004029,0.922137,54.697823,27.171251,5.370144,0.076120,0.052719,115.759597,97.479535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189960,70.208628,93.348504,139.700000,13.333776,29.569620,35.846089,25.254333,11.075949,7.389032,14.128186,0.205786,20.609845,62.144257,54.792380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.963614,65.057350,105.597680,166.957718,48.099460,47.435980,54.734295,14.301723,104.797713,3.974501,65.110782,19.638069,161.323223,105.402668,158.454872,105.217483,73.749121,106.129772,-0.061552,0.033018,32.025740,-235.748545,99.475896,2.598608,19.597203,8.217583,8.438409,434.341230,12.672113,212810.520551,0.900448,53.629580,27.218095,5.238639,0.075625,0.053156,115.791148,97.397969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164042,70.175658,93.327138,139.700000,13.347415,29.569620,35.846089,25.264957,11.075949,7.389032,14.128653,0.206045,20.559594,61.862663,54.701183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.052922,65.073348,105.589132,166.980982,48.084768,47.432958,54.730077,14.308287,104.810161,3.986886,65.122403,19.709609,161.357820,105.405470,158.467344,105.181021,73.788787,106.130297,-0.061728,0.033001,32.025740,-235.741491,99.776962,2.606208,19.614278,8.200743,19.509069,1004.246826,12.682971,212844.106558,0.902634,53.707186,27.220743,5.245044,0.075838,0.053406,115.889241,97.431753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188971,70.203076,93.352193,139.700000,13.365616,29.569620,35.846089,25.460251,11.075949,7.389032,14.129395,0.205915,20.580473,61.631829,54.758470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.654189,65.073348,105.628465,166.980982,48.089820,47.429068,54.723578,14.294873,104.857055,3.979661,65.143722,19.575341,161.364494,105.265604,158.429185,105.185534,73.763361,106.123249,-0.061825,0.032971,32.025740,-235.756212,99.298219,2.603254,19.602756,8.263272,23.898621,1230.349097,12.757061,212924.540378,0.910827,54.115739,27.201744,5.289507,0.075559,0.053113,115.856722,97.429919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184310,70.202563,93.350755,139.700000,13.382766,29.569620,35.846089,25.296123,11.075949,7.389032,14.130047,0.204417,20.558873,61.914000,54.787365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.778801,65.089621,105.558598,166.980982,48.067437,47.424391,54.744252,14.298012,104.585783,3.985342,65.232998,19.620227,161.373605,105.325508,158.431919,105.174983,73.774274,106.081661,-0.062003,0.032996,32.025740,-235.751439,99.100347,2.595663,19.614170,8.227644,22.236076,1144.325611,12.717157,212850.640157,0.906661,53.934475,27.162402,5.265524,0.076077,0.053924,115.858465,97.407176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221751,70.218847,93.392522,139.700000,13.401628,29.569620,35.846089,25.531369,11.075949,7.389032,14.130761,0.206869,20.594843,61.759141,54.790866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.643587,65.124374,105.555717,166.989671,48.066170,47.421332,54.737357,14.296443,104.837541,3.994378,65.155360,19.638799,161.374999,105.413910,158.450279,105.218233,73.765046,106.129390,-0.062008,0.032969,32.025740,-235.761339,99.327689,2.591884,19.606921,8.268303,12.535416,645.185957,12.894257,213021.850449,0.925783,54.820568,27.183482,5.374349,0.076889,0.053338,115.886294,97.371259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214163,70.197154,93.373807,139.700000,13.408247,29.569620,35.846089,25.459404,11.075949,7.389032,14.131236,0.206478,20.557520,63.078288,54.789105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.938906,65.117478,105.541495,167.010692,48.046954,47.417517,54.759645,14.292875,104.879736,3.990352,65.140956,19.610704,161.372963,105.290598,158.470852,105.213850,73.759778,106.109988,-0.061943,0.032989,32.025740,-235.757393,99.213499,2.594175,19.591686,8.228023,11.551980,594.327477,12.833028,212948.920060,0.919329,54.558422,27.146934,5.336956,0.075270,0.052403,115.860789,97.464219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214404,70.246346,93.386021,139.700000,13.425271,29.569620,35.846089,25.535998,11.075949,7.389032,14.132529,0.205485,20.581302,62.034658,54.782516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.145115,65.117478,105.577616,167.010692,48.049281,47.413720,54.736503,14.303721,104.731721,3.977885,65.128794,19.597996,161.394417,105.506252,158.480693,105.167979,73.738572,106.181722,-0.061919,0.032984,32.025740,-235.747854,99.581010,2.611514,19.591992,8.260387,22.453139,1155.659787,12.892953,213021.035706,0.926019,54.895345,27.185583,5.373546,0.075434,0.053034,115.809448,97.444786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211545,70.218183,93.376594,139.700000,13.448459,29.569620,35.846089,25.358918,11.075949,7.389032,14.133039,0.208315,20.565868,62.442374,54.789636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.699816,65.100929,105.599917,166.999481,48.041674,47.409876,54.713695,14.308287,104.807382,3.987380,65.142232,19.591029,161.372450,105.401053,158.477877,105.158693,73.754442,106.126379,-0.061893,0.032998,32.025740,-235.742144,99.811225,2.623524,19.592335,8.229555,37.338448,1922.605666,12.760466,212879.260827,0.911339,54.230564,27.178892,5.293244,0.076770,0.052889,115.781254,97.498821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191436,70.214668,93.377976,139.700000,13.456897,29.569620,35.846089,25.238859,11.075949,7.389032,14.133331,0.206045,20.539778,62.099273,54.789223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.912704,65.113341,105.571954,166.995276,48.037304,47.405931,54.728923,14.303435,104.692047,3.986586,65.091640,19.619640,161.377682,105.427937,158.464657,105.213165,73.734588,106.148462,-0.061864,0.033018,32.025740,-235.747813,99.876531,2.627524,19.619326,8.238048,43.217471,2224.705037,12.672508,212794.051128,0.901969,53.775688,27.244306,5.240854,0.076282,0.053191,115.800922,97.523312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193480,70.226253,93.407024,139.700000,13.467353,29.569620,35.846089,25.497032,11.075949,7.389032,14.133867,0.208404,20.571386,60.833299,54.793679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.939643,65.095965,105.591834,167.007048,48.032820,47.404917,54.766412,14.308858,104.735387,4.019435,65.136486,19.633509,161.397900,105.329810,158.477780,105.219077,73.761932,106.133153,-0.061882,0.033055,32.025740,-235.741083,99.515663,2.631352,19.589216,8.255447,26.541518,1365.342034,12.867429,212940.551482,0.923408,54.746046,27.194331,5.360452,0.076518,0.052907,115.793912,97.525404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202531,70.232814,93.399434,139.700000,13.487209,29.569620,35.846089,25.359672,11.075949,7.389032,14.134694,0.206174,20.594429,62.449648,54.789381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.002089,65.113341,105.584496,167.026388,48.035508,47.401879,54.725456,14.314994,104.831577,4.032497,65.171157,19.621128,161.405550,105.319097,158.467740,105.129382,73.730401,106.045753,-0.061914,0.033077,32.025740,-235.734620,99.276898,2.631580,19.593200,8.233648,-0.688532,-35.445816,12.770886,212856.825213,0.912864,54.284487,27.227795,5.301739,0.077154,0.053740,115.775658,97.496727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189407,70.230476,93.405353,139.700000,13.512194,29.569620,35.846089,25.414670,11.075949,7.389032,14.135087,0.204757,20.551715,61.279569,54.790276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.828200,65.113341,105.510988,167.026388,48.037796,47.397345,54.742955,14.303150,104.583075,4.039226,65.226728,19.682705,161.410925,105.350275,158.447126,105.045338,73.704831,106.023134,-0.061633,0.033103,32.025740,-235.749895,99.099773,2.634841,19.595815,8.249064,17.339535,892.358170,12.759897,212807.844478,0.910907,54.207418,27.191017,5.295573,0.076612,0.053144,115.724091,97.415163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197832,70.219818,93.404584,139.700000,13.519451,29.569620,35.846089,25.291987,11.075949,7.389032,14.135974,0.205829,20.573585,61.888825,54.787079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.792797,65.150301,105.533139,167.059462,48.045893,47.392734,54.787786,14.305861,104.582845,4.034369,65.192854,19.665924,161.422857,105.337937,158.487367,105.164253,73.742525,106.136196,-0.061437,0.033122,32.025740,-235.743753,99.507282,2.628673,19.604091,8.209289,24.500309,1259.847016,12.731700,212804.082436,0.908611,54.086660,27.168666,5.278673,0.077659,0.054622,115.740738,97.421298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206445,70.261617,93.422053,139.700000,13.531719,29.569620,35.846089,25.390200,11.075949,7.389032,14.137314,0.205399,20.565310,62.179453,54.796098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.945968,65.145612,105.534798,167.100665,48.041316,47.388188,54.744633,14.310142,104.764456,4.025215,65.187761,19.653149,161.400707,105.345981,158.455719,105.095683,73.745297,106.034371,-0.061476,0.033121,32.025740,-235.743393,99.033345,2.630570,19.589071,8.247694,15.719306,808.950263,12.801126,212877.732694,0.916499,54.472150,27.180285,5.321259,0.075851,0.052623,115.768987,97.400680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196504,70.246284,93.407803,139.700000,13.548933,29.569620,35.846089,25.409139,11.075949,7.389032,14.138111,0.208139,20.531791,62.192972,54.786106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.676810,65.151680,105.532082,167.105710,48.032375,47.382092,54.759686,14.299297,104.656038,4.008159,65.226063,19.641329,161.437869,105.279352,158.454184,105.110913,73.720690,105.960025,-0.061515,0.033127,32.025740,-235.749011,99.217311,2.623973,19.574178,8.195135,12.012366,618.012998,12.818258,212863.527779,0.917432,54.587916,27.212300,5.331896,0.076479,0.054049,115.778214,97.438236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173657,70.252061,93.412820,139.700000,13.563209,29.569620,35.846089,25.316715,11.075949,7.389032,14.138798,0.206261,20.526129,62.406600,54.783234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.712664,65.151680,105.514785,167.105710,48.030209,47.375246,54.761084,14.304291,104.542377,3.998614,65.202390,19.620171,161.397557,105.315428,158.425797,105.088365,73.697921,105.913925,-0.061552,0.033142,32.025740,-235.746466,99.336843,2.628746,19.588909,8.245566,27.736512,1426.953450,12.749763,212773.369837,0.910745,54.243057,27.146749,5.291034,0.075436,0.053118,115.760439,97.450647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178921,70.242392,93.403482,139.700000,13.575284,29.569620,35.846089,25.474862,11.075949,7.389032,14.139703,0.206045,20.555844,61.256031,54.785083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.194670,65.168505,105.446687,167.131497,48.030940,47.369919,54.785632,14.290449,104.528535,4.014312,65.228395,19.535343,161.425814,105.236315,158.431533,105.036059,73.706493,105.978601,-0.061783,0.033144,32.025740,-235.761942,99.316800,2.631982,19.550522,8.192160,44.129754,2269.315190,12.866590,212882.799523,0.923310,54.848257,27.125491,5.363272,0.076394,0.054026,115.789097,97.457783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192702,70.244556,93.413881,139.700000,13.591245,29.569620,35.846089,25.444469,11.075949,7.389032,14.140844,0.206478,20.503501,62.380133,54.782575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.999244,65.177055,105.398420,167.143830,48.037239,47.366134,54.897713,14.302436,104.552943,4.004736,65.249938,19.496650,161.433778,105.211660,158.442163,104.988234,73.722595,105.931495,-0.061759,0.033129,32.025740,-235.748975,99.122392,2.636072,19.569256,8.256475,40.629668,2085.062182,12.847513,212855.361384,0.921412,54.768080,27.119809,5.352640,0.075990,0.053865,115.813513,97.477876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183658,70.259158,93.437701,139.700000,13.597138,29.569620,35.846089,25.149576,11.075949,7.389032,14.141737,0.207831,20.571314,62.352992,54.796000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.081343,65.195260,105.402585,167.162609,48.011651,47.357756,54.721754,14.300438,104.662573,4.015637,65.270487,19.546145,161.424386,105.146845,158.425200,104.940928,73.693512,105.787805,-0.061743,0.033100,32.025740,-235.749013,99.425338,2.623828,19.528615,8.199066,1.354964,69.758583,12.631115,212633.181124,0.898133,53.717944,27.151152,5.221511,0.077794,0.054671,115.788929,97.601108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177850,70.240076,93.450456,139.700000,13.613918,29.569620,35.846089,25.273855,11.075949,7.389032,14.143145,0.207392,20.522758,61.174252,54.783667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.686733,65.209326,105.341957,167.179988,47.986000,47.350172,54.746227,14.290164,104.543122,4.024208,65.347785,19.512479,161.429706,105.041691,158.458055,105.037730,73.716869,105.755656,-0.061924,0.033088,32.025740,-235.761574,99.103429,2.614965,19.540155,8.242988,-3.676275,-189.183735,12.711390,212689.170035,0.905335,54.156662,27.105979,5.270120,0.076311,0.052869,115.791114,97.564752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201149,70.253832,93.464406,139.700000,13.622752,29.569620,35.846089,25.210129,11.075949,7.389032,14.144513,0.207436,20.524128,61.162187,54.786794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.968898,65.209326,105.317224,167.179988,47.964110,47.344632,54.821506,14.306147,104.520861,3.999800,65.404996,19.740930,161.439630,105.090064,158.500427,104.963260,73.737967,105.850647,-0.061838,0.033066,32.025740,-235.745265,99.549988,2.602570,19.553227,8.192557,4.394264,225.821462,12.674331,212651.275057,0.904269,53.993754,27.046332,5.248782,0.076165,0.052958,115.806508,97.599350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199663,70.250687,93.480995,139.700000,13.620855,29.569620,35.846089,25.439146,11.075949,7.389032,14.145855,0.206608,20.550344,61.112802,54.784906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.709035,65.256492,105.350768,167.197926,47.980171,47.336286,54.773214,14.312711,104.558478,3.984251,65.253689,19.720205,161.410951,105.111024,158.471652,104.798208,73.738725,105.839255,-0.061751,0.033058,32.025740,-235.740007,98.895107,2.601439,19.561232,8.260333,8.427459,433.469370,12.841042,212771.733359,0.922547,54.883701,27.003110,5.350911,0.075864,0.052984,115.793838,97.618978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210305,70.272114,93.475275,139.700000,13.634986,29.569620,35.846089,25.264057,11.075949,7.389032,14.147907,0.207436,20.557719,61.903584,54.705490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.708506,65.256216,105.314373,167.235766,47.969870,47.330969,54.711515,14.292019,104.408343,3.999270,65.154609,19.570213,161.412337,105.093112,158.482089,104.894860,73.757690,105.829990,-0.061896,0.033089,32.025740,-235.760536,98.630329,2.588601,19.556184,8.208622,14.998674,772.332157,12.713712,212611.609326,0.907674,54.256024,27.040694,5.274063,0.075906,0.054977,115.827681,97.540167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188605,70.261615,93.474838,139.700000,13.651248,29.569620,35.846089,25.415694,11.075949,7.389032,14.149268,0.205399,20.566157,61.535481,54.792774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.988111,65.188916,105.334460,167.205494,47.965612,47.328702,54.739659,14.311712,104.578563,4.013995,65.088239,19.641724,161.426482,105.142415,158.443889,104.940793,73.706003,105.908123,-0.061825,0.033080,32.025740,-235.738066,99.354542,2.590105,19.562603,8.214716,21.771178,1120.494781,12.829471,212710.715401,0.920834,54.881001,27.032901,5.345303,0.074361,0.051727,115.928457,97.552974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181824,70.255665,93.451765,139.700000,13.658588,29.569620,35.846089,25.412386,11.075949,7.389032,14.150622,0.208891,20.537507,61.847803,54.747957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.897007,65.188916,105.324501,167.205494,47.948330,47.323381,54.723738,14.303721,104.210355,4.031448,65.057448,19.621549,161.439917,105.132133,158.456238,104.848053,73.701754,106.023868,-0.061741,0.033036,32.025740,-235.747037,98.959701,2.586092,19.560655,8.203195,22.044278,1134.880465,12.825469,212671.269797,0.921794,54.881908,27.008212,5.343600,0.077527,0.054585,115.937796,97.567729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176748,70.260959,93.433477,139.700000,13.670590,29.569620,35.846089,25.242725,11.075949,7.389032,14.150518,0.205399,20.510750,62.441704,54.694987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.816252,65.143957,105.340127,167.160647,47.941469,47.316507,54.736881,14.291448,104.468898,4.033375,65.047102,19.711287,161.442450,105.050173,158.454634,104.974312,73.703836,105.930465,-0.061594,0.033034,32.025740,-235.761434,98.962439,2.592137,19.569905,8.210137,24.700580,1271.326501,12.701870,212546.256772,0.907779,54.193128,27.108144,5.269856,0.077077,0.053368,115.987435,97.533983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184939,70.250483,93.463779,139.700000,13.680420,29.569620,35.846089,25.297638,11.075949,7.389032,14.150621,0.205442,20.535848,60.806275,54.692154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.714025,65.120788,105.358109,167.150276,47.942082,47.310187,54.722804,14.302579,104.474799,4.040353,64.964563,19.702764,161.437369,105.147513,158.494389,104.869728,73.714111,105.838917,-0.061583,0.032962,32.025740,-235.745238,98.632079,2.595168,19.579695,8.214698,41.064718,2114.124171,12.739431,212564.601254,0.912255,54.394876,27.183814,5.293485,0.077056,0.053364,115.961787,97.620749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217492,70.278886,93.452423,139.700000,13.701718,29.569620,35.846089,25.169039,11.075949,7.389032,14.151177,0.206825,20.576056,62.022822,54.698429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.777335,65.078864,105.354609,167.145231,47.945576,47.308580,54.717036,14.304291,104.441863,4.044052,64.934318,19.595968,161.448740,105.193721,158.469238,104.939402,73.747996,105.890908,-0.061583,0.032946,32.025740,-235.745813,99.438491,2.609812,19.566714,8.224074,39.623889,2040.161410,12.772800,212538.387184,0.915670,54.529350,27.124103,5.315845,0.075457,0.052800,116.039779,97.593435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215946,70.270288,93.458900,139.700000,13.713113,29.569620,35.846089,25.393952,11.075949,7.389032,14.151817,0.206738,20.538282,62.172292,54.700543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.018731,65.052110,105.342391,167.141307,47.959534,47.306997,54.803491,14.306432,104.403308,4.041383,64.992875,19.583814,161.471272,105.136644,158.478277,104.954744,73.673755,105.962263,-0.061557,0.032930,32.025740,-235.745143,99.113661,2.614647,19.551622,8.234712,33.216272,1707.546950,12.816817,212530.240216,0.920663,54.734146,27.057307,5.344323,0.075547,0.053016,115.983172,97.512348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181921,70.268621,93.412970,139.700000,13.723699,29.569620,35.846089,25.343590,11.075949,7.389032,14.151472,0.206651,20.521514,61.969333,54.698517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.788341,65.052110,105.355959,167.141307,47.952702,47.301647,54.716006,14.295872,104.381143,4.008493,65.064918,19.610127,161.472979,105.141297,158.478483,104.866117,73.687307,105.876285,-0.061384,0.032909,32.025740,-235.755866,99.352571,2.624395,19.567994,8.232981,26.937589,1386.993216,12.786925,212443.444009,0.917590,54.550934,27.055524,5.327038,0.075906,0.054280,116.004756,97.544426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169287,70.263869,93.403604,139.700000,13.733804,29.569620,35.846089,25.194388,11.075949,7.389032,14.151309,0.206521,20.571440,61.850820,54.798409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.873897,65.077761,105.351248,167.154201,47.955262,47.297832,54.776911,14.302864,104.572657,3.979141,65.015474,19.642785,161.452954,105.163994,158.464797,104.912225,73.661578,105.872667,-0.061290,0.032906,32.025740,-235.748547,98.725202,2.623313,19.580543,8.223696,13.462693,692.411689,12.679354,212380.652518,0.904601,53.988675,27.173808,5.262191,0.076368,0.054780,116.000704,97.523409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162936,70.261252,93.399853,139.700000,13.746897,29.569620,35.846089,25.328582,11.075949,7.389032,14.152098,0.205872,20.552688,61.356288,54.782762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.948981,65.082725,105.342565,167.178866,47.947386,47.294012,54.741967,14.306147,104.478040,3.981960,65.030532,19.605295,161.445748,105.107895,158.476413,104.893505,73.679475,105.879214,-0.061198,0.032895,32.025740,-235.743631,99.472162,2.632255,19.544951,8.201644,6.934674,356.891030,12.779579,212441.621896,0.916890,54.499653,27.107187,5.324143,0.077822,0.055442,115.983112,97.535198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182773,70.259517,93.416543,139.700000,13.755735,29.569620,35.846089,25.274926,11.075949,7.389032,14.152510,0.206695,20.494107,61.880288,54.778031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.626078,65.087690,105.324582,167.183631,47.951138,47.290173,54.755696,14.302294,104.409466,3.976321,65.076483,19.628894,161.435701,105.176019,158.426000,104.941479,73.650503,105.781661,-0.061242,0.032876,32.025740,-235.750751,98.900190,2.628861,19.541489,8.242411,9.656113,496.824505,12.741350,212424.979614,0.911758,54.335012,27.130680,5.300986,0.076747,0.054023,115.894443,97.502182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166284,70.224363,93.377315,139.700000,13.766939,29.569620,35.846089,25.228458,11.075949,7.389032,14.153039,0.205872,20.518863,61.889596,54.774157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.621959,65.087690,105.274716,167.183631,47.948716,47.287132,54.735565,14.306289,104.661886,3.965533,65.131096,19.521295,161.467085,105.132739,158.464276,104.841821,73.667343,105.753498,-0.061106,0.032874,32.025740,-235.748062,99.105524,2.619883,19.574340,8.226635,19.104490,983.322194,12.707076,212364.731357,0.908714,54.173502,27.116826,5.280599,0.076740,0.053936,115.789183,97.480784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198039,70.256945,93.401047,139.700000,13.773877,29.569620,35.846089,25.419727,11.075949,7.389032,14.153586,0.205614,20.511417,61.477512,54.783480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.832589,65.120237,105.267392,167.179147,47.931256,47.282567,54.752030,14.298441,104.395316,3.954006,65.191779,19.511010,161.466490,105.094954,158.448225,104.822563,73.677018,105.786460,-0.060902,0.032909,32.025740,-235.750357,98.892095,2.605973,19.546736,8.247442,21.055977,1083.440745,12.846850,212509.538518,0.923929,54.897908,27.085544,5.366563,0.076712,0.054570,115.771624,97.499445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188671,70.250067,93.374161,139.700000,13.780738,29.569620,35.846089,25.420823,11.075949,7.389032,14.154702,0.206608,20.497569,62.402046,54.787896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.075180,65.156920,105.223668,167.185593,47.935132,47.270582,54.809407,14.307431,104.440426,3.959300,65.229990,19.531858,161.441001,105.079406,158.497280,104.756095,73.678342,105.792185,-0.060849,0.032903,32.025740,-235.740877,99.239803,2.603000,19.552235,8.209397,20.719018,1064.986382,12.844065,212483.619139,0.924411,54.907144,27.051302,5.365148,0.075308,0.052921,115.709464,97.520429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190391,70.268793,93.373436,139.700000,13.796385,29.569620,35.846089,25.463109,11.075949,7.389032,14.156285,0.206348,20.556799,62.466912,54.694347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
20.012639,65.196363,105.176386,167.222592,47.937613,47.263722,54.741498,14.307716,104.455094,3.964712,65.260030,19.599880,161.460596,105.025872,158.446834,104.766811,73.679785,105.650125,-0.060579,0.032932,32.025740,-235.740754,99.201420,2.610444,19.539037,8.224994,15.526411,799.069187,12.750328,212386.171457,0.913932,54.469284,27.061996,5.307799,0.075996,0.054409,115.673809,97.566448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202489,70.269276,93.376462,139.700000,13.795588,29.569620,35.846089,25.152346,11.075949,7.389032,14.157118,0.207218,20.530240,61.712710,54.699629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.782597,65.212912,105.175511,167.258190,47.952182,47.258387,54.744489,14.305005,104.432607,3.964283,65.201503,19.576864,161.459080,104.983737,158.460390,104.796206,73.647056,105.719403,-0.060372,0.032925,32.025740,-235.749020,99.495820,2.607878,19.566317,8.190844,13.626965,701.275595,12.639346,212252.133064,0.901373,53.968990,27.064209,5.241481,0.076517,0.053681,115.684747,97.594489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198740,70.265942,93.362233,139.700000,13.801939,29.569620,35.846089,25.191226,11.075949,7.389032,14.158878,0.207919,20.514482,61.252691,54.693688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.790565,65.212912,105.244962,167.258190,47.935952,47.253772,54.850843,14.313710,104.351258,3.962742,65.110156,19.581346,161.477397,104.999476,158.489323,104.838811,73.713389,105.617920,-0.060262,0.032918,32.025740,-235.739988,99.484783,2.592757,19.564947,8.224273,11.376011,584.301091,12.662261,212268.765225,0.905364,54.146381,26.974955,5.255498,0.076967,0.053378,115.741313,97.618439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214406,70.289073,93.367721,139.700000,13.819292,29.569620,35.846089,25.322447,11.075949,7.389032,14.160279,0.205614,20.546360,61.106126,54.697839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.834130,65.172091,105.248625,167.256228,47.935166,47.249246,54.784128,14.309572,104.235655,3.952650,65.091777,19.571684,161.476256,105.081874,158.490817,104.852600,73.666985,105.750741,-0.060209,0.032890,32.025740,-235.744617,98.769272,2.579137,19.542264,8.198273,11.656043,599.413325,12.761608,212378.318709,0.916168,54.673254,27.050517,5.316567,0.076143,0.053534,115.719905,97.583334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203605,70.269977,93.375659,139.700000,13.827816,29.569620,35.846089,25.310267,11.075949,7.389032,14.160593,0.209693,20.510425,61.377851,54.693266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.841030,65.147543,105.184198,167.233244,47.908060,47.244659,54.733924,14.302579,104.464339,3.953800,65.105380,19.605951,161.470137,105.065721,158.470354,104.832895,73.632212,105.741136,-0.060005,0.032886,32.025740,-235.746055,98.934249,2.580337,19.531176,8.234568,10.033388,516.441348,12.762019,212299.185089,0.913920,54.655500,26.921432,5.317936,0.076428,0.053119,115.745046,97.581253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202654,70.260316,93.341260,139.700000,13.833442,29.569620,35.846089,25.282682,11.075949,7.389032,14.161506,0.206564,20.562100,62.067883,54.698586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.743752,65.150852,105.199170,167.228759,47.892534,47.238571,54.843447,14.307716,104.394949,3.948353,65.153173,19.528245,161.473531,104.973525,158.497505,104.786857,73.680259,105.809774,-0.059811,0.032879,32.025740,-235.743368,98.922092,2.571022,19.548647,8.188086,9.295367,477.498283,12.740849,212274.904918,0.912781,54.517711,27.049958,5.306440,0.075226,0.053044,115.758564,97.587408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194787,70.278167,93.363195,139.700000,13.840536,29.569620,35.846089,25.272312,11.075949,7.389032,14.161842,0.207305,20.485110,60.759585,54.694406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.833359,65.150852,105.163464,167.228759,47.881459,47.231687,54.705073,14.304006,104.227148,3.936989,65.168012,19.587073,161.464680,104.928101,158.486739,104.762122,73.631849,105.680205,-0.059645,0.032866,32.025740,-235.743648,99.409000,2.570500,19.555805,8.221694,9.630256,495.952646,12.731109,212265.322849,0.913152,54.477818,27.078793,5.301348,0.076070,0.053701,115.732489,97.582105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176300,70.251800,93.340905,139.700000,13.844473,29.569620,35.846089,25.329178,11.075949,7.389032,14.162696,0.204928,20.527374,61.632635,54.691141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.590939,65.169884,105.180602,167.235486,47.875473,47.224812,54.757739,14.309572,104.512845,3.931696,65.212100,19.543907,161.487771,104.916326,158.512547,104.680657,73.674967,105.697687,-0.059554,0.032853,32.025740,-235.738246,98.750999,2.569746,19.549909,8.216934,9.599987,493.918306,12.773380,212241.682968,0.915874,54.697824,27.073157,5.328226,0.076151,0.053075,115.764941,97.559751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197653,70.282277,93.355599,139.700000,13.854739,29.569620,35.846089,25.277772,11.075949,7.389032,14.163877,0.206999,20.492773,61.616384,54.691721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.615920,65.192501,105.163535,167.241653,47.840334,47.217205,54.816454,14.305290,104.351991,3.932173,65.157566,19.589657,161.476761,104.905829,158.470970,104.801381,73.656135,105.668757,-0.059758,0.032868,32.025740,-235.744487,99.001408,2.563695,19.546339,8.216465,11.818424,607.405372,12.729490,212212.240189,0.913755,54.498186,27.041491,5.302353,0.076792,0.054001,115.865940,97.594482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197525,70.261823,93.323052,139.700000,13.863405,29.569620,35.846089,25.202911,11.075949,7.389032,14.165530,0.205485,20.528329,62.116864,54.702304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.595332,65.188916,105.152416,167.262395,47.839409,47.210360,54.836417,14.304006,104.344823,3.924131,65.177680,19.634180,161.478311,104.875099,158.490241,104.859095,73.677009,105.704528,-0.059661,0.032869,32.025740,-235.747895,98.882486,2.556823,19.548683,8.180801,6.528042,335.385159,12.836375,212259.608624,0.924497,55.058951,27.009182,5.368839,0.076610,0.054156,115.876391,97.676684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199652,70.266439,93.318824,139.700000,13.874054,29.569620,35.846089,25.408715,11.075949,7.389032,14.166551,0.205014,20.483109,62.011661,54.713112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
19.971072,65.191398,105.172367,167.279493,47.845221,47.203493,54.746625,14.305861,104.321672,3.927130,65.168074,19.631162,161.485449,104.966926,158.518886,104.720136,73.687262,105.584116,-0.059611,0.032856,32.025740,-235.742446,98.632588,2.554541,19.540551,8.219783,8.174880,420.682095,12.822612,212243.642794,0.922184,55.025504,27.010126,5.361132,0.076210,0.053083,115.865292,97.651695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197578,70.256069,93.301386,139.700000,13.879214,29.569620,35.846089,25.414312,11.075949,7.389032,14.167488,0.204035,20.499156,62.401710,54.774973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.300000,0.000000
