OSU 80 Ton Compressor Load Stand
19.948763,65.349170,104.435246,167.661833,47.554343,46.796701,54.747923,14.304577,103.563836,4.040227,65.295504,19.488232,161.720436,104.191884,158.724899,103.947475,73.515208,104.934603,-0.062302,0.033067,32.025740,-235.746018,98.289159,2.165599,19.386301,8.166900,8.225902,423.297674,12.662188,210621.199165,0.916294,55.198600,26.642810,5.323120,0.077529,0.055159,116.097455,97.951660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328928,70.271271,92.989339,139.700000,13.852858,29.569620,35.846089,25.264012,11.075949,7.389032,14.266756,0.204971,20.404118,61.530837,54.678277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.572091,65.349170,104.435531,167.661833,47.553961,46.792094,54.846218,14.304862,103.358517,4.021050,65.344325,19.454243,161.700853,104.163542,158.719946,103.918424,73.515548,104.857022,-0.062436,0.033041,32.025740,-235.744262,98.441998,2.161630,19.408425,8.186589,7.618321,391.329487,12.455546,210397.979541,0.893698,54.156781,26.699196,5.197768,0.076496,0.053616,116.118255,97.963239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320986,70.263329,92.999772,139.700000,13.849586,29.569620,35.846089,25.194825,11.075949,7.389032,14.268195,0.205014,20.408986,60.374630,54.671196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.750673,65.351377,104.379287,167.643612,47.543411,46.785991,54.707395,14.292875,103.474011,3.998175,65.390242,19.454601,161.698764,104.133233,158.742720,103.897799,73.526629,104.793778,-0.062538,0.033037,32.025740,-235.758536,98.115278,2.166669,19.402547,8.147788,8.267782,425.767943,12.514276,210418.989958,0.899587,54.440427,26.695898,5.235174,0.076002,0.054281,116.104796,97.972407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333196,70.295450,93.015456,139.700000,13.845513,29.569620,35.846089,25.418406,11.075949,7.389032,14.270092,0.204502,20.437672,61.053940,54.684532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.819947,65.375374,104.341422,167.648658,47.516770,46.781419,54.732009,14.302151,103.669769,3.986474,65.362062,19.520405,161.692598,104.164757,158.735403,104.025723,73.504313,104.937564,-0.062764,0.033069,32.025740,-235.750404,98.083111,2.176918,19.406009,8.158822,10.868637,559.453091,12.677114,210553.997183,0.915814,55.280575,26.647320,5.335941,0.077059,0.054875,116.078801,98.004541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321824,70.272463,93.002926,139.700000,13.833569,29.569620,35.846089,25.316894,11.075949,7.389032,14.271956,0.205142,20.412358,61.835494,54.679231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.636638,65.372064,104.331086,167.666598,47.497814,46.776838,54.776203,14.304862,103.610047,3.971037,65.275063,19.553655,161.710577,104.087475,158.753442,103.979704,73.517551,104.941581,-0.062753,0.033069,32.025740,-235.747366,98.283082,2.184828,19.421244,8.180711,17.067541,877.827176,12.593078,210444.118203,0.909417,54.882905,26.596895,5.284847,0.076318,0.054046,116.082361,98.021832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301031,70.286928,93.023547,139.700000,13.824212,29.569620,35.846089,25.279535,11.075949,7.389032,14.274384,0.204544,20.369986,61.579310,54.680402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.647355,65.372064,104.400597,167.666598,47.487006,46.769187,54.784304,14.305005,103.574070,3.960750,65.284452,19.450163,161.744471,104.150271,158.775016,104.063455,73.534761,104.945968,-0.062572,0.033044,32.025740,-235.744936,98.362519,2.197051,19.408208,8.150763,28.694873,1475.632281,12.559676,210427.928292,0.905671,54.752544,26.708632,5.264465,0.077252,0.054968,116.073563,98.025711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328513,70.280397,93.025429,139.700000,13.818608,29.569620,35.846089,25.390604,11.075949,7.389032,14.276303,0.205657,20.352461,61.224332,54.670754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.911848,65.344757,104.345088,167.660992,47.480394,46.758521,54.698619,14.310570,103.373378,3.957273,65.314968,19.541333,161.710297,104.099072,158.776147,103.893981,73.523872,104.961491,-0.062564,0.033036,32.025740,-235.743291,98.496654,2.206478,19.386950,8.165133,37.582073,1935.683561,12.637498,210470.968463,0.913607,55.158608,26.697892,5.313083,0.075995,0.053870,116.031680,97.947630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285790,70.275005,93.013165,139.700000,13.815518,29.569620,35.846089,25.382124,11.075949,7.389032,14.277731,0.206002,20.397212,61.783666,54.671550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.038074,65.346412,104.322786,167.654825,47.477347,46.750867,54.699440,14.298726,103.597700,3.961442,65.337706,19.495376,161.695261,104.096061,158.733176,103.870402,73.506469,104.914060,-0.062383,0.033029,32.025740,-235.751705,97.908370,2.220498,19.361365,8.130929,40.951261,2109.183633,12.635931,210417.903718,0.912806,55.134593,26.683408,5.313723,0.078097,0.055437,116.001308,97.953205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284945,70.279967,93.010287,139.700000,13.805996,29.569620,35.846089,25.224862,11.075949,7.389032,14.279560,0.206956,20.393372,61.441802,54.673134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.987880,65.370133,104.342082,167.664075,47.451070,46.740121,54.691514,14.312711,103.518362,3.952523,65.337212,19.524306,161.698429,104.037742,158.723543,103.955935,73.496887,104.861933,-0.061956,0.033030,32.025740,-235.738373,98.465510,2.241793,19.411237,8.171768,20.231573,1042.172721,12.513205,210252.990483,0.901385,54.517802,26.703945,5.240352,0.076637,0.054272,115.963032,97.929022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283467,70.259823,93.025157,139.700000,13.796202,29.569620,35.846089,25.140460,11.075949,7.389032,14.282040,0.207218,20.381417,60.743222,54.685506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.747728,65.366547,104.348881,167.671083,47.433201,46.733243,54.714713,14.303578,103.467062,3.963680,65.313503,19.504127,161.723748,104.167002,158.749325,104.006289,73.510431,104.878265,-0.061788,0.033022,32.025740,-235.750120,98.216207,2.255956,19.408154,8.120598,17.669239,909.795363,12.455235,210181.459074,0.895338,54.240286,26.691866,5.206228,0.076067,0.054141,115.982637,97.924917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285299,70.302721,93.050116,139.700000,13.788400,29.569620,35.846089,25.174396,11.075949,7.389032,14.284436,0.205786,20.356590,60.183073,54.678769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.798080,65.366547,104.319475,167.671083,47.423307,46.727936,54.804471,14.298726,103.526114,3.963877,65.342195,19.456229,161.696552,104.058764,158.765747,103.904302,73.483678,104.819381,-0.061620,0.033018,32.025740,-235.755136,97.970696,2.254099,19.389240,8.158966,10.572088,543.468997,12.475944,210175.406479,0.897640,54.374855,26.669035,5.220268,0.075495,0.054630,115.980765,97.903320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289689,70.280563,93.067587,139.700000,13.786261,29.569620,35.846089,25.312961,11.075949,7.389032,14.286321,0.207963,20.352857,60.206991,54.677274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.776002,65.364892,104.277827,167.667439,47.408891,46.720643,54.717920,14.288451,103.423334,3.962855,65.400593,19.469020,161.708399,104.123738,158.759924,103.969323,73.481176,104.810738,-0.061458,0.033003,32.025740,-235.763123,98.660373,2.261869,19.388681,8.142360,10.575148,544.486167,12.578407,210230.607724,0.908440,54.904645,26.665647,5.284095,0.077591,0.055291,115.920486,97.924190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279545,70.289915,93.057465,139.700000,13.774778,29.569620,35.846089,25.284327,11.075949,7.389032,14.288233,0.204885,20.382896,61.123708,54.677943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.652661,65.401853,104.297875,167.689304,47.394775,46.712269,54.712354,14.297156,103.520622,3.962952,65.464589,19.543187,161.729232,104.059811,158.747667,103.879589,73.490044,104.801324,-0.061557,0.032979,32.025740,-235.753928,98.053316,2.279623,19.411328,8.189943,8.657962,445.820715,12.552948,210207.229932,0.904458,54.792397,26.655776,5.269171,0.076905,0.054169,116.035273,97.935225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268956,70.284719,93.060885,139.700000,13.768592,29.569620,35.846089,25.296305,11.075949,7.389032,14.290168,0.206564,20.377180,60.361519,54.675386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.662761,65.421437,104.309195,167.721260,47.396959,46.708435,54.780137,14.301723,103.553790,3.965752,65.423573,19.424789,161.730392,104.133575,158.775585,103.885134,73.506157,104.805564,-0.061599,0.033012,32.025740,-235.738580,98.711334,2.292177,19.396777,8.123861,9.216826,474.010844,12.557341,210184.482436,0.906792,54.839933,26.652901,5.272948,0.075370,0.053208,116.073471,97.984239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283512,70.297615,93.082700,139.700000,13.759043,29.569620,35.846089,25.369646,11.075949,7.389032,14.292973,0.204885,20.400259,61.289591,54.677963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.968020,65.421437,104.293907,167.721260,47.371121,46.701567,54.707426,14.301580,103.441693,3.971393,65.422943,19.440727,161.739440,104.000764,158.776373,103.851254,73.505116,104.766406,-0.061589,0.033002,32.025740,-235.749014,98.040772,2.301228,19.375699,8.189907,7.847352,404.116762,12.611487,210212.789115,0.912696,55.152495,26.638175,5.307061,0.076126,0.054635,116.089017,97.945059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288943,70.308438,93.070370,139.700000,13.753799,29.569620,35.846089,25.368266,11.075949,7.389032,14.295531,0.206912,20.342598,61.053534,54.674639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.517662,65.421437,104.291794,167.726586,47.345946,46.694707,54.714378,14.317563,103.328234,3.977296,65.441144,19.540041,161.741167,103.962601,158.763411,103.927377,73.505914,104.746966,-0.061673,0.032998,32.025740,-235.734992,98.587184,2.301319,19.374509,8.136789,7.063816,363.720598,12.607402,210190.046345,0.911045,55.149462,26.624699,5.304911,0.076175,0.054016,116.034253,97.838157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287117,70.292510,93.107508,139.700000,13.743067,29.569620,35.846089,25.188391,11.075949,7.389032,14.297767,0.206695,20.354913,61.533931,54.671098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.582502,65.446538,104.259892,167.726026,47.343994,46.686282,54.716078,14.304577,103.336167,3.983105,65.532687,19.447785,161.709778,103.973825,158.762062,103.831434,73.484832,104.689089,-0.061618,0.033016,32.025740,-235.749285,98.224059,2.315576,19.380514,8.186787,6.702800,345.120925,12.472111,210033.387830,0.897663,54.470078,26.601376,5.223047,0.076338,0.054398,116.095673,97.871496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279825,70.292269,93.091742,139.700000,13.724321,29.569620,35.846089,25.457502,11.075949,7.389032,14.300002,0.208095,20.374908,60.277301,54.678140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.721029,65.486258,104.234557,167.744527,47.341881,46.675546,54.826188,14.303435,103.479668,3.975718,65.581488,19.427638,161.716566,104.002292,158.776408,103.809920,73.506649,104.714719,-0.061560,0.033015,32.025740,-235.743239,97.849284,2.313498,19.397751,8.139746,2.528271,129.916899,12.666096,210188.624622,0.918901,55.475286,26.588479,5.343457,0.077279,0.054579,116.178681,97.859364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266581,70.285662,93.064194,139.700000,13.720328,29.569620,35.846089,25.420193,11.075949,7.389032,14.303618,0.205700,20.410230,61.279251,54.677707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.828246,65.507773,104.216007,167.771438,47.351877,46.670190,54.702470,14.290164,103.375362,3.971408,65.624356,19.406245,161.746971,104.018793,158.780162,103.795834,73.477932,104.819307,-0.061447,0.032978,32.025740,-235.758471,98.237546,2.309701,19.360536,8.186337,2.550781,131.369999,12.633629,210155.371596,0.915603,55.354554,26.573528,5.324135,0.076056,0.053227,116.167850,97.915009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269885,70.301409,93.075705,139.700000,13.709162,29.569620,35.846089,25.333820,11.075949,7.389032,14.306921,0.207261,20.334827,60.710921,54.670882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.589293,65.507773,104.181545,167.771438,47.356966,46.664830,54.726106,14.303007,103.180313,3.960176,65.633826,19.528734,161.734886,103.857091,158.744297,103.896197,73.461349,104.791177,-0.061452,0.032980,32.025740,-235.745464,98.112683,2.326596,19.395839,8.147986,4.889052,251.686632,12.569372,210055.262360,0.906978,55.083969,26.567668,5.285452,0.075733,0.054755,116.139052,97.863927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252387,70.276446,93.051410,139.700000,13.692154,29.569620,35.846089,25.269541,11.075949,7.389032,14.309968,0.206348,20.344131,61.105378,54.673645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.748387,65.537840,104.190069,167.785174,47.350117,46.657977,54.725974,14.303007,103.385263,3.953095,65.491766,19.537180,161.759350,103.919090,158.760555,103.766140,73.493185,104.708414,-0.061510,0.032959,32.025740,-235.751018,98.098325,2.341222,19.405396,8.170181,11.968276,616.123968,12.520665,210023.359778,0.903871,54.866480,26.661476,5.255937,0.077129,0.054771,116.127655,97.839841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282314,70.300980,93.054260,139.700000,13.683894,29.569620,35.846089,25.413082,11.075949,7.389032,14.313263,0.208051,20.403234,60.410071,54.676399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.728323,65.527634,104.167981,167.787416,47.346244,46.653418,54.738944,14.287738,103.255588,3.960964,65.416836,19.424611,161.777663,103.865705,158.746523,103.815410,73.493655,104.658864,-0.061397,0.032979,32.025740,-235.759263,98.434989,2.347303,19.402781,8.135833,14.673040,755.185584,12.620804,210111.695792,0.914806,55.400538,26.660556,5.318290,0.076873,0.053960,116.092269,97.823422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240734,70.301297,93.035328,139.700000,13.670644,29.569620,35.846089,25.323224,11.075949,7.389032,14.316116,0.207218,20.353470,61.162830,54.680077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.645714,65.469156,104.250839,167.761066,47.352784,46.647306,54.706533,14.325126,103.431081,3.949720,65.377521,19.507807,161.766991,104.065371,158.763323,103.867141,73.473042,104.742450,-0.061431,0.032990,32.025740,-235.730369,98.345604,2.367212,19.410318,8.177989,17.192559,885.383293,12.550915,210006.383910,0.907093,55.074467,26.577206,5.275877,0.076687,0.054387,116.110426,97.809804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257154,70.303612,93.014364,139.700000,13.665641,29.569620,35.846089,25.338692,11.075949,7.389032,14.318729,0.206695,20.413638,60.326206,54.685250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.461032,65.469156,104.217735,167.761066,47.384109,46.641200,54.730327,14.300153,103.398753,3.936855,65.381335,19.589880,161.803198,103.972346,158.798523,103.891713,73.472714,104.765796,-0.061452,0.032997,32.025740,-235.753219,98.331399,2.392429,19.412932,8.136645,21.095620,1085.911014,12.556545,209987.514374,0.907726,55.109052,26.545881,5.280124,0.076572,0.053975,116.197526,97.826763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273920,70.301712,93.001923,139.700000,13.660128,29.569620,35.846089,25.391515,11.075949,7.389032,14.320256,0.205399,20.390270,60.595957,54.676330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.008055,65.434401,104.202258,167.725745,47.395631,46.636598,54.761666,14.306575,103.470223,3.922348,65.356418,19.533601,161.777636,104.042075,158.786815,103.840277,73.478028,104.814986,-0.061631,0.032991,32.025740,-235.749247,98.193751,2.407607,19.396056,8.159976,24.861463,1279.027928,12.595339,209976.677015,0.911990,55.235361,26.618539,5.306544,0.076766,0.054579,116.209677,97.806617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240290,70.304170,92.982474,139.700000,13.651995,29.569620,35.846089,25.504774,11.075949,7.389032,14.322050,0.207174,20.397897,60.936921,54.681080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.093989,65.413438,104.257867,167.675288,47.404039,46.635087,54.736300,14.303863,103.504938,3.926972,65.346678,19.613570,161.785412,104.016134,158.796879,103.826646,73.482363,104.768363,-0.061699,0.032995,32.025740,-235.747875,98.579358,2.422576,19.438662,8.166647,21.580688,1110.759014,12.672417,210027.044969,0.920443,55.650684,26.633397,5.355201,0.076100,0.054207,116.222471,97.833335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240999,70.284139,92.966513,139.700000,13.644747,29.569620,35.846089,25.181126,11.075949,7.389032,14.324355,0.204843,20.397717,61.696559,54.685388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.030098,65.402681,104.327850,167.635203,47.417920,46.632863,54.730565,14.299725,103.438694,3.909444,65.181860,19.603746,161.795163,104.135503,158.805155,103.870424,73.474208,104.871147,-0.061838,0.032995,32.025740,-235.749889,98.552214,2.450083,19.418053,8.184119,34.973080,1800.254694,12.431232,209754.765629,0.893692,54.394545,26.658691,5.208015,0.077240,0.055682,116.189500,97.869200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262555,70.292421,92.969446,139.700000,13.642080,29.569620,35.846089,25.130123,11.075949,7.389032,14.326897,0.208492,20.414647,60.003862,54.687129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.783649,65.327931,104.330338,167.618664,47.420279,46.630601,54.767774,14.303721,103.516073,3.886071,65.063184,19.487376,161.774591,104.059015,158.803354,103.971391,73.443078,104.873674,-0.061956,0.032998,32.025740,-235.747037,98.301029,2.459488,19.446775,8.173733,30.578842,1572.989943,12.397675,209696.628598,0.890070,54.184086,26.625346,5.188510,0.075436,0.052676,116.199996,97.971514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241074,70.292511,92.953146,139.700000,13.636991,29.569620,35.846089,25.163336,11.075949,7.389032,14.328837,0.207611,20.392975,60.522913,54.683539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.908766,65.327931,104.351103,167.618664,47.416894,46.630620,54.740989,14.304291,103.603102,3.869836,65.083159,19.555196,161.780674,104.112587,158.813979,103.918342,73.476624,104.853350,-0.061814,0.032985,32.025740,-235.746793,98.982951,2.469723,19.437490,8.183001,22.920846,1179.635927,12.429207,209713.298485,0.893047,54.314156,26.697444,5.208554,0.077167,0.054911,116.167391,97.973599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267706,70.317896,92.946759,139.700000,13.630589,29.569620,35.846089,25.303745,11.075949,7.389032,14.329348,0.207524,20.432858,59.614778,54.684355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.737229,65.265594,104.415021,167.579140,47.431396,46.629138,54.760361,14.305005,103.526019,3.876371,65.069617,19.493209,161.791264,104.147163,158.824605,103.925575,73.486263,104.903036,-0.061793,0.032979,32.025740,-235.744283,98.182229,2.474287,19.434659,8.196578,11.001367,565.992038,12.532671,209785.765401,0.903787,54.785929,26.730145,5.273564,0.076959,0.055032,116.163583,97.979356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267374,70.305536,92.939215,139.700000,13.626442,29.569620,35.846089,25.226929,11.075949,7.389032,14.329842,0.207787,20.391154,60.366005,54.679172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.751316,65.241874,104.438376,167.544381,47.430050,46.628382,54.717841,14.315280,103.407015,3.879172,65.033778,19.580316,161.783849,104.263604,158.806238,103.972683,73.452191,105.020560,-0.061667,0.032971,32.025740,-235.739562,98.121856,2.473912,19.407487,8.191223,7.448088,383.482750,12.480165,209706.884323,0.898335,54.507809,26.683960,5.241465,0.075006,0.053050,116.179149,97.957474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226413,70.309789,92.933370,139.700000,13.629786,29.569620,35.846089,25.326442,11.075949,7.389032,14.331251,0.207261,20.397338,60.138489,54.752687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.776564,65.223945,104.442737,167.527843,47.424233,46.629144,54.796132,14.298726,103.625158,3.899806,65.046576,19.522341,161.785536,104.182598,158.826016,103.965256,73.460816,105.016086,-0.061699,0.032977,32.025740,-235.753502,97.959275,2.480682,19.407018,8.180008,7.704631,396.124715,12.556986,209726.678387,0.905964,54.827125,26.705218,5.290257,0.077067,0.054423,116.162957,97.980726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211682,70.301283,92.930492,139.700000,13.624135,29.569620,35.846089,25.316004,11.075949,7.389032,14.332102,0.206045,20.406065,60.432026,54.683480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.839094,65.223945,104.444982,167.527843,47.435743,46.628390,54.724501,14.304577,103.557789,3.913996,65.129255,19.646284,161.818595,104.142318,158.834696,104.078673,73.457709,105.100129,-0.061701,0.032987,32.025740,-235.748958,98.593777,2.489594,19.416160,8.169045,9.687305,498.713535,12.551679,209731.650167,0.905937,54.771967,26.812329,5.287667,0.075297,0.052886,116.153696,98.023101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244469,70.307105,92.920180,139.700000,13.621050,29.569620,35.846089,25.301238,11.075949,7.389032,14.332995,0.207043,20.369301,60.559708,54.682349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.611245,65.229737,104.442128,167.521956,47.447331,46.629190,54.754580,14.301723,103.677349,3.929208,65.030280,19.669907,161.796638,104.227800,158.831881,104.067996,73.464404,104.904977,-0.061783,0.032972,32.025740,-235.750995,98.234258,2.494711,19.427609,8.200436,11.957588,615.252109,12.540713,209706.788442,0.903424,54.697733,26.800924,5.281137,0.076294,0.054324,116.213625,97.974573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260036,70.325989,92.927536,139.700000,13.617018,29.569620,35.846089,25.266369,11.075949,7.389032,14.334299,0.206825,20.369842,60.863993,54.679300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.636364,65.215670,104.500149,167.514668,47.439826,46.633812,54.823749,14.298441,103.540865,3.928601,64.970743,19.587193,161.799929,104.206687,158.829908,104.162989,73.453815,105.034573,-0.061736,0.032984,32.025740,-235.749377,98.292160,2.507013,19.442538,8.163961,19.514182,1002.793727,12.513591,209680.684073,0.901635,54.558526,26.856228,5.264604,0.075859,0.053962,116.199596,97.953027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279849,70.315936,92.919605,139.700000,13.610944,29.569620,35.846089,25.194168,11.075949,7.389032,14.335643,0.207655,20.422094,60.439588,54.682388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.719038,65.177331,104.508225,167.474584,47.446920,46.636114,54.838357,14.296157,103.773115,3.914933,64.987045,19.499305,161.774755,104.239901,158.849111,104.118332,73.460148,105.130724,-0.061486,0.032990,32.025740,-235.750353,98.535267,2.525566,19.424454,8.160247,23.111523,1187.337354,12.612924,209775.675876,0.912027,55.073225,26.728284,5.325624,0.077592,0.055487,116.159564,97.869590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289789,70.322973,92.901555,139.700000,13.613120,29.569620,35.846089,25.386600,11.075949,7.389032,14.336787,0.206304,20.415170,60.983510,54.689263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.931478,65.183675,104.529069,167.437584,47.458136,46.638406,54.794179,14.282743,103.680270,3.896825,65.033028,19.587414,161.774045,104.257077,158.834834,104.138491,73.456401,105.115514,-0.061515,0.032987,32.025740,-235.767852,98.772791,2.539715,19.441889,8.167567,23.969020,1232.383437,12.606999,209787.088067,0.909731,55.002829,26.819409,5.321767,0.076139,0.053740,116.223322,97.812506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281953,70.297301,92.902336,139.700000,13.610513,29.569620,35.846089,25.330920,11.075949,7.389032,14.337029,0.208227,20.433165,60.711195,54.680677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.779758,65.183675,104.547804,167.437584,47.462084,46.641494,54.752313,14.303150,103.713915,3.889294,65.092731,19.570460,161.774346,104.303658,158.792935,104.123368,73.445676,105.173140,-0.061678,0.032980,32.025740,-235.747118,99.058168,2.551640,19.449570,8.173102,21.666074,1114.827693,12.571117,209735.658225,0.905505,54.779489,26.872780,5.299864,0.075869,0.054316,116.193415,97.837837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299292,70.286019,92.876896,139.700000,13.607849,29.569620,35.846089,25.201671,11.075949,7.389032,14.338108,0.207524,20.482099,60.934826,54.751478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.010066,65.212912,104.553838,167.421606,47.461686,46.646091,54.815928,14.306004,103.737853,3.877168,65.103638,19.619447,161.772728,104.391085,158.809774,104.191088,73.442500,105.219253,-0.061767,0.032993,32.025740,-235.743937,98.876653,2.568993,19.481646,8.166377,17.979001,924.035738,12.481552,209664.751313,0.896274,54.313213,26.867086,5.244421,0.077366,0.054603,116.181333,97.812247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313267,70.322392,92.883084,139.700000,13.606295,29.569620,35.846089,25.289175,11.075949,7.389032,14.339666,0.203149,20.454062,59.942024,54.687493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.873289,65.228358,104.646668,167.418523,47.454732,46.649152,54.841734,14.313567,103.763558,3.886086,65.060089,19.545954,161.788104,104.310967,158.848186,104.243796,73.439580,105.287215,-0.061838,0.033010,32.025740,-235.735067,98.696094,2.573351,19.463075,8.177646,16.377973,841.354380,12.549238,209750.362728,0.904157,54.650342,26.913578,5.285596,0.076800,0.054812,116.143900,97.838337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312415,70.313659,92.862853,139.700000,13.613233,29.569620,35.846089,25.146913,11.075949,7.389032,14.340796,0.207174,20.450312,60.471335,54.706611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.648435,65.202707,104.616336,167.412076,47.448877,46.654574,54.783695,14.302151,103.721415,3.894584,65.023307,19.571248,161.784424,104.443015,158.807192,104.214289,73.465717,105.222256,-0.062192,0.033003,32.025740,-235.753018,98.415792,2.568142,19.457846,8.171552,19.064776,980.415996,12.452604,209696.282477,0.892471,54.168613,26.945364,5.225062,0.076712,0.053776,116.083756,97.801073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336555,70.309595,92.856089,139.700000,13.615935,29.569620,35.846089,25.227246,11.075949,7.389032,14.342288,0.206999,20.457794,61.297761,54.689646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.591488,65.202707,104.592793,167.412076,47.460570,46.656880,54.738266,14.298441,103.871990,3.878515,65.108571,19.457568,161.782601,104.332484,158.844925,104.189718,73.433371,105.230135,-0.062294,0.032981,32.025740,-235.750684,98.586661,2.565817,19.448290,8.185742,20.412619,1050.600698,12.519449,209778.256033,0.898510,54.486959,26.990433,5.265695,0.077238,0.054304,116.103725,97.788902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355281,70.320025,92.841830,139.700000,13.603140,29.569620,35.846089,25.361039,11.075949,7.389032,14.342942,0.205657,20.391893,60.429671,54.685083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.876393,65.218153,104.598418,167.401144,47.464419,46.659169,54.742509,14.307574,103.651003,3.867591,65.203058,19.493666,161.763333,104.464142,158.858373,104.189235,73.461461,105.112267,-0.062433,0.032994,32.025740,-235.744001,98.401799,2.576718,19.435218,8.148383,22.670189,1166.703342,12.615508,209858.990455,0.910196,54.962817,26.924010,5.324411,0.077158,0.053859,116.119471,97.817426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332755,70.329022,92.845461,139.700000,13.605904,29.569620,35.846089,25.398352,11.075949,7.389032,14.344326,0.208359,20.383509,60.944668,54.689430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.036175,65.269456,104.634207,167.411515,47.474253,46.666814,54.703834,14.305433,103.804128,3.854728,65.195280,19.563160,161.769683,104.369412,158.839877,104.181553,73.480150,105.131838,-0.062360,0.032990,32.025740,-235.746305,98.536875,2.575666,19.456836,8.210714,43.223052,2226.012827,12.639387,209919.491040,0.913742,55.090541,26.961244,5.338685,0.076929,0.054385,116.185713,97.849665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360507,70.336036,92.862122,139.700000,13.608185,29.569620,35.846089,25.384917,11.075949,7.389032,14.346894,0.207480,20.433742,61.458609,54.695980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.183446,65.295935,104.631318,167.439265,47.490675,46.672925,54.718304,14.297299,103.780794,3.857269,65.097744,19.453990,161.781421,104.449941,158.817366,104.284245,73.457697,105.222954,-0.062410,0.033005,32.025740,-235.756399,98.753573,2.576115,19.446018,8.156839,43.228842,2225.722207,12.516908,209797.123132,0.900167,54.469860,26.860010,5.262445,0.077150,0.054639,116.224951,97.831446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336556,70.314573,92.834910,139.700000,13.607861,29.569620,35.846089,25.133345,11.075949,7.389032,14.348323,0.208051,20.439277,60.073619,54.682398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.714407,65.258975,104.658649,167.435061,47.503787,46.675965,54.766672,14.300010,103.913275,3.854714,65.152168,19.545392,161.748053,104.466557,158.795566,104.353288,73.409485,105.226808,-0.062354,0.032958,32.025740,-235.747807,98.812738,2.587201,19.464283,8.200328,43.348972,2229.936195,12.454507,209781.095060,0.893596,54.167521,26.853470,5.222265,0.077786,0.055499,116.253423,97.779335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335372,70.329566,92.838270,139.700000,13.604878,29.569620,35.846089,25.044241,11.075949,7.389032,14.350376,0.209291,20.435977,60.027523,54.686853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.856263,65.258975,104.671563,167.435061,47.527466,46.682806,54.709422,14.297156,103.848314,3.841199,65.209864,19.497543,161.775610,104.442928,158.826231,104.304474,73.437672,105.147720,-0.062509,0.032969,32.025740,-235.753275,99.190533,2.595963,19.452455,8.142685,40.538285,2087.532451,12.393903,209782.987795,0.886762,53.869991,26.932462,5.184016,0.075919,0.054677,116.222405,97.839697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352537,70.323087,92.852098,139.700000,13.609282,29.569620,35.846089,25.314741,11.075949,7.389032,14.351142,0.208183,20.464141,59.571527,54.691358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.760271,65.270283,104.679979,167.405068,47.548973,46.689682,54.768921,14.307146,103.978594,3.836610,65.242755,19.575106,161.749917,104.531111,158.840768,104.290832,73.421711,105.246023,-0.062496,0.032940,32.025740,-235.741162,99.345571,2.603862,19.449931,8.194685,29.254616,1504.839580,12.597257,210006.635892,0.907845,54.871477,26.983066,5.308739,0.076907,0.055182,116.219007,97.838640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330380,70.319596,92.841741,139.700000,13.608982,29.569620,35.846089,25.225259,11.075949,7.389032,14.352741,0.207043,20.453214,60.190139,54.746836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.764697,65.298418,104.710893,167.398621,47.541514,46.697357,54.883848,14.307146,103.943455,3.827707,65.263168,19.641056,161.753564,104.410058,158.810139,104.285616,73.420579,105.307728,-0.062685,0.032935,32.025740,-235.744102,98.899005,2.600285,19.433216,8.172976,16.602860,852.252626,12.538566,209955.396023,0.902194,54.555394,26.905806,5.271463,0.075931,0.053856,116.294702,97.865263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318646,70.292514,92.844271,139.700000,13.609475,29.569620,35.846089,25.280421,11.075949,7.389032,14.354175,0.204077,20.442234,60.228584,54.772396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.913242,65.322139,104.667562,167.416000,47.551457,46.706541,54.829742,14.306432,103.803165,3.827802,65.248449,19.573255,161.739573,104.416379,158.821724,104.337219,73.457137,105.267510,-0.062716,0.032952,32.025740,-235.744489,98.742638,2.618276,19.469710,8.184155,10.851280,557.564061,12.582952,210046.268109,0.905911,54.780399,26.982758,5.297497,0.077375,0.054522,116.299221,97.890769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355870,70.314393,92.841636,139.700000,13.612187,29.569620,35.846089,25.272443,11.075949,7.389032,14.356271,0.206738,20.486823,60.774595,54.691033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.783877,65.322139,104.731335,167.416000,47.551736,46.713436,54.884649,14.323129,103.840782,3.817821,65.192459,19.661749,161.746197,104.494092,158.814804,104.419922,73.417426,105.294654,-0.062756,0.032937,32.025740,-235.725016,98.903077,2.624180,19.493150,8.168144,7.040505,361.395638,12.586216,210096.892876,0.904007,54.798662,27.022153,5.297875,0.077116,0.054600,116.381062,97.920055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316731,70.305117,92.806840,139.700000,13.606185,29.569620,35.846089,25.181032,11.075949,7.389032,14.358369,0.205700,20.445263,61.673792,54.680884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.689717,65.317450,104.739333,167.426091,47.564028,46.720345,54.721938,14.303721,103.991349,3.832271,65.102905,19.644940,161.766366,104.435424,158.838433,104.384379,73.438052,105.249617,-0.062779,0.032926,32.025740,-235.748834,98.163976,2.615897,19.484116,8.191277,7.849434,404.116762,12.521849,210060.974040,0.898121,54.492092,26.960658,5.256179,0.076496,0.053652,116.353080,97.851316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339423,70.319514,92.817717,139.700000,13.611688,29.569620,35.846089,25.258145,11.075949,7.389032,14.359985,0.206651,20.405344,60.568634,54.681523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.602128,65.281316,104.764402,167.400863,47.584865,46.734104,54.795225,14.301580,103.787200,3.849396,65.003864,19.585297,161.776062,104.536342,158.813119,104.395440,73.406672,105.329097,-0.062659,0.032914,32.025740,-235.744931,98.473469,2.611364,19.489399,8.183253,-0.539620,-27.744389,12.584401,210177.862048,0.903442,54.779627,27.017200,5.293772,0.078259,0.055188,116.285388,97.878258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325245,70.290818,92.802383,139.700000,13.614338,29.569620,35.846089,25.194276,11.075949,7.389032,14.361508,0.206869,20.468216,61.178438,54.692430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.582487,65.228910,104.808329,167.367788,47.589999,46.742493,54.719039,14.303578,103.932532,3.870735,64.971520,19.565528,161.775803,104.600829,158.837727,104.422536,73.415751,105.373864,-0.062758,0.032881,32.025740,-235.749794,98.857421,2.616136,19.471711,8.219945,-1.159776,-59.712576,12.627733,210228.294765,0.910748,54.985151,26.968646,5.319494,0.076516,0.053414,116.314904,97.900346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319567,70.277672,92.797523,139.700000,13.622795,29.569620,35.846089,25.368416,11.075949,7.389032,14.363000,0.206348,20.456208,61.106490,54.692774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.169002,65.187812,104.810917,167.360500,47.598075,46.750897,54.726326,14.312854,103.839006,3.900158,64.963315,19.534195,161.791650,104.596037,158.808790,104.403943,73.388978,105.464924,-0.062863,0.032869,32.025740,-235.733820,98.718549,2.614633,19.450814,8.181775,-3.355976,-172.763712,12.670508,210331.105358,0.913943,55.145265,27.049306,5.344542,0.076060,0.054389,116.341755,97.974353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322139,70.284392,92.793969,139.700000,13.625652,29.569620,35.846089,25.372268,11.075949,7.389032,14.363260,0.207963,20.440052,61.249037,54.688073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.052127,65.187812,104.793401,167.360500,47.587503,46.760052,54.835135,14.303435,103.937456,3.923042,64.993320,19.672269,161.766879,104.665303,158.842338,104.436410,73.406491,105.417960,-0.062827,0.032865,32.025740,-235.744382,98.500614,2.612896,19.447785,8.216285,-1.990927,-102.288390,12.683256,210339.078280,0.916228,55.136960,27.067971,5.352146,0.077307,0.053964,116.365919,97.973703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314273,70.263667,92.814733,139.700000,13.631743,29.569620,35.846089,25.018892,11.075949,7.389032,14.363581,0.207524,20.449644,61.465488,54.689519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.870318,65.175676,104.819920,167.358538,47.577402,46.767709,54.787522,14.305433,103.991427,3.937881,65.021177,19.650389,161.745720,104.703780,158.834672,104.499687,73.407815,105.409673,-0.062905,0.032876,32.025740,-235.746795,98.996004,2.617083,19.478022,8.176330,-0.290870,-14.957114,12.430888,210132.236257,0.888566,53.793564,27.151152,5.196634,0.076575,0.054118,116.349466,97.941646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317863,70.275968,92.801481,139.700000,13.628471,29.569620,35.846089,25.085883,11.075949,7.389032,14.364334,0.206521,20.441585,59.774585,54.679861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.927179,65.185606,104.872644,167.351530,47.571732,46.776080,54.754328,14.297870,104.085522,3.938768,64.975086,19.586785,161.764660,104.658756,158.854053,104.481204,73.386250,105.437043,-0.062819,0.032856,32.025740,-235.750111,99.099878,2.631212,19.477373,8.195730,3.776045,194.289204,12.481883,210206.686354,0.892343,54.050691,27.104551,5.226049,0.077896,0.055874,116.347029,97.901793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318044,70.264120,92.809890,139.700000,13.629051,29.569620,35.846089,25.185480,11.075949,7.389032,14.365266,0.207436,20.451880,60.146768,54.682801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
