OSU 80 Ton Compressor Load Stand
19.705772,65.164643,104.884149,167.354613,47.574279,46.785941,54.797320,14.309572,104.161455,3.944564,64.908021,19.662487,161.749789,104.618110,158.848552,104.470415,73.413198,105.473721,-0.062779,0.032841,32.025740,-235.741513,99.239659,2.629451,19.472847,8.208424,3.812926,196.032923,12.563848,210307.821085,0.901723,54.440873,27.098093,5.275201,0.078447,0.056248,116.362075,97.881792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336046,70.273412,92.806745,139.700000,13.640898,29.569620,35.846089,25.146663,11.075949,7.389032,14.366432,0.205185,20.483524,60.835688,54.688388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.768355,65.164643,104.916638,167.354613,47.570396,46.796613,54.718278,14.305148,103.990978,3.955758,64.846930,19.591301,161.758946,104.755842,158.866405,104.488319,73.405614,105.482520,-0.062643,0.032856,32.025740,-235.747570,99.158061,2.639614,19.471531,8.198255,7.586438,390.602937,12.545741,210345.524259,0.899779,54.324669,27.136613,5.262794,0.076242,0.053709,116.346975,97.931068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309243,70.277304,92.819129,139.700000,13.649130,29.569620,35.846089,25.276296,11.075949,7.389032,14.366960,0.207963,20.418308,60.480007,54.679094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.926700,65.118306,104.958336,167.333030,47.578450,46.805758,54.723122,14.319276,104.039591,3.976952,64.849832,19.642140,161.758420,104.740852,158.858719,104.676019,73.419249,105.413721,-0.062837,0.032854,32.025740,-235.727725,99.222279,2.647779,19.479410,8.213040,9.681416,498.422915,12.644724,210447.462145,0.909704,54.796444,27.132379,5.322509,0.076467,0.054526,116.259183,97.967226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321936,70.260546,92.815896,139.700000,13.652954,29.569620,35.846089,25.236745,11.075949,7.389032,14.366908,0.205743,20.444921,61.626051,54.681641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.880632,65.087414,104.967380,167.303599,47.577940,46.817928,54.719991,14.315993,103.925825,4.025024,64.832641,19.596624,161.775347,104.777321,158.848573,104.612598,73.390133,105.541521,-0.062648,0.032886,32.025740,-235.733621,98.697378,2.668027,19.517869,8.189240,41.573453,2140.425270,12.622688,210475.723841,0.908234,54.656732,27.145412,5.307302,0.075913,0.054861,116.248369,97.946148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292101,70.253524,92.838337,139.700000,13.661549,29.569620,35.846089,25.316521,11.075949,7.389032,14.367128,0.207261,20.472237,60.696866,54.693915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.167419,65.065625,105.004521,167.288743,47.580648,46.828616,54.891561,14.305861,103.968484,4.073793,64.758305,19.538248,161.756734,104.776513,158.821609,104.566285,73.394146,105.552121,-0.062779,0.032874,32.025740,-235.738689,98.784815,2.676361,19.503932,8.220811,43.869673,2251.587377,12.558274,210412.077379,0.900755,54.258429,27.089167,5.267221,0.077489,0.055559,116.254162,97.919917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300578,70.261587,92.820845,139.700000,13.674546,29.569620,35.846089,25.167236,11.075949,7.389032,14.367591,0.206434,20.478872,61.038650,54.688614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.668087,65.031975,105.019124,167.264637,47.589723,46.837811,54.701127,14.302008,104.224333,4.089533,64.722958,19.654923,161.777525,104.768570,158.828529,104.667553,73.377929,105.542391,-0.062884,0.032859,32.025740,-235.744339,99.475529,2.692673,19.501263,8.171245,44.535676,2293.727260,12.581264,210492.072389,0.903147,54.329711,27.197416,5.279881,0.076194,0.053231,116.311938,97.908569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297826,70.259249,92.833676,139.700000,13.678090,29.569620,35.846089,24.994600,11.075949,7.389032,14.367543,0.205485,20.430965,60.702449,54.686096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.804653,65.031975,104.991944,167.264637,47.589751,46.846937,54.719458,14.303578,104.174420,4.111430,64.709666,19.607437,161.761971,104.756726,158.844950,104.641416,73.428730,105.505436,-0.062884,0.032855,32.025740,-235.746690,98.440551,2.702603,19.510188,8.211687,45.007818,2317.267471,12.463043,210405.769303,0.887203,53.674851,27.199964,5.206641,0.077747,0.055469,116.303649,97.883636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281476,70.248291,92.823552,139.700000,13.680088,29.569620,35.846089,25.284912,11.075949,7.389032,14.367159,0.205872,20.486571,60.372936,54.687168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.965043,65.004394,104.977658,167.238850,47.594207,46.854558,54.711112,14.290734,104.306055,4.143066,64.745826,19.599954,161.786524,104.817332,158.854513,104.615371,73.361050,105.500428,-0.062800,0.032874,32.025740,-235.758553,99.392628,2.718699,19.474867,8.170470,44.052796,2268.443330,12.681392,210646.667843,0.913866,54.748075,27.210158,5.339570,0.077074,0.054037,116.298218,97.918673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287856,70.262138,92.841415,139.700000,13.688980,29.569620,35.846089,25.192839,11.075949,7.389032,14.366777,0.203866,20.476546,61.714454,54.684945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.849356,65.004946,105.044648,167.234925,47.610161,46.861424,54.854072,14.301437,104.191728,4.154454,64.791754,19.660200,161.753054,104.816093,158.810005,104.613688,73.393597,105.607933,-0.062884,0.032859,32.025740,-235.750137,98.822649,2.706048,19.493726,8.240139,44.295223,2274.982277,12.622184,210589.180738,0.907204,54.443188,27.136483,5.301378,0.075862,0.055027,116.281985,97.905723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265819,70.266648,92.821924,139.700000,13.695134,29.569620,35.846089,25.092113,11.075949,7.389032,14.366801,0.204120,20.464375,61.310757,54.695773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.878092,65.011565,105.037174,167.241653,47.618552,46.868307,54.782048,14.303863,104.284372,4.170747,64.788635,19.586768,161.762081,104.771243,158.860131,104.653925,73.408670,105.514700,-0.063068,0.032830,32.025740,-235.744934,99.681822,2.712296,19.496575,8.175122,44.344434,2280.504055,12.553018,210595.874326,0.899874,54.059620,27.201064,5.258073,0.076005,0.053763,116.364847,97.965377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282841,70.274130,92.841110,139.700000,13.705840,29.569620,35.846089,25.157736,11.075949,7.389032,14.366837,0.207218,20.500057,61.574964,54.700750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.947310,65.011565,105.034164,167.241653,47.607054,46.875192,54.707961,14.300296,104.079939,4.186376,64.789113,19.634206,161.740880,104.867953,158.895753,104.658017,73.396337,105.654458,-0.063008,0.032825,32.025740,-235.749155,99.076851,2.709024,19.533123,8.252310,44.304215,2281.521225,12.609751,210649.023178,0.903090,54.316715,27.235046,5.292094,0.075933,0.053651,116.407027,97.973874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291364,70.279749,92.866224,139.700000,13.712379,29.569620,35.846089,25.136428,11.075949,7.389032,14.367007,0.204502,20.451357,61.776287,54.690512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.701950,65.015702,105.028832,167.240812,47.618676,46.882070,54.777934,14.307716,104.082620,4.206667,64.726980,19.596956,161.741079,104.835950,158.854884,104.716450,73.377805,105.702525,-0.062994,0.032842,32.025740,-235.742878,98.989803,2.709721,19.507231,8.203249,43.583912,2241.560991,12.598874,210659.044103,0.903067,54.259500,27.162278,5.284067,0.075831,0.053573,116.417321,97.946214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299049,70.257568,92.834363,139.700000,13.716193,29.569620,35.846089,25.093804,11.075949,7.389032,14.367151,0.208758,20.466124,60.800230,54.696393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.667891,64.992534,105.061948,167.213623,47.623437,46.892773,54.780965,14.304149,104.211437,4.233743,64.796996,19.621490,161.743565,104.756970,158.832510,104.650136,73.355848,105.658964,-0.063042,0.032830,32.025740,-235.750366,98.914935,2.696725,19.494358,8.244160,20.120563,1034.761914,12.570477,210672.405061,0.901167,54.106041,27.261083,5.265580,0.076736,0.054456,116.388531,98.066679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289351,70.267781,92.839156,139.700000,13.726230,29.569620,35.846089,25.166512,11.075949,7.389032,14.366799,0.207436,20.482243,61.468793,54.694013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.742391,65.006876,105.025168,167.215585,47.628289,46.899666,54.700825,14.309429,104.431637,4.234376,64.832346,19.714487,161.774147,104.779917,158.820994,104.731038,73.403474,105.593397,-0.063057,0.032793,32.025740,-235.740349,99.176537,2.696062,19.527930,8.206098,22.957634,1182.396816,12.678795,210822.836597,0.911787,54.656048,27.309335,5.330885,0.075533,0.054014,116.341000,98.051117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276258,70.275843,92.824310,139.700000,13.736798,29.569620,35.846089,25.258693,11.075949,7.389032,14.366760,0.206999,20.464195,60.734501,54.691367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.064527,65.020391,105.063701,167.218108,47.645424,46.905022,54.759179,14.314852,104.321837,4.224962,64.667245,19.641452,161.733958,104.893470,158.813452,104.673877,73.357948,105.733330,-0.062895,0.032793,32.025740,-235.735743,99.421966,2.704187,19.507430,8.225805,21.400475,1101.023248,12.698362,210889.090575,0.913537,54.709072,27.304358,5.341800,0.076928,0.054309,116.338175,97.983153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275836,70.262147,92.822622,139.700000,13.736243,29.569620,35.846089,25.213902,11.075949,7.389032,14.367057,0.206348,20.472507,61.215756,54.684316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.095196,65.020391,105.126566,167.218108,47.649108,46.914168,54.862085,14.300153,104.449655,4.231576,64.647425,19.674023,161.748829,104.931118,158.823098,104.737245,73.387371,105.639297,-0.063105,0.032802,32.025740,-235.750278,99.001002,2.697011,19.498072,8.202744,17.513094,899.333047,12.665310,210858.365696,0.911457,54.556887,27.216176,5.319780,0.077201,0.053072,116.347704,97.935829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280233,70.257833,92.815431,139.700000,13.755908,29.569620,35.846089,25.016736,11.075949,7.389032,14.367388,0.206695,20.496560,61.185259,54.695321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.892234,64.971297,105.149128,167.211100,47.656347,46.923329,54.691507,14.299439,104.347447,4.252802,64.648965,19.586567,161.720343,104.888036,158.831065,104.736695,73.370311,105.697187,-0.063052,0.032787,32.025740,-235.754749,99.490744,2.689535,19.512767,8.209812,16.141289,831.473304,12.530430,210795.023612,0.895453,53.855935,27.348234,5.236291,0.077312,0.054378,116.371604,97.951784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283197,70.257894,92.822993,139.700000,13.762415,29.569620,35.846089,24.988871,11.075949,7.389032,14.366515,0.204800,20.478818,60.724864,54.694416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.849498,64.947577,105.169776,167.181389,47.663735,46.928677,54.698467,14.317563,104.309512,4.265623,64.575646,19.706539,161.722275,104.947710,158.802861,104.760197,73.349322,105.740449,-0.063230,0.032771,32.025740,-235.729928,98.968323,2.689877,19.522269,8.201428,17.737345,913.573422,12.524408,210798.852229,0.892532,53.788381,27.260673,5.231428,0.077539,0.055374,116.331924,97.996058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273302,70.249658,92.797214,139.700000,13.772936,29.569620,35.846089,25.099202,11.075949,7.389032,14.366363,0.208315,20.488536,60.593753,54.694574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.975798,64.920548,105.124347,167.158125,47.662072,46.935549,54.719494,14.307146,104.405329,4.259169,64.521127,19.754275,161.716929,104.973445,158.826133,104.758417,73.349135,105.866664,-0.063152,0.032777,32.025740,-235.742796,99.045848,2.689021,19.524883,8.225463,19.118637,984.339364,12.614579,210908.751161,0.904878,54.187846,27.313530,5.285939,0.077394,0.054547,116.286866,97.995475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289382,70.270301,92.819661,139.700000,13.784256,29.569620,35.846089,25.113244,11.075949,7.389032,14.365653,0.205700,20.514229,61.594626,54.700740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.881770,64.920548,105.159630,167.158125,47.666179,46.944704,54.697356,14.302008,104.149642,4.257165,64.544251,19.525948,161.724140,104.987283,158.793427,104.716283,73.346967,105.753461,-0.063175,0.032770,32.025740,-235.751527,99.304375,2.693403,19.503210,8.211850,20.589204,1060.481774,12.635426,210953.775526,0.906840,54.259030,27.361259,5.298359,0.075919,0.054243,116.270234,98.035549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267066,70.281169,92.799356,139.700000,13.790682,29.569620,35.846089,25.031810,11.075949,7.389032,14.364787,0.207480,20.446525,60.655291,54.690069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.697263,64.873109,105.192237,167.113278,47.663880,46.956178,54.728837,14.306717,104.280525,4.266401,64.609057,19.548200,161.712805,104.922960,158.801649,104.786999,73.363603,105.770740,-0.062997,0.032775,32.025740,-235.743224,99.585475,2.672063,19.511613,8.232891,22.901643,1178.909378,12.578431,210917.215215,0.900625,53.951983,27.439417,5.262585,0.075852,0.053414,116.318367,98.073013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263257,70.277361,92.832193,139.700000,13.807169,29.569620,35.846089,25.077739,11.075949,7.389032,14.363193,0.207043,20.475626,61.149417,54.687384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.946686,64.875039,105.188290,167.084969,47.679492,46.961513,54.748246,14.294017,104.394488,4.268272,64.682526,19.625977,161.703082,104.871817,158.807719,104.742191,73.374415,105.771099,-0.063094,0.032789,32.025740,-235.753637,99.445347,2.652736,19.515886,8.214536,23.522532,1210.441635,12.624172,210998.540160,0.905588,54.160319,27.371657,5.289249,0.077357,0.054979,116.317644,98.063438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281139,70.267865,92.829835,139.700000,13.814240,29.569620,35.846089,25.185569,11.075949,7.389032,14.362558,0.204247,20.456857,60.845262,54.682457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.988102,64.910343,105.181971,167.086090,47.679448,46.968363,54.731441,14.305433,104.285451,4.276660,64.680333,19.542205,161.708285,104.965843,158.805027,104.792886,73.367271,105.731747,-0.063123,0.032781,32.025740,-235.740261,99.718634,2.664607,19.508367,8.216970,23.941576,1232.383437,12.708840,211085.117352,0.913993,54.523935,27.365698,5.340450,0.076065,0.054327,116.327767,98.010697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268220,70.287301,92.825678,139.700000,13.820468,29.569620,35.846089,25.034942,11.075949,7.389032,14.361895,0.206261,20.499697,61.382621,54.689587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.773591,64.926891,105.183544,167.100104,47.664901,46.976748,54.727722,14.303007,104.439761,4.260597,64.695966,19.651212,161.711761,104.927920,158.817180,104.822566,73.365907,105.642641,-0.063162,0.032762,32.025740,-235.747424,99.397885,2.663215,19.512334,8.238859,23.801635,1225.263249,12.601372,210997.604804,0.901926,53.970895,27.355108,5.273472,0.076784,0.053915,116.299303,98.034278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278281,70.291555,92.841316,139.700000,13.830828,29.569620,35.846089,25.008085,11.075949,7.389032,14.362063,0.206782,20.477610,61.696780,54.691702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.834378,64.926891,105.266822,167.100104,47.672825,46.985855,54.749352,14.305148,104.450564,4.252813,64.616408,19.715078,161.706019,105.034755,158.818201,104.863170,73.395307,105.795126,-0.063217,0.032754,32.025740,-235.743650,99.178293,2.668956,19.542282,8.212697,24.392759,1255.197098,12.585894,211037.995110,0.900463,53.914573,27.337931,5.262229,0.077106,0.053521,116.279284,98.058442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263228,70.288116,92.838952,139.700000,13.846518,29.569620,35.846089,25.130900,11.075949,7.389032,14.361947,0.206651,20.524777,61.019257,54.695872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.247888,64.925788,105.298649,167.092817,47.674290,46.994935,54.776168,14.301865,104.544527,4.226558,64.479356,19.650720,161.705097,105.032127,158.802958,104.784755,73.346775,105.823023,-0.063356,0.032734,32.025740,-235.752323,99.650618,2.689156,19.534547,8.242826,23.520403,1209.715086,12.681944,211175.218611,0.910857,54.407305,27.284205,5.319395,0.076783,0.055376,116.285012,98.033755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271335,70.282535,92.812908,139.700000,13.858871,29.569620,35.846089,25.081831,11.075949,7.389032,14.361537,0.207174,20.520161,61.330122,54.694800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.037457,64.859594,105.256235,167.064788,47.682645,47.002548,54.833252,14.303150,104.437616,4.205620,64.428172,19.739071,161.699765,105.084122,158.826998,104.899472,73.355702,105.813207,-0.063566,0.032719,32.025740,-235.748588,99.576523,2.693927,19.527119,8.202402,24.201055,1243.426992,12.664015,211167.733599,0.907778,54.271959,27.349060,5.307291,0.076533,0.054316,116.243910,98.058100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248023,70.300704,92.791330,139.700000,13.872418,29.569620,35.846089,24.824387,11.075949,7.389032,14.361144,0.205399,20.494720,61.282065,54.692980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.896857,64.803881,105.264795,167.022745,47.686776,47.008626,54.741681,14.308858,104.592543,4.182961,64.413069,19.689875,161.670089,105.173750,158.837918,104.942339,73.350986,105.788062,-0.063613,0.032737,32.025740,-235.745820,99.507505,2.696538,19.540389,8.237128,23.858528,1227.878828,12.490692,211076.946364,0.888280,53.358646,27.414825,5.200476,0.077162,0.054931,116.222487,98.048294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257142,70.288667,92.802479,139.700000,13.881055,29.569620,35.846089,24.939517,11.075949,7.389032,14.359193,0.208227,20.529573,60.290866,54.698586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.973807,64.803881,105.318550,167.022745,47.696070,47.014721,54.724588,14.299868,104.319110,4.169425,64.442281,19.689819,161.651597,105.075278,158.799020,104.858053,73.319343,105.868038,-0.063571,0.032727,32.025740,-235.748440,99.651231,2.693675,19.535647,8.192305,23.681723,1219.160232,12.577772,211150.764264,0.897048,53.754829,27.399834,5.252974,0.075974,0.053796,116.201393,98.050875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254555,70.291888,92.769917,139.700000,13.896574,29.569620,35.846089,25.014263,11.075949,7.389032,14.357237,0.207963,20.455108,61.235776,54.690118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.930003,64.777956,105.311468,166.984345,47.696840,47.020803,54.691766,14.306717,104.562291,4.167687,64.487833,19.700892,161.676569,105.094233,158.814653,105.029348,73.334973,105.844362,-0.063569,0.032696,32.025740,-235.745511,99.239089,2.686901,19.514083,8.207865,43.343279,2232.697084,12.639261,211206.823516,0.905147,54.010173,27.389017,5.290524,0.076291,0.054581,116.273373,98.053616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250611,70.294580,92.787627,139.700000,13.909640,29.569620,35.846089,24.959553,11.075949,7.389032,14.355286,0.205743,20.524597,60.699412,54.697396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.805081,64.784299,105.325715,166.976497,47.711435,47.026887,54.749802,14.327981,104.626375,4.164928,64.526520,19.621931,161.635188,105.113370,158.823628,104.931963,73.329301,105.924228,-0.063451,0.032668,32.025740,-235.721144,99.983309,2.684734,19.539055,8.206675,43.329970,2229.645575,12.611508,211228.608843,0.901927,53.839720,27.470056,5.272833,0.077243,0.053875,116.311276,98.051316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240995,70.303216,92.809155,139.700000,13.921464,29.569620,35.846089,24.985415,11.075949,7.389032,14.354234,0.207699,20.511110,60.643105,54.698055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.756124,64.804157,105.357922,166.979020,47.717632,47.033764,54.710254,14.304720,104.661624,4.171265,64.508748,19.694833,161.639914,105.070970,158.851353,104.921088,73.359528,105.867503,-0.063619,0.032672,32.025740,-235.750939,99.384913,2.674226,19.551081,8.248325,42.059879,2165.854510,12.630865,211245.615816,0.904593,53.910764,27.439807,5.284067,0.076790,0.055389,116.357789,98.126895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273592,70.323782,92.822147,139.700000,13.934163,29.569620,35.846089,25.056100,11.075949,7.389032,14.353090,0.209024,20.468919,61.391474,54.693669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.904656,64.791194,105.375652,166.979861,47.716819,47.039125,54.737194,14.298583,104.288080,4.167201,64.449680,19.672940,161.633591,105.065160,158.828054,104.945429,73.351508,106.042727,-0.063550,0.032663,32.025740,-235.751358,99.944611,2.668861,19.557121,8.218250,39.610254,2038.708310,12.688018,211333.747203,0.909679,54.194560,27.494788,5.318116,0.076620,0.054365,116.382821,98.155650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254578,70.311406,92.802988,139.700000,13.948661,29.569620,35.846089,25.079171,11.075949,7.389032,14.352413,0.205228,20.533324,61.088448,54.712394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.192046,64.791194,105.419085,166.979861,47.733218,47.042906,54.794647,14.302579,104.661281,4.173751,64.392988,19.625443,161.634062,105.236177,158.819484,104.980390,73.327676,105.902255,-0.063514,0.032623,32.025740,-235.748179,99.536794,2.653789,19.535305,8.233829,35.421003,1821.179326,12.714204,211371.918448,0.912849,54.323523,27.429542,5.332925,0.077138,0.055317,116.422709,98.186308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252610,70.319808,92.800293,139.700000,13.970782,29.569620,35.846089,24.988371,11.075949,7.389032,14.351092,0.206695,20.565454,60.826521,54.702795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.846828,64.757822,105.438890,166.957999,47.727452,47.046740,54.722027,14.310713,104.754730,4.162800,64.398602,19.682634,161.652288,105.320214,158.828726,104.966685,73.344013,105.931284,-0.063383,0.032579,32.025740,-235.737268,99.435449,2.644150,19.538171,8.192052,32.243953,1660.030599,12.651833,211333.992480,0.905415,53.980188,27.545692,5.294020,0.077564,0.055654,116.503218,98.155997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287673,70.339937,92.819501,139.700000,13.982510,29.569620,35.846089,24.809736,11.075949,7.389032,14.349318,0.205657,20.464844,61.647829,54.690866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.858028,64.739895,105.382334,166.952113,47.732579,47.051310,54.727375,14.304577,104.608528,4.125930,64.438162,19.672274,161.643268,105.213309,158.808749,104.981899,73.345819,105.902457,-0.063535,0.032537,32.025740,-235.748141,99.696730,2.622845,19.559844,8.254528,25.407620,1307.944607,12.532256,211251.087888,0.891181,53.346386,27.482850,5.220822,0.077586,0.054674,116.476992,98.117183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277296,70.317531,92.807932,139.700000,13.990034,29.569620,35.846089,25.003694,11.075949,7.389032,14.348033,0.205099,20.534874,60.631721,54.692469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.130581,64.752858,105.437100,166.970892,47.732008,47.054350,54.759682,14.308858,104.642391,4.077895,64.471413,19.646179,161.646102,105.259959,158.839475,105.048438,73.317787,105.957180,-0.063524,0.032518,32.025740,-235.743697,99.984255,2.617387,19.553569,8.236335,21.804561,1121.802570,12.682752,211377.720642,0.908486,54.075208,27.484432,5.312632,0.077363,0.054855,116.498705,98.189549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272959,70.330616,92.792238,139.700000,14.004214,29.569620,35.846089,24.983537,11.075949,7.389032,14.346327,0.206434,20.518430,61.669469,54.697485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.864972,64.725278,105.458063,166.983505,47.740696,47.058928,54.751825,14.305005,104.516287,4.034488,64.355807,19.612438,161.631147,105.226170,158.811661,104.984120,73.335681,105.958550,-0.063466,0.032478,32.025740,-235.751144,99.313409,2.613753,19.540642,8.243114,-3.783963,-194.705513,12.674434,211381.305905,0.907919,54.032392,27.464831,5.306788,0.076204,0.054852,116.453952,98.200917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268887,70.328618,92.775792,139.700000,14.028424,29.569620,35.846089,24.956314,11.075949,7.389032,14.344792,0.206002,20.571764,61.796634,54.694692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.816605,64.725278,105.403374,166.983505,47.730625,47.063531,54.716870,14.298441,104.625109,3.991115,64.387817,19.629589,161.631223,105.236782,158.809100,105.048614,73.328724,105.922929,-0.063642,0.032487,32.025740,-235.750520,99.531024,2.604786,19.534782,8.187563,-2.407139,-123.939571,12.561877,211313.078815,0.894720,53.443008,27.526638,5.237658,0.079104,0.056406,116.466219,98.105788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288881,70.344048,92.768180,139.700000,14.041740,29.569620,35.846089,24.960968,11.075949,7.389032,14.342881,0.206348,20.542231,60.851706,54.782821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.981902,64.702387,105.379835,166.958279,47.705168,47.068088,54.761616,14.307716,104.662496,3.937438,64.452862,19.640977,161.630697,105.156904,158.800283,105.008182,73.329885,105.972036,-0.063676,0.032472,32.025740,-235.742878,99.078887,2.592579,19.549747,8.234532,5.030625,258.806819,12.678681,211412.470129,0.907302,54.002349,27.509590,5.308745,0.077241,0.055214,116.406705,98.050678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261753,70.341393,92.776185,139.700000,14.051890,29.569620,35.846089,24.984456,11.075949,7.389032,14.340966,0.207174,20.558061,61.546496,54.704546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.965827,64.721968,105.404467,166.965286,47.692836,47.071125,54.721792,14.293731,104.660442,3.920215,64.455555,19.630890,161.634460,105.263972,158.810463,105.067700,73.342485,106.027917,-0.063689,0.032496,32.025740,-235.759150,99.375883,2.596987,19.526055,8.198561,8.555024,440.444247,12.696889,211459.006811,0.910270,54.109884,27.494564,5.318942,0.076273,0.053613,116.439571,97.962495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270472,70.324396,92.759007,139.700000,14.063646,29.569620,35.846089,24.880408,11.075949,7.389032,14.339387,0.205399,20.567040,61.531554,54.734788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.834415,64.741826,105.431386,166.993314,47.697526,47.075650,54.730029,14.301865,104.637850,3.917854,64.433287,19.667126,161.616077,105.298116,158.813498,105.029874,73.345921,106.027073,-0.063713,0.032503,32.025740,-235.747422,99.865662,2.586907,19.547169,8.210461,7.480798,385.081159,12.623888,211396.159945,0.901764,53.720324,27.523708,5.273764,0.078245,0.055285,116.412535,97.939722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277961,70.363407,92.754285,139.700000,14.077075,29.569620,35.846089,24.885956,11.075949,7.389032,14.338269,0.206651,20.504186,60.933785,54.690079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.732378,64.741826,105.428468,166.993314,47.707221,47.080199,54.693463,14.292161,104.767231,3.921788,64.420610,19.659046,161.619430,105.222324,158.778805,105.047225,73.315524,106.007902,-0.063763,0.032510,32.025740,-235.756146,99.837358,2.587099,19.570211,8.209235,4.996155,257.353719,12.634028,211418.318562,0.903270,53.775461,27.545581,5.279244,0.077185,0.054822,116.426485,98.027478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277931,70.368769,92.745571,139.700000,14.093778,29.569620,35.846089,24.958210,11.075949,7.389032,14.337226,0.206695,20.543493,61.509662,54.699353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.239464,64.733000,105.467383,166.999761,47.686878,47.084744,54.713603,14.302294,104.642854,3.899599,64.367110,19.650173,161.653895,105.288075,158.807354,104.941642,73.321734,106.020645,-0.063776,0.032504,32.025740,-235.746667,99.963332,2.591033,19.545852,8.218647,0.886306,45.637132,12.694981,211502.281196,0.909470,54.086811,27.541625,5.315578,0.076811,0.053921,116.471762,97.976067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278663,70.381528,92.731438,139.700000,14.107681,29.569620,35.846089,25.007977,11.075949,7.389032,14.335680,0.203697,20.523479,61.431908,54.696000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.982126,64.710385,105.458704,167.001443,47.676083,47.090805,54.812467,14.304006,104.524277,3.872761,64.334196,19.694282,161.639220,105.297639,158.803935,105.101281,73.312501,106.029051,-0.063836,0.032504,32.025740,-235.745282,99.591085,2.596387,19.535990,8.218629,-2.377420,-122.195852,12.740665,211590.076928,0.915049,54.314191,27.560197,5.342918,0.076916,0.055059,116.571207,97.979545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270752,70.373618,92.704626,139.700000,14.121153,29.569620,35.846089,24.696759,11.075949,7.389032,14.334264,0.205014,20.570394,61.640016,54.699088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.841107,64.672324,105.501323,166.996398,47.665000,47.099171,54.709829,14.299582,104.578691,3.843954,64.335895,19.628944,161.632515,105.341309,158.827728,105.079581,73.340227,106.065274,-0.063834,0.032505,32.025740,-235.753299,99.796320,2.592969,19.550360,8.246829,17.989350,926.360697,12.525040,211390.135439,0.891010,53.184296,27.561847,5.210977,0.077064,0.055299,116.624376,98.044664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279938,70.377412,92.692136,139.700000,14.146118,29.569620,35.846089,24.835037,11.075949,7.389032,14.331803,0.207611,20.504385,61.488694,54.700681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.945500,64.670946,105.527611,166.982383,47.645920,47.106006,54.709657,14.325412,104.616615,3.840240,64.363366,19.692946,161.658840,105.293362,158.794605,105.128554,73.324615,106.027766,-0.063891,0.032508,32.025740,-235.726326,99.407727,2.591066,19.578542,8.235307,19.346590,996.254779,12.635972,211517.472639,0.901367,53.727827,27.576264,5.277652,0.076396,0.054399,116.631940,98.042342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272924,70.388648,92.674442,139.700000,14.161635,29.569620,35.846089,24.912810,11.075949,7.389032,14.329372,0.205099,20.570647,61.634813,54.702913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.011517,64.670946,105.525800,166.982383,47.641404,47.110572,54.864484,14.306717,104.714778,3.844018,64.286169,19.632018,161.643223,105.290045,158.784589,105.101710,73.351028,106.102119,-0.063800,0.032484,32.025740,-235.740120,99.382506,2.598878,19.583392,8.222433,21.435970,1100.732628,12.701581,211568.393326,0.909806,54.002429,27.570875,5.317310,0.079027,0.055675,116.536664,98.011778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266461,70.376379,92.661072,139.700000,14.176714,29.569620,35.846089,24.845536,11.075949,7.389032,14.327604,0.206825,20.541780,61.179590,54.705500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.783388,64.653294,105.513576,166.975937,47.648485,47.115680,54.698639,14.302722,104.637072,3.835083,64.245829,19.639068,161.659161,105.386490,158.782869,105.011499,73.282748,106.107265,-0.063828,0.032475,32.025740,-235.748036,99.137688,2.607630,19.554633,8.254762,18.956182,976.347317,12.659837,211567.527922,0.904997,53.769428,27.563358,5.290798,0.076656,0.054902,116.552316,97.926112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261665,70.376975,92.658148,139.700000,14.193680,29.569620,35.846089,24.801874,11.075949,7.389032,14.325505,0.209648,20.538444,61.725464,54.701812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.779003,64.616062,105.512643,166.963044,47.650993,47.122502,54.715885,14.306575,104.765628,3.835614,64.254996,19.671998,161.659045,105.336033,158.797826,105.236840,73.310062,106.147031,-0.063721,0.032472,32.025740,-235.746960,99.499348,2.613240,19.573421,8.218629,19.910398,1025.171458,12.632312,211539.389605,0.899441,53.623441,27.582793,5.273253,0.077811,0.054145,116.503548,97.911285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272737,70.376847,92.664654,139.700000,14.208623,29.569620,35.846089,24.931702,11.075949,7.389032,14.323666,0.206651,20.526616,61.077249,54.696777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.946530,64.612477,105.550784,166.966687,47.652745,47.127840,54.696461,14.312426,104.739445,3.857128,64.290858,19.722194,161.649048,105.355789,158.801361,105.163157,73.303631,106.089381,-0.063818,0.032458,32.025740,-235.735392,99.541420,2.630260,19.562476,8.245476,19.319354,995.092300,12.731575,211702.557082,0.913029,54.111874,27.654245,5.333443,0.076069,0.053398,116.541900,97.990608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283680,70.383642,92.684231,139.700000,14.222113,29.569620,35.846089,24.930092,11.075949,7.389032,14.320951,0.206825,20.542195,60.728305,54.688240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.155570,64.612477,105.554041,166.966687,47.634757,47.132390,54.724021,14.302864,104.591779,3.849002,64.246989,19.653668,161.637645,105.341811,158.800847,105.125238,73.290928,106.110346,-0.063807,0.032460,32.025740,-235.743156,99.648680,2.626384,19.565289,8.212841,20.799643,1070.798780,12.734227,211690.895217,0.913010,54.084414,27.651439,5.334578,0.076050,0.055191,116.486505,98.076680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296389,70.398008,92.710606,139.700000,14.244033,29.569620,35.846089,24.826479,11.075949,7.389032,14.318837,0.206131,20.522397,61.621823,54.692833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.864197,64.599239,105.540785,166.973134,47.634441,47.135420,54.759204,14.300296,104.755753,3.852160,64.217321,19.624297,161.601043,105.407293,158.742647,105.162110,73.335349,106.106961,-0.063802,0.032441,32.025740,-235.746868,99.529943,2.635765,19.550991,8.230024,23.637391,1216.108723,12.665268,211647.665400,0.905472,53.708678,27.622336,5.291686,0.075093,0.053746,116.472529,98.065631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280023,70.358417,92.677261,139.700000,14.258255,29.569620,35.846089,24.698995,11.075949,7.389032,14.316517,0.205959,20.506044,61.236590,54.694652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.864906,64.582415,105.558673,166.966968,47.633379,47.140753,54.739529,14.309857,104.636035,3.859856,64.273547,19.644742,161.652464,105.354365,158.799889,105.140868,73.316142,106.029352,-0.063939,0.032404,32.025740,-235.739104,99.796805,2.648266,19.543977,8.179233,25.523373,1313.611695,12.576566,211592.164633,0.895362,53.247720,27.647963,5.236966,0.077733,0.054956,116.504223,98.085925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299067,70.395708,92.724757,139.700000,14.272100,29.569620,35.846089,24.861467,11.075949,7.389032,14.314391,0.205142,20.567978,61.012415,54.701537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.005500,0.180000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
