OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
10:43:18 AM
50
50
Test Comments:
50
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
19.575771,64.520638,103.988826,167.499251,47.249041,46.257875,54.725457,14.290592,103.176396,3.612332,64.382940,19.280134,161.733088,103.767137,158.790725,103.514309,73.130036,104.598870,-0.060875,0.032724,32.025740,-235.759839,98.111526,2.451365,19.317443,8.127377,19.956221,1027.351107,12.364107,207925.555489,0.893790,53.891913,26.857124,5.241228,0.077046,0.054308,116.534408,98.203490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349952,70.476033,92.408942,139.700000,13.964946,29.569620,35.846089,25.540663,11.075949,7.389032,13.881878,0.206608,20.323594,60.308729,54.666171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.555364,64.520638,103.956063,167.499251,47.248418,46.252555,54.710089,14.302151,103.278336,3.607150,64.476799,19.266678,161.737193,103.684471,158.787684,103.567102,73.087162,104.566028,-0.060930,0.032703,32.025740,-235.746157,97.897273,2.476320,19.304515,8.154098,22.027493,1134.299225,12.496104,207999.194529,0.908294,54.570835,26.836270,5.324552,0.076751,0.054573,116.516411,98.252599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.366513,70.459000,92.398946,139.700000,13.953394,29.569620,35.846089,25.517672,11.075949,7.389032,13.878862,0.206999,20.318599,59.897506,54.677530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.359958,64.542425,103.922928,167.484115,47.245855,46.246905,54.706301,14.306289,103.216282,3.588617,64.600132,19.343426,161.762054,103.708403,158.785122,103.530985,73.111703,104.507808,-0.060744,0.032734,32.025740,-235.745612,98.026555,2.500999,19.297898,8.133021,18.891118,972.859878,12.474469,207971.144150,0.905565,54.443775,26.872126,5.312119,0.078340,0.056766,116.554735,98.310580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351665,70.470281,92.416884,139.700000,13.937775,29.569620,35.846089,25.541385,11.075949,7.389032,13.876401,0.206608,20.265987,60.377528,54.663810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.307999,64.595653,103.939564,167.480471,47.239467,46.243821,54.706508,14.304862,103.246562,3.585633,64.637683,19.277836,161.756646,103.722517,158.787233,103.518638,73.070595,104.537234,-0.060684,0.032742,32.025740,-235.745242,98.272313,2.511314,19.291137,8.167549,13.072931,673.230776,12.479513,207989.888900,0.906695,54.489645,26.894534,5.315987,0.076192,0.053914,116.566364,98.219232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329517,70.458089,92.400935,139.700000,13.919303,29.569620,35.846089,25.671461,11.075949,7.389032,13.873597,0.206304,20.272243,60.287685,54.661401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.676342,64.652191,103.974583,167.495607,47.222103,46.239223,54.799552,14.306575,103.132888,3.587549,64.600957,19.333965,161.776584,103.656014,158.803093,103.536648,73.138151,104.534376,-0.060466,0.032777,32.025740,-235.743203,97.820281,2.516429,19.294653,8.128080,2.077637,106.812618,12.561475,208038.595029,0.916179,54.952558,26.833700,5.367932,0.078532,0.053502,116.589758,98.182055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355686,70.468080,92.403134,139.700000,13.907221,29.569620,35.846089,25.715504,11.075949,7.389032,13.872174,0.205142,20.280375,60.798641,54.755038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.727229,64.660189,103.957006,167.522797,47.202444,46.234658,54.755980,14.293160,103.232899,3.584260,64.573716,19.346216,161.731056,103.678588,158.784918,103.613198,73.087441,104.581360,-0.060445,0.032794,32.025740,-235.759721,98.332727,2.513615,19.275036,8.161274,10.850803,558.290611,12.586242,208110.577427,0.918775,55.123668,26.893154,5.383238,0.076791,0.055021,116.576107,98.130368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331117,70.441856,92.366875,139.700000,13.891221,29.569620,35.846089,25.670106,11.075949,7.389032,13.870337,0.205959,20.271666,61.008142,54.750347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.835820,64.660189,103.929122,167.522797,47.191995,46.230080,54.704035,14.315565,103.056074,3.578467,64.669627,19.308519,161.724454,103.863924,158.758323,103.608549,73.054899,104.545325,-0.060684,0.032785,32.025740,-235.734866,98.137641,2.524719,19.291642,8.131759,18.241383,939.438592,12.428544,207916.079459,0.899440,54.349816,26.823815,5.284244,0.076829,0.055333,116.594320,98.134093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348297,70.435394,92.354048,139.700000,13.874472,29.569620,35.846089,25.490995,11.075949,7.389032,13.868397,0.208536,20.269575,60.585106,54.665659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.520967,64.674531,103.923448,167.525600,47.186238,46.227040,54.713363,14.300581,103.132451,3.573764,64.600685,19.371342,161.738076,103.689281,158.779527,103.528047,73.076706,104.576375,-0.060896,0.032795,32.025740,-235.750503,98.078115,2.533194,19.306048,8.145011,27.681299,1425.355041,12.404277,207920.401141,0.897674,54.244051,26.903809,5.269722,0.075701,0.054388,116.607604,98.135200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333893,70.435093,92.355971,139.700000,13.860076,29.569620,35.846089,25.438868,11.075949,7.389032,13.866628,0.203697,20.281259,60.227065,54.668344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.552657,64.686114,103.927850,167.537934,47.158950,46.223276,54.749085,14.290592,103.152044,3.559756,64.583768,19.376784,161.757257,103.724932,158.779179,103.544134,73.047856,104.493090,-0.060781,0.032794,32.025740,-235.759513,97.572776,2.543280,19.323357,8.109130,39.802410,2048.153456,12.354436,207881.192816,0.893336,54.002050,26.913893,5.239467,0.077321,0.054204,116.615557,98.164203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372083,70.450054,92.368992,139.700000,13.847853,29.569620,35.846089,25.630104,11.075949,7.389032,13.864634,0.206956,20.282394,59.243583,54.669416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.585227,64.656328,103.950378,167.536252,47.133529,46.220944,54.732898,14.296728,103.081201,3.559995,64.564634,19.306250,161.762761,103.736139,158.772643,103.551248,73.153203,104.549831,-0.060812,0.032832,32.025740,-235.755337,97.947814,2.538866,19.288955,8.174887,44.437331,2287.333623,12.489465,207987.993429,0.908097,54.720938,26.911438,5.323683,0.076630,0.053187,116.609600,98.133220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342907,70.420466,92.364086,139.700000,13.833358,29.569620,35.846089,25.616705,11.075949,7.389032,13.862940,0.205014,20.262345,61.314045,54.673488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.440170,64.669015,103.931625,167.520555,47.124828,46.214710,54.802650,14.308430,103.203714,3.544293,64.640112,19.348003,161.747275,103.756511,158.791395,103.499063,73.115177,104.594671,-0.060833,0.032826,32.025740,-235.740368,97.745452,2.519925,19.295753,8.129685,19.506672,1002.793727,12.475339,207987.427171,0.905928,54.661209,26.888368,5.315280,0.077057,0.054437,116.534821,98.225199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352349,70.420368,92.385918,139.700000,13.816792,29.569620,35.846089,25.590631,11.075949,7.389032,13.859603,0.206002,20.268186,60.280213,54.755854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.304879,64.669015,103.983668,167.520555,47.129832,46.209873,54.886914,14.309857,103.121134,3.536456,64.646924,19.298587,161.729598,103.703301,158.785339,103.516299,73.052110,104.534883,-0.060799,0.032808,32.025740,-235.741391,97.728605,2.525778,19.305092,8.169568,8.657275,444.367616,12.461437,207861.757252,0.904530,54.558224,26.818397,5.307591,0.076727,0.054218,116.608587,98.209305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340705,70.400016,92.349703,139.700000,13.798441,29.569620,35.846089,25.705320,11.075949,7.389032,13.857800,0.206391,20.323720,60.783477,54.744426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.552913,64.696319,103.975889,167.529525,47.143976,46.206803,54.738566,14.300438,103.180522,3.523244,64.662705,19.337737,161.740462,103.698626,158.797370,103.501828,73.057920,104.584068,-0.060849,0.032808,32.025740,-235.747869,97.491743,2.514482,19.333003,8.121770,-2.995343,-154.164039,12.521846,207932.040620,0.910271,54.897651,26.884368,5.346230,0.076471,0.055098,116.703058,98.253104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343579,70.397083,92.360237,139.700000,13.791718,29.569620,35.846089,25.799053,11.075949,7.389032,13.856369,0.205743,20.316977,60.785167,54.764243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.687662,64.714246,103.997032,167.522797,47.173943,46.204409,54.820809,14.304862,103.181187,3.539473,64.683434,19.367664,161.744757,103.757524,158.797535,103.669719,73.134384,104.605795,-0.060933,0.032787,32.025740,-235.745569,97.863274,2.525028,19.327396,8.166900,-2.185508,-112.314776,12.583752,208016.979259,0.915380,55.204115,26.910173,5.386393,0.076916,0.053516,116.720368,98.269566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348738,70.416343,92.360232,139.700000,13.780203,29.569620,35.846089,25.666753,11.075949,7.389032,13.854508,0.203950,20.313533,60.970469,54.761489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.344840,64.693285,104.049465,167.507661,47.195077,46.203515,54.824809,14.305433,103.233241,3.546937,64.592542,19.426063,161.761418,103.823692,158.795788,103.631175,73.129764,104.641136,-0.061022,0.032796,32.025740,-235.745651,97.951461,2.533503,19.341514,8.129577,8.008406,411.527569,12.474580,207911.720578,0.905787,54.670836,26.935019,5.317667,0.078587,0.056342,116.767124,98.244594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367969,70.398660,92.352074,139.700000,13.767212,29.569620,35.846089,25.598985,11.075949,7.389032,13.853112,0.205185,20.344491,60.631859,54.762483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.379526,64.693285,104.018639,167.507661,47.203454,46.205823,54.728823,14.298441,103.114130,3.563794,64.489214,19.406075,161.739507,103.803286,158.829570,103.721155,73.058613,104.582559,-0.061001,0.032804,32.025740,-235.756075,97.848368,2.539430,19.343876,8.177862,17.425389,897.008088,12.417686,207794.670172,0.897998,54.386543,26.872093,5.282346,0.076456,0.054318,116.783991,98.183491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373632,70.387734,92.349594,139.700000,13.757241,29.569620,35.846089,25.813974,11.075949,7.389032,13.850861,0.208315,20.316129,60.885872,54.699875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.773354,64.644745,104.015355,167.470379,47.203487,46.208142,54.738370,14.309286,103.259485,3.589095,64.514532,19.354545,161.757459,103.863043,158.844944,103.649370,73.086325,104.711265,-0.060944,0.032824,32.025740,-235.740492,98.013072,2.547552,19.331309,8.131055,22.708002,1168.737682,12.569968,207924.106401,0.914377,55.137692,26.898730,5.378668,0.076187,0.053581,116.723410,98.156195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358619,70.390555,92.337482,139.700000,13.745504,29.569620,35.846089,25.797100,11.075949,7.389032,13.847920,0.207043,20.314921,61.261715,54.665522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.644099,64.643366,104.048805,167.442068,47.223669,46.205879,54.739608,14.304577,103.236797,3.609097,64.496829,19.399704,161.717918,103.822018,158.837676,103.630482,73.049667,104.740183,-0.061083,0.032826,32.025740,-235.745038,97.900515,2.557838,19.338016,8.193855,24.337597,1252.581519,12.553106,207976.851939,0.914327,55.059086,26.933385,5.367450,0.076605,0.053922,116.718812,98.138247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347300,70.383799,92.313350,139.700000,13.739047,29.569620,35.846089,25.571632,11.075949,7.389032,13.845744,0.208315,20.310937,60.260119,54.680687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.571575,64.622405,104.105108,167.445712,47.228254,46.205788,54.722484,14.305576,103.131235,3.614453,64.477602,19.389819,161.779432,103.830051,158.903160,103.688523,73.039186,104.576472,-0.061096,0.032812,32.025740,-235.746652,97.777024,2.555884,19.326585,8.140900,40.313697,2075.471726,12.381273,207774.757044,0.895247,54.125687,26.985843,5.260380,0.075968,0.054812,116.748185,98.179476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358832,70.406114,92.310377,139.700000,13.722574,29.569620,35.846089,25.653396,11.075949,7.389032,13.842803,0.205270,20.293970,59.800500,54.667862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.687668,64.609995,104.047245,167.442909,47.221777,46.209467,54.749314,14.307574,103.343740,3.604240,64.445800,19.389868,161.767362,103.927910,158.878993,103.746586,73.058751,104.666620,-0.061127,0.032824,32.025740,-235.741714,97.888664,2.563105,19.358174,8.174599,38.368052,1974.336005,12.438663,207846.383696,0.901290,54.413190,27.040503,5.296695,0.076870,0.053945,116.742019,98.187240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340523,70.377437,92.306871,139.700000,13.715603,29.569620,35.846089,25.705910,11.075949,7.389032,13.840074,0.206002,20.291914,59.710745,54.667813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.574357,64.609995,104.057600,167.442909,47.220013,46.213300,54.861219,14.294587,103.366874,3.589137,64.329963,19.451441,161.744243,103.951076,158.847132,103.725125,73.061543,104.766596,-0.061035,0.032833,32.025740,-235.757477,97.980589,2.560421,19.356497,8.133435,33.338979,1712.051558,12.473670,207871.054049,0.904994,54.554970,26.949019,5.319199,0.077253,0.053606,116.771435,98.152599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348999,70.389646,92.288577,139.700000,13.696945,29.569620,35.846089,25.643493,11.075949,7.389032,13.837463,0.206695,20.335097,60.767015,54.671147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.483053,64.580760,104.099739,167.439265,47.233654,46.218676,54.744278,14.297584,103.434429,3.595924,64.365594,19.397909,161.762576,103.930844,158.807501,103.673361,73.023468,104.676546,-0.061117,0.032834,32.025740,-235.751540,97.744885,2.552015,19.347121,8.179106,34.823721,1792.117337,12.419805,207817.268910,0.899067,54.282277,26.985616,5.284894,0.076821,0.054343,116.775326,98.144923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349754,70.399525,92.283680,139.700000,13.686371,29.569620,35.846089,25.713555,11.075949,7.389032,13.834435,0.206088,20.345879,60.289823,54.675720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.326198,64.546562,104.148580,167.423288,47.242253,46.222482,54.706228,14.308430,103.225124,3.579492,64.376716,19.407780,161.755244,103.866277,158.835563,103.761947,73.100688,104.800191,-0.060938,0.032796,32.025740,-235.740531,98.028043,2.536094,19.349573,8.138015,35.169152,1811.152939,12.470562,207879.639558,0.902695,54.536309,27.045066,5.316016,0.076209,0.053637,116.798861,98.213530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341656,70.410091,92.301799,139.700000,13.680026,29.569620,35.846089,25.778429,11.075949,7.389032,13.831866,0.204800,20.324766,60.333245,54.669859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.890400,64.546562,104.134250,167.415720,47.249888,46.224785,54.696722,14.317278,103.391689,3.571189,64.416260,19.350028,161.755217,103.964278,158.850230,103.696966,73.075196,104.819976,-0.060970,0.032803,32.025740,-235.735604,98.432713,2.522844,19.329614,8.151087,33.727075,1737.190179,12.514036,207954.627769,0.909068,54.712605,27.027080,5.343092,0.077712,0.053855,116.834402,98.171087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347848,70.398863,92.286567,139.700000,13.674116,29.569620,35.846089,25.880331,11.075949,7.389032,13.828410,0.203317,20.355778,60.721793,54.671098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.751098,64.546562,104.134296,167.415720,47.250793,46.226840,54.837913,14.305718,103.325542,3.597416,64.424824,19.334246,161.745864,103.969241,158.797891,103.756791,73.049008,104.701168,-0.061240,0.032795,32.025740,-235.746673,98.181474,2.511429,19.338395,8.146940,30.493552,1566.596305,12.586470,207955.504243,0.917363,55.033260,27.026826,5.388984,0.078659,0.055538,116.925935,98.098242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324659,70.387288,92.286424,139.700000,13.658560,29.569620,35.846089,25.552016,11.075949,7.389032,13.825631,0.204885,20.288759,61.457374,54.665482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.496329,64.560903,104.140224,167.424129,47.254723,46.230646,54.759388,14.302008,103.463041,3.627105,64.436274,19.484364,161.763343,103.937394,158.803372,103.745258,73.093487,104.729452,-0.061211,0.032811,32.025740,-235.748096,98.378775,2.511021,19.322762,8.128802,33.726174,1735.155839,12.341620,207753.540569,0.890591,53.767180,27.064628,5.235402,0.077145,0.054722,116.923418,98.095672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339817,70.389174,92.301628,139.700000,13.653193,29.569620,35.846089,25.643004,11.075949,7.389032,13.823166,0.205014,20.290959,60.701223,54.670095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.590094,64.569177,104.175610,167.412636,47.282123,46.238404,54.711439,14.302579,103.310308,3.614086,64.453247,19.439290,161.774084,103.903939,158.832235,103.870833,73.114534,104.750918,-0.061237,0.032790,32.025740,-235.747689,98.017134,2.508703,19.359923,8.154315,15.737994,810.403362,12.401731,207840.261123,0.894839,54.077140,27.016872,5.272329,0.076130,0.053421,116.935190,98.119340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343385,70.407257,92.308470,139.700000,13.641843,29.569620,35.846089,25.607603,11.075949,7.389032,13.819760,0.207831,20.362756,60.530093,54.678966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.743601,64.588758,104.220279,167.392735,47.286187,46.242976,54.729821,14.309286,103.328619,3.612514,64.417643,19.392393,161.759617,103.919317,158.825255,103.809904,73.096415,104.735261,-0.061198,0.032822,32.025740,-235.740982,98.148168,2.509379,19.365025,8.164087,11.266226,579.941793,12.513967,207935.385108,0.908372,54.662815,26.990003,5.341530,0.076535,0.054925,116.939189,98.133465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334042,70.430679,92.326326,139.700000,13.636774,29.569620,35.846089,25.749378,11.075949,7.389032,13.817120,0.204928,20.296025,61.039705,54.675494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.551886,64.564764,104.207118,167.379560,47.290441,46.246025,54.776747,14.301009,103.373296,3.613021,64.409569,19.350166,161.801335,103.953735,158.855809,103.741814,73.012310,104.803054,-0.061106,0.032829,32.025740,-235.751709,98.348571,2.513248,19.353161,8.178349,5.639451,290.048456,12.478105,207919.201001,0.904824,54.460142,26.982317,5.317770,0.075952,0.054484,116.954743,98.180273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337813,70.422838,92.322904,139.700000,13.625845,29.569620,35.846089,25.657165,11.075949,7.389032,13.814988,0.207087,20.313713,60.039712,54.670262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.520359,64.564764,104.180716,167.379560,47.280278,46.251360,54.713171,14.303292,103.578241,3.610113,64.410444,19.352937,161.769177,104.006730,158.821283,103.785005,73.131402,104.706414,-0.061214,0.032817,32.025740,-235.749426,98.339759,2.506307,19.354027,8.184479,-1.374124,-70.756132,12.416842,207902.653391,0.897354,54.136069,26.990691,5.278687,0.076846,0.053461,116.879641,98.220080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347090,70.411377,92.305158,139.700000,13.614324,29.569620,35.846089,25.776869,11.075949,7.389032,13.811895,0.206478,20.314723,60.591216,54.674717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.586926,64.564489,104.205045,167.374515,47.276550,46.256722,54.816323,14.309001,103.358733,3.611170,64.431822,19.367254,161.769464,103.955511,158.808383,103.847756,72.991907,104.766155,-0.061054,0.032839,32.025740,-235.742737,98.255730,2.502276,19.349988,8.176456,-3.960887,-203.569420,12.498880,208049.114826,0.905717,54.541593,27.116986,5.329773,0.076243,0.055181,116.818867,98.228730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335379,70.432016,92.299310,139.700000,13.605216,29.569620,35.846089,25.802846,11.075949,7.389032,13.809222,0.204629,20.321719,60.355817,54.671816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.800927,64.579657,104.221434,167.371992,47.300158,46.262780,54.716716,14.298869,103.480168,3.626425,64.400615,19.295883,161.774408,103.966317,158.832183,103.773084,73.056712,104.833725,-0.060896,0.032830,32.025740,-235.749112,97.916670,2.497853,19.333148,8.155432,-3.262254,-167.968484,12.512093,207990.061225,0.908393,54.612541,26.937745,5.337029,0.076744,0.054096,116.859302,98.205341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348305,70.422545,92.277786,139.700000,13.597421,29.569620,35.846089,25.772978,11.075949,7.389032,13.806553,0.205313,20.342382,60.597815,54.740443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.363431,64.581036,104.227483,167.360780,47.305563,46.267375,54.755596,14.300296,103.259974,3.623337,64.468887,19.420275,161.791567,103.983776,158.836589,103.870179,73.096225,104.887226,-0.060749,0.032822,32.025740,-235.747522,98.161856,2.496270,19.361492,8.186841,1.288021,66.271144,12.486461,208099.084943,0.903593,54.462569,27.114428,5.320133,0.076150,0.054754,116.873698,98.238914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347763,70.439422,92.233546,139.700000,13.593165,29.569620,35.846089,25.657400,11.075949,7.389032,13.804278,0.208315,20.365479,61.019853,54.677205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.635251,64.581036,104.183399,167.360780,47.318338,46.272719,54.734707,14.311712,103.374846,3.616143,64.386103,19.399367,161.801658,104.109047,158.813180,103.899849,73.036464,104.833183,-0.060707,0.032845,32.025740,-235.739536,97.811060,2.497449,19.350980,8.145804,-0.030864,-1.588599,12.397330,207995.242432,0.895239,53.999166,27.091666,5.263462,0.076371,0.054382,116.835701,98.320612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342733,70.418219,92.243827,139.700000,13.583843,29.569620,35.846089,25.925512,11.075949,7.389032,13.801736,0.205399,20.303562,60.382505,54.670518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.869993,64.588483,104.250703,167.380682,47.324927,46.278032,54.752562,14.304862,103.504793,3.636473,64.353145,19.401289,161.769439,104.052795,158.824183,103.888110,73.011061,104.929991,-0.060765,0.032870,32.025740,-235.746712,98.629631,2.486087,19.352675,8.192503,-0.200316,-10.307196,12.589025,208166.175214,0.915665,54.983298,27.085426,5.382697,0.075514,0.053613,116.848901,98.358581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339914,70.430744,92.197142,139.700000,13.568806,29.569620,35.846089,25.763683,11.075949,7.389032,13.799331,0.205786,20.353182,60.432543,54.669662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.933608,64.559800,104.311222,167.388530,47.339941,46.285902,54.833866,14.314994,103.486814,3.638712,64.320832,19.331339,161.780138,104.096135,158.837933,103.850816,72.992918,104.824549,-0.060755,0.032864,32.025740,-235.738541,98.194829,2.492410,19.337745,8.150925,16.514206,848.474567,12.468671,208125.324082,0.902975,54.370690,27.111575,5.305937,0.077424,0.052658,116.803696,98.353806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328504,70.438413,92.195165,139.700000,13.567881,29.569620,35.846089,25.807251,11.075949,7.389032,13.795342,0.206956,20.333060,60.704610,54.672721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.906976,64.538840,104.331308,167.379000,47.353812,46.294282,54.666417,14.305576,103.365768,3.646595,64.384065,19.352784,161.773994,104.021446,158.824986,103.883934,73.018311,104.858389,-0.060820,0.032873,32.025740,-235.740118,98.210537,2.504658,19.334230,8.151772,11.439267,589.532249,12.374216,208078.163446,0.891738,53.854401,27.197177,5.246640,0.076134,0.054446,116.853440,98.326269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353655,70.459000,92.215960,139.700000,13.566186,29.569620,35.846089,25.589388,11.075949,7.389032,13.792645,0.206002,20.314561,60.131457,54.668256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.603509,64.551802,104.315817,167.363022,47.374836,46.301091,54.677595,14.292019,103.542779,3.652867,64.408096,19.416709,161.793891,104.040606,158.842689,103.836967,73.020763,104.835364,-0.060807,0.032869,32.025740,-235.756779,98.245601,2.522243,19.341730,8.132390,11.935135,614.961489,12.352870,208084.811364,0.887563,53.684622,27.149751,5.232932,0.077002,0.052952,116.830200,98.316202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344109,70.471434,92.200162,139.700000,13.560531,29.569620,35.846089,25.608214,11.075949,7.389032,13.789404,0.206521,20.307475,59.688447,54.678425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.579685,64.551802,104.252601,167.363022,47.397209,46.305659,54.846568,14.306432,103.512901,3.663966,64.481578,19.328137,161.761446,104.033262,158.828221,103.818295,73.094405,104.826434,-0.060637,0.032896,32.025740,-235.745796,98.067487,2.525234,19.342217,8.145101,10.130417,520.364716,12.367357,208100.751705,0.891639,53.722687,27.145407,5.240942,0.076530,0.054287,116.862129,98.253211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353898,70.459242,92.186070,139.700000,13.545407,29.569620,35.846089,25.789446,11.075949,7.389032,13.786888,0.205356,20.348440,60.035223,54.676222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.404131,64.582691,104.280995,167.353772,47.410602,46.310189,54.763215,14.283456,103.438933,3.673143,64.514549,19.433162,161.769968,104.077193,158.843177,103.877461,73.036325,104.971106,-0.060419,0.032890,32.025740,-235.768935,98.537740,2.527296,19.380892,8.155649,11.750454,604.499173,12.498964,208261.336921,0.905934,54.412651,27.128634,5.321283,0.076012,0.054336,116.872160,98.263449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341327,70.477362,92.168477,139.700000,13.536900,29.569620,35.846089,25.809985,11.075949,7.389032,13.784817,0.206045,20.361584,60.521512,54.679733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.461142,64.620751,104.345599,167.355454,47.429423,46.314718,54.700028,14.302722,103.634710,3.687291,64.520601,19.461037,161.766063,104.104801,158.815144,103.974304,72.984483,104.862554,-0.060545,0.032899,32.025740,-235.744932,98.393847,2.525245,19.369100,8.176654,16.973273,874.194427,12.505959,208232.553058,0.904372,54.466145,27.049437,5.324529,0.077607,0.054470,116.861376,98.239589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327059,70.438628,92.120592,139.700000,13.537241,29.569620,35.846089,25.926454,11.075949,7.389032,13.782260,0.205528,20.357401,60.898871,54.670528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.822860,64.618268,104.317127,167.370591,47.450841,46.320809,54.759349,14.313425,103.473477,3.691080,64.479420,19.312226,161.762847,104.218726,158.846582,103.916067,73.021983,104.881093,-0.060283,0.032891,32.025740,-235.733576,98.418255,2.537249,19.366053,8.149356,21.264971,1094.048371,12.586736,208391.332892,0.914396,54.892800,27.197468,5.374165,0.076257,0.053036,116.908869,98.265580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355860,70.486087,92.149189,139.700000,13.531436,29.569620,35.846089,25.897565,11.075949,7.389032,13.780690,0.207218,20.362413,61.087358,54.674442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.910557,64.607237,104.297393,167.360500,47.474526,46.329926,54.689534,14.306575,103.423970,3.683304,64.497705,19.406737,161.764249,104.181940,158.882275,103.915736,72.943058,104.994225,-0.060346,0.032891,32.025740,-235.744020,98.219041,2.541625,19.334482,8.161941,43.801297,2256.382605,12.568860,208451.418858,0.912836,54.802030,27.181825,5.361741,0.076100,0.055126,116.990732,98.290915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337499,70.482243,92.139517,139.700000,13.522817,29.569620,35.846089,25.917428,11.075949,7.389032,13.777527,0.206869,20.322692,61.154030,54.669043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.847726,64.607237,104.300970,167.360500,47.473045,46.336001,54.670814,14.307431,103.548385,3.685719,64.614656,19.335634,161.778055,104.033116,158.825292,103.869329,72.960830,104.969126,-0.060461,0.032912,32.025740,-235.743164,98.151371,2.548723,19.320653,8.142378,41.544550,2140.861200,12.411545,208298.228802,0.894711,53.988957,27.155854,5.262466,0.077851,0.055416,116.967123,98.305368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314173,70.478413,92.124549,139.700000,13.511691,29.569620,35.846089,25.642606,11.075949,7.389032,13.774924,0.205959,20.313425,59.896209,54.675415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.628392,64.646675,104.326406,167.372272,47.460761,46.340601,54.705001,14.306575,103.590349,3.682859,64.638840,19.399590,161.760208,104.090987,158.828486,103.917692,72.989072,104.892689,-0.060325,0.032923,32.025740,-235.745653,98.526269,2.569599,19.350150,8.174310,42.718912,2200.002347,12.374757,208361.208403,0.891913,53.783144,27.305101,5.238296,0.078223,0.054264,116.878334,98.304290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316030,70.465754,92.145706,139.700000,13.503138,29.569620,35.846089,25.686775,11.075949,7.389032,13.773380,0.208359,20.362143,59.819381,54.669338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.599550,64.693837,104.291141,167.412917,47.453734,46.348186,54.683179,14.308715,103.516165,3.677001,64.750818,19.471903,161.759847,104.080531,158.825486,103.903209,73.075486,104.818596,-0.060207,0.032935,32.025740,-235.739592,98.339635,2.569175,19.364647,8.129865,43.815950,2257.399774,12.403489,208399.506603,0.895267,53.922626,27.271732,5.255059,0.076636,0.054774,116.925563,98.202697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315216,70.479870,92.131974,139.700000,13.493984,29.569620,35.846089,25.818462,11.075949,7.389032,13.771215,0.206304,20.325523,60.223238,54.668226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.807103,64.743757,104.294430,167.454682,47.457312,46.354288,54.845344,14.313282,103.367590,3.681338,64.769909,19.490440,161.736912,104.115852,158.847312,103.884632,73.024659,104.969753,-0.060131,0.032939,32.025740,-235.736332,98.338980,2.557021,19.351142,8.183722,44.078843,2264.229342,12.502352,208510.403922,0.905247,54.451706,27.195975,5.315076,0.076440,0.054636,116.970822,98.285047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316431,70.489379,92.138461,139.700000,13.490143,29.569620,35.846089,25.835755,11.075949,7.389032,13.770273,0.205528,20.357707,60.003761,54.669711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.558786,64.743757,104.248144,167.454682,47.451123,46.358586,54.718641,14.302008,103.475953,3.666033,64.705196,19.406719,161.733840,104.052067,158.850259,103.962019,73.096143,104.911956,-0.060296,0.032961,32.025740,-235.747279,98.182332,2.545291,19.351683,8.135581,42.419112,2184.018253,12.515625,208514.018127,0.907230,54.563572,27.063480,5.321099,0.077361,0.054778,116.977877,98.357306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309304,70.491378,92.155419,139.700000,13.475761,29.569620,35.846089,25.715193,11.075949,7.389032,13.769590,0.207130,20.365569,60.665846,54.678445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.657379,64.766924,104.279097,167.480190,47.452479,46.363135,54.785910,14.308144,103.409032,3.653749,64.803693,19.477343,161.767509,104.105480,158.836942,103.936049,73.060408,104.772644,-0.060241,0.032932,32.025740,-235.742287,98.459149,2.538357,19.331976,8.142054,40.942528,2105.405574,12.429257,208527.153009,0.894933,54.149513,27.208294,5.265506,0.076607,0.055695,117.013105,98.312148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318702,70.509896,92.166155,139.700000,13.468227,29.569620,35.846089,25.868421,11.075949,7.389032,13.768526,0.208359,20.291392,60.474787,54.662640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.730182,64.775750,104.265917,167.477948,47.441806,46.366916,54.721211,14.288737,103.464642,3.641848,64.819069,19.464757,161.759631,104.007224,158.818487,103.865954,73.053829,104.827348,-0.060311,0.032972,32.025740,-235.764962,98.446594,2.532569,19.346851,8.112971,38.966467,2006.158883,12.534485,208591.133678,0.908903,54.705067,27.100884,5.329990,0.077084,0.055239,116.994649,98.261580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289675,70.480876,92.161741,139.700000,13.462228,29.569620,35.846089,25.817046,11.075949,7.389032,13.767098,0.207963,20.316454,60.514998,54.663614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.397086,64.815189,104.277673,167.495327,47.435862,46.370741,54.736073,14.302722,103.436461,3.636146,64.775671,19.417341,161.787373,103.995853,158.817686,103.867064,73.070086,104.842312,-0.060466,0.033004,32.025740,-235.746893,98.458621,2.525825,19.345228,8.163853,33.717461,1735.446459,12.495802,208612.512782,0.903200,54.507000,27.049965,5.304832,0.076405,0.054596,116.890917,98.256089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302896,70.484971,92.156213,139.700000,13.456640,29.569620,35.846089,25.786311,11.075949,7.389032,13.765899,0.207611,20.346637,59.972324,54.673301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.564995,64.808018,104.215489,167.514108,47.424172,46.376799,54.851303,14.306004,103.461807,3.637070,64.806302,19.497131,161.759146,103.942208,158.793886,103.882896,73.034073,104.777523,-0.060655,0.033013,32.025740,-235.742957,98.328113,2.515540,19.351521,8.132931,0.930973,47.816782,12.464570,208610.331689,0.900898,54.353016,27.090582,5.284590,0.076645,0.056059,116.827916,98.245598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318176,70.503150,92.148884,139.700000,13.442448,29.569620,35.846089,25.782623,11.075949,7.389032,13.765090,0.205872,20.350063,59.936544,54.672593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.596079,64.808018,104.247643,167.514108,47.415818,46.376014,54.721386,14.302294,103.407267,3.646189,64.864227,19.456223,161.806785,104.000006,158.805513,103.911944,72.990135,104.784260,-0.060723,0.033013,32.025740,-235.750588,98.391950,2.517212,19.345012,8.174166,-3.567355,-183.661958,12.612763,208775.703866,0.916848,55.141239,27.083632,5.375945,0.076503,0.054638,116.851018,98.158326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307747,70.503091,92.179098,139.700000,13.431278,29.569620,35.846089,25.901142,11.075949,7.389032,13.763786,0.206738,20.325776,60.751782,54.760280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.889746,64.835047,104.258145,167.514668,47.417759,46.376752,54.827100,14.316992,103.550918,3.652233,64.901994,19.482942,161.794953,104.099114,158.778192,103.915560,72.970746,104.849727,-0.060713,0.033060,32.025740,-235.733929,98.195032,2.509692,19.340865,8.144668,-4.959906,-254.863830,12.536087,208757.592419,0.906888,54.755372,27.079337,5.326630,0.077295,0.055590,116.870728,98.120206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287626,70.485877,92.159726,139.700000,13.425063,29.569620,35.846089,25.883683,11.075949,7.389032,13.763200,0.208669,20.354768,60.892552,54.742390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.811088,64.875591,104.238086,167.533729,47.423030,46.379068,54.741907,14.315422,103.564712,3.658501,64.940241,19.438326,161.801679,103.985325,158.788332,103.835435,72.985323,104.792165,-0.060799,0.033056,32.025740,-235.735499,97.847892,2.510576,19.317335,8.175699,-2.425182,-124.811431,12.524706,208776.441680,0.907531,54.685544,27.127466,5.319822,0.075885,0.054023,116.881061,98.078134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283856,70.483767,92.169538,139.700000,13.418455,29.569620,35.846089,25.710636,11.075949,7.389032,13.762190,0.206912,20.316256,60.582457,54.669731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.622774,64.911722,104.225300,167.558957,47.419470,46.381330,54.717009,14.303292,103.498157,3.657303,65.007754,19.436917,161.815171,103.988081,158.823725,103.920114,73.007591,104.769098,-0.060812,0.033077,32.025740,-235.751549,98.093879,2.513891,19.325737,8.138195,0.288055,14.831424,12.399699,208691.217898,0.891979,54.057116,27.187585,5.241804,0.077431,0.054525,116.923892,98.107002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312862,70.494935,92.168270,139.700000,13.405533,29.569620,35.846089,25.760001,11.075949,7.389032,13.762230,0.206304,20.313190,59.422795,54.669013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.687996,64.911722,104.242087,167.558957,47.414468,46.383639,54.727999,14.303721,103.373719,3.639255,64.949879,19.458787,161.787438,104.033659,158.818128,103.925595,72.992867,104.868777,-0.060731,0.033085,32.025740,-235.748181,98.565184,2.517928,19.341207,8.168973,8.651969,445.384785,12.433686,208745.486538,0.897171,54.272477,27.137198,5.261603,0.078394,0.054233,116.903192,98.168210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271859,70.483799,92.149014,139.700000,13.395459,29.569620,35.846089,25.874420,11.075949,7.389032,13.762332,0.206391,20.289913,60.091596,54.669082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
