OSU 80 Ton Compressor Load Stand
19.463098,64.930201,104.227366,167.582784,47.409187,46.384421,54.715335,14.300867,103.433952,3.617589,64.933179,19.400379,161.789268,104.128302,158.808284,103.899923,73.005564,104.848456,-0.060613,0.033070,32.025740,-235.752178,98.231117,2.506121,19.356930,8.177466,14.508674,747.048227,12.515828,208836.302793,0.906629,54.729351,27.100575,5.311446,0.076203,0.054198,116.929832,98.255251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306650,70.497432,92.162648,139.700000,13.389953,29.569620,35.846089,25.842124,11.075949,7.389032,13.762194,0.206521,20.290959,60.666828,54.668226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.515833,64.914480,104.301447,167.578299,47.382858,46.386682,54.710356,14.318562,103.429093,3.634392,64.806584,19.409953,161.783028,104.088742,158.824630,103.857154,72.994256,104.868763,-0.060726,0.033071,32.025740,-235.736280,97.931958,2.503639,19.330028,8.170722,14.230811,732.807853,12.489330,208832.276813,0.903378,54.583272,27.177311,5.294703,0.076556,0.053674,116.989884,98.270370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305564,70.503811,92.183129,139.700000,13.386712,29.569620,35.846089,25.984443,11.075949,7.389032,13.761767,0.208802,20.363712,60.512980,54.677156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.699234,64.864007,104.284911,167.565124,47.374659,46.388979,54.717557,14.305861,103.433226,3.634093,64.769240,19.451344,161.819092,104.061155,158.818993,103.850809,72.964877,104.844799,-0.060749,0.033073,32.025740,-235.745223,98.281307,2.496173,19.350024,8.157326,15.635332,805.026894,12.587095,208929.491198,0.914467,55.107065,27.151976,5.355127,0.075746,0.052816,117.006380,98.268737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284010,70.500095,92.181484,139.700000,13.380790,29.569620,35.846089,25.960284,11.075949,7.389032,13.760931,0.207655,20.341119,60.948256,54.669269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.793575,64.837805,104.274968,167.558677,47.346945,46.391928,54.736971,14.306147,103.454758,3.640357,64.784417,19.407608,161.826153,104.148304,158.843410,103.852398,73.019281,104.974534,-0.060881,0.033061,32.025740,-235.745755,97.816916,2.495274,19.322798,8.148202,36.208102,1863.609829,12.569531,208917.553635,0.912002,54.972447,27.175915,5.344453,0.076350,0.054012,116.991275,98.228014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256966,70.501672,92.186177,139.700000,13.373452,29.569620,35.846089,25.965985,11.075949,7.389032,13.758923,0.206738,20.323612,60.198317,54.667371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.975223,64.837805,104.255362,167.558677,47.354083,46.393433,54.705460,14.315422,103.483810,3.637380,64.830548,19.436377,161.839207,104.047324,158.862160,103.917250,73.038818,104.877377,-0.060944,0.033075,32.025740,-235.738276,98.479969,2.491852,19.335690,8.144740,34.361680,1769.594296,12.487808,208846.088916,0.903027,54.510425,27.190388,5.293856,0.074928,0.052675,116.946530,98.284747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243594,70.501159,92.182643,139.700000,13.361172,29.569620,35.846089,25.809587,11.075949,7.389032,13.757464,0.203024,20.294439,60.137211,54.674039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.519314,64.841942,104.276609,167.563723,47.360437,46.394966,54.764575,14.299297,103.512466,3.661161,64.804837,19.593247,161.836804,104.081746,158.863140,103.819146,72.983419,104.835623,-0.061106,0.033067,32.025740,-235.750808,98.169505,2.500921,19.336285,8.140431,27.258089,1402.250760,12.446379,208761.754510,0.898251,54.273689,27.216642,5.268122,0.075870,0.055071,116.816296,98.197991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239695,70.491871,92.193152,139.700000,13.348922,29.569620,35.846089,25.707395,11.075949,7.389032,13.756561,0.206608,20.326046,60.203587,54.667410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.800449,64.837530,104.354184,167.574655,47.344697,46.398055,54.716030,14.304291,103.336536,3.667088,64.695645,19.503866,161.808151,104.177857,158.824970,103.969029,72.982038,104.927461,-0.061248,0.033066,32.025740,-235.744179,98.063062,2.487778,19.375303,8.158353,23.658264,1218.143062,12.367550,208678.033617,0.890319,53.870512,27.136709,5.219234,0.075174,0.052879,116.705197,98.201469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214678,70.468935,92.169155,139.700000,13.352650,29.569620,35.846089,25.979521,11.075949,7.389032,13.755592,0.206608,20.299505,60.916829,54.680166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.825871,64.785678,104.348630,167.553351,47.337730,46.401102,54.823256,14.281887,103.549317,3.667384,64.606709,19.455796,161.838042,104.176392,158.841021,103.993236,73.009957,104.889712,-0.061363,0.033077,32.025740,-235.773935,98.355227,2.469231,19.336033,8.132894,23.455791,1205.355787,12.566433,208919.469187,0.910951,54.892072,27.166138,5.342227,0.076174,0.053307,116.742398,98.276788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236499,70.491993,92.204958,139.700000,13.346826,29.569620,35.846089,25.811540,11.075949,7.389032,13.754509,0.207087,20.307655,60.822642,54.676940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.647482,64.785678,104.371383,167.553351,47.331025,46.406412,54.871674,14.304149,103.548044,3.672604,64.577241,19.428839,161.826975,104.149251,158.854785,104.024136,72.996292,104.986575,-0.061597,0.033074,32.025740,-235.748079,98.502795,2.450490,19.361942,8.174130,26.196306,1344.998642,12.450885,208816.337408,0.898389,54.258104,27.224628,5.270294,0.076500,0.053542,116.691613,98.335399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256630,70.510874,92.227581,139.700000,13.342880,29.569620,35.846089,25.794160,11.075949,7.389032,13.752274,0.204928,20.354841,60.263376,54.675897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.723369,64.731345,104.369373,167.514388,47.333701,46.413269,54.746560,14.318562,103.590406,3.670531,64.604443,19.488735,161.832335,104.188366,158.861670,103.939458,72.992816,105.010619,-0.061667,0.033036,32.025740,-235.732359,98.198560,2.455338,19.337818,8.114305,24.767070,1274.523320,12.438839,208766.292836,0.895398,54.149670,27.173240,5.263256,0.076434,0.053515,116.624551,98.311541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253425,70.519281,92.239142,139.700000,13.336479,29.569620,35.846089,25.898898,11.075949,7.389032,13.749774,0.207568,20.332735,60.065886,54.670528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.584438,64.724450,104.365519,167.493645,47.319986,46.417718,54.872024,14.302579,103.510028,3.669047,64.671965,19.437665,161.855167,104.166493,158.885709,103.927061,73.024574,104.936196,-0.061772,0.033001,32.025740,-235.752263,98.186329,2.448256,19.349177,8.167892,25.047415,1286.002806,12.519003,208875.139706,0.903138,54.547923,27.247113,5.312201,0.077612,0.054865,116.704369,98.297816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257077,70.517955,92.242305,139.700000,13.329795,29.569620,35.846089,25.857789,11.075949,7.389032,13.748128,0.206869,20.294871,61.089739,54.673694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.645631,64.756443,104.346176,167.500653,47.314044,46.420644,54.727119,14.309429,103.711532,3.665774,64.730082,19.486912,161.853494,104.042966,158.885539,103.913375,73.005621,104.895543,-0.061646,0.032979,32.025740,-235.743943,98.661608,2.448590,19.343479,8.137727,27.425746,1411.841216,12.486273,208845.529259,0.901618,54.323827,27.265529,5.291660,0.078012,0.054449,116.762274,98.275789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249422,70.521914,92.262585,139.700000,13.324669,29.569620,35.846089,25.948544,11.075949,7.389032,13.746303,0.206348,20.332158,60.155219,54.675130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.606606,64.807191,104.329185,167.532047,47.296635,46.423735,54.714002,14.307288,103.303249,3.669893,64.840151,19.493543,161.854629,104.077959,158.878011,103.891188,72.997134,104.929152,-0.061620,0.032947,32.025740,-235.744286,98.202133,2.437036,19.344777,8.186932,7.125852,366.917416,12.547335,208892.957761,0.906248,54.628116,27.187522,5.329002,0.077426,0.055735,116.823054,98.180389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266438,70.528143,92.262370,139.700000,13.308652,29.569620,35.846089,25.947609,11.075949,7.389032,13.744881,0.207130,20.314200,60.653619,54.673488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.481683,64.807191,104.350246,167.532047,47.321272,46.426020,54.710917,14.301009,103.674838,3.672869,64.879072,19.558574,161.853408,104.053686,158.851542,104.024582,72.994603,104.955848,-0.061599,0.032931,32.025740,-235.745338,98.169586,2.438859,19.355614,8.150132,6.473595,333.350819,12.520949,208914.628368,0.905833,54.522835,27.181201,5.311419,0.076720,0.053615,116.872188,98.133747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239786,70.517257,92.274451,139.700000,13.302863,29.569620,35.846089,25.951799,11.075949,7.389032,13.744602,0.206608,20.355327,60.678913,54.677156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.931452,64.849113,104.347232,167.567086,47.306011,46.428329,54.717298,14.303863,103.333983,3.679875,64.947952,19.488981,161.851715,104.161725,158.855495,103.868532,73.060807,104.917239,-0.061578,0.032922,32.025740,-235.750978,98.207682,2.443348,19.368109,8.197552,7.081126,364.592457,12.538995,208981.743789,0.908080,54.661088,27.210583,5.321124,0.076047,0.054384,116.938738,98.079580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247041,70.534463,92.295943,139.700000,13.300839,29.569620,35.846089,26.026583,11.075949,7.389032,13.744336,0.206521,20.354246,60.536774,54.678258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.853367,64.891588,104.341114,167.581663,47.316289,46.431994,54.832207,14.306432,103.615212,3.659558,64.858287,19.545641,161.845278,104.113255,158.852804,104.019411,72.978838,104.907564,-0.061607,0.032886,32.025740,-235.745633,98.372757,2.451635,19.391765,8.183073,6.626525,340.471007,12.595706,209046.070294,0.914214,54.942126,27.229708,5.356326,0.077130,0.055243,116.893381,98.140923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232049,70.520305,92.271162,139.700000,13.290618,29.569620,35.846089,25.761926,11.075949,7.389032,13.743412,0.207218,20.356031,60.964324,54.674747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.706172,64.897380,104.390005,167.581382,47.308397,46.434316,54.835697,14.287595,103.544729,3.647488,64.738458,19.541261,161.882179,104.194859,158.882296,103.961622,73.009011,104.937373,-0.061641,0.032853,32.025740,-235.766430,97.882065,2.435710,19.385147,8.200382,7.045539,361.976878,12.402552,208841.993452,0.892848,53.978710,27.139505,5.235305,0.078086,0.056181,116.915015,98.233699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247511,70.519589,92.288948,139.700000,13.285068,29.569620,35.846089,25.812556,11.075949,7.389032,13.743589,0.206391,20.358447,60.054675,54.669977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.704874,64.897380,104.475231,167.581382,47.302883,46.437426,54.866663,14.304862,103.423238,3.649805,64.730069,19.456030,161.868239,104.202148,158.907491,104.047503,73.034132,105.141225,-0.061520,0.032872,32.025740,-235.745079,97.988254,2.443567,19.417368,8.157434,10.156768,521.527196,12.437772,208981.740571,0.894765,54.194442,27.215458,5.255588,0.076715,0.054146,116.854727,98.183401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255755,70.513731,92.267829,139.700000,13.288833,29.569620,35.846089,25.899305,11.075949,7.389032,13.743063,0.205786,20.388756,60.022778,54.676487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.570264,64.843046,104.430074,167.546063,47.301920,46.440470,54.792317,14.301437,103.604171,3.640268,64.677350,19.466737,161.878078,104.152592,158.872152,104.017513,72.983643,105.087032,-0.061473,0.032875,32.025740,-235.749974,98.660306,2.447602,19.399175,8.207576,14.670391,754.313724,12.505640,209031.678445,0.901698,54.528287,27.203816,5.297325,0.077145,0.054647,116.802737,98.150411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256254,70.530817,92.262922,139.700000,13.291078,29.569620,35.846089,25.903626,11.075949,7.389032,13.741247,0.208139,20.399033,60.592006,54.689292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.542153,64.812707,104.465203,167.510744,47.318462,46.445047,54.719522,14.300867,103.633509,3.630229,64.670551,19.437090,161.884141,104.294995,158.923824,104.027536,73.015310,105.088420,-0.061620,0.032850,32.025740,-235.752178,98.210722,2.423244,19.415619,8.174292,20.284269,1044.352370,12.513279,209027.152047,0.901311,54.531187,27.305315,5.301999,0.076094,0.055157,116.738443,98.194434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284107,70.510559,92.261549,139.700000,13.276160,29.569620,35.846089,25.989275,11.075949,7.389032,13.740285,0.207919,20.413403,60.807224,54.774117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.484034,64.785403,104.517944,167.496728,47.323633,46.451165,54.761578,14.302008,103.470723,3.620378,64.718761,19.486801,161.875498,104.199130,158.925701,104.068444,73.022032,105.067687,-0.061680,0.032840,32.025740,-235.748423,97.902025,2.423246,19.430963,8.224633,20.819566,1071.089400,12.567827,209104.815128,0.908925,54.778557,27.322162,5.336161,0.075464,0.053184,116.775928,98.231892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277878,70.527139,92.248715,139.700000,13.279780,29.569620,35.846089,26.013895,11.075949,7.389032,13.738154,0.206825,20.430947,60.381924,54.683087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.824094,64.791470,104.508810,167.479910,47.323611,46.457233,54.809794,14.304577,103.843477,3.614893,64.697290,19.513248,161.883105,104.301813,158.940115,104.119091,73.011789,105.164446,-0.061767,0.032837,32.025740,-235.746018,98.020600,2.436579,19.452112,8.183434,17.586865,903.982966,12.583082,209093.601959,0.911522,54.811427,27.291356,5.345634,0.075688,0.054218,116.783490,98.236398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285451,70.518123,92.237482,139.700000,13.279651,29.569620,35.846089,26.058614,11.075949,7.389032,13.736298,0.205872,20.440575,60.519218,54.688624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.976345,64.791470,104.532070,167.479910,47.344042,46.462797,54.724470,14.308430,103.505746,3.634832,64.635082,19.488836,161.862364,104.318917,158.921942,104.133375,72.976231,105.120633,-0.061678,0.032802,32.025740,-235.744288,98.006832,2.449562,19.419712,8.198399,13.017949,670.179267,12.613264,209123.928470,0.913706,54.915035,27.271759,5.364287,0.076634,0.054130,116.712656,98.198237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267517,70.502267,92.224942,139.700000,13.277875,29.569620,35.846089,25.861630,11.075949,7.389032,13.735128,0.206391,20.401125,60.985153,54.745006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.525022,64.768303,104.487011,167.479910,47.347977,46.469661,54.749057,14.305005,103.664614,3.633709,64.657448,19.424985,161.872394,104.146672,158.923340,104.181614,72.984058,105.054686,-0.061688,0.032797,32.025740,-235.744119,98.265603,2.459196,19.403430,8.182803,10.688472,550.007944,12.466597,209022.978008,0.896796,54.159412,27.342070,5.271808,0.076428,0.053716,116.742930,98.190177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268641,70.520808,92.216423,139.700000,13.273571,29.569620,35.846089,25.781196,11.075949,7.389032,13.733344,0.208802,20.375053,60.555015,54.682408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.744600,64.765821,104.528090,167.477667,47.340424,46.477328,54.713614,14.310285,103.628218,3.634284,64.744149,19.441311,161.889346,104.266462,158.936205,104.177931,72.979960,105.194150,-0.061618,0.032782,32.025740,-235.741126,98.383463,2.470680,19.367820,8.182803,11.356016,584.737021,12.404553,209014.238314,0.891200,53.821696,27.350433,5.232793,0.075589,0.053853,116.835431,98.172137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260406,70.517966,92.226566,139.700000,13.269271,29.569620,35.846089,26.050409,11.075949,7.389032,13.731924,0.206564,20.360412,60.102220,54.678513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.811997,64.803881,104.545551,167.486077,47.355761,46.484985,54.802031,14.298012,103.702894,3.634045,64.831930,19.430987,161.869712,104.241920,158.938356,104.170547,72.964545,105.147760,-0.061510,0.032777,32.025740,-235.758300,99.077668,2.486507,19.384444,8.196362,9.367492,481.566961,12.597511,209210.681223,0.912256,54.805580,27.301660,5.351441,0.077031,0.055663,116.861286,98.165194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268582,70.502917,92.198549,139.700000,13.266119,29.569620,35.846089,25.917045,11.075949,7.389032,13.730440,0.205056,20.335566,60.332316,54.664361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.709033,64.803881,104.550035,167.486077,47.372981,46.490401,54.740541,14.301152,103.744441,3.633369,64.842818,19.456706,161.871017,104.265344,158.909149,104.108332,72.972508,105.080870,-0.061400,0.032763,32.025740,-235.751076,98.617599,2.496996,19.388573,8.198002,10.254827,527.775523,12.506996,209156.614419,0.902465,54.310901,27.392331,5.294009,0.075623,0.053951,116.853914,98.252455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258409,70.485697,92.224535,139.700000,13.265972,29.569620,35.846089,25.876687,11.075949,7.389032,13.729915,0.206478,20.384086,60.547682,54.683686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.515045,64.855457,104.534430,167.509623,47.381535,46.497300,54.786966,14.308430,103.525685,3.641926,64.804925,19.511903,161.877004,104.242359,158.915910,104.105180,72.990121,105.263468,-0.061389,0.032762,32.025740,-235.742165,98.082864,2.511250,19.411760,8.191620,10.401989,534.895710,12.482370,209198.323964,0.898052,54.198744,27.378958,5.276881,0.076964,0.054413,116.857299,98.206108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270416,70.491480,92.236505,139.700000,13.264233,29.569620,35.846089,25.941323,11.075949,7.389032,13.729840,0.207305,20.360845,60.872888,54.673842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.735664,64.853802,104.548315,167.508221,47.383995,46.506477,54.773965,14.302579,103.791631,3.635825,64.780065,19.539514,161.868424,104.308813,158.914082,104.114975,72.996753,105.149225,-0.061363,0.032717,32.025740,-235.748016,98.366783,2.537176,19.403773,8.175140,29.754534,1530.414130,12.528672,209258.188491,0.904038,54.428396,27.329469,5.304676,0.076383,0.056031,116.884857,98.212552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277529,70.487809,92.229648,139.700000,13.251320,29.569620,35.846089,26.037479,11.075949,7.389032,13.728623,0.205228,20.335133,60.678110,54.678769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.673090,64.849389,104.579580,167.494766,47.382135,46.513336,54.704244,14.305290,103.719161,3.632688,64.795725,19.436153,161.861509,104.281097,158.923721,104.206835,72.955316,105.158630,-0.061502,0.032706,32.025740,-235.743017,98.636259,2.553683,19.405991,8.152926,27.123664,1396.874292,12.615392,209386.591998,0.912821,54.915199,27.425169,5.356607,0.076171,0.054349,116.868635,98.150202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266986,70.456534,92.219445,139.700000,13.255289,29.569620,35.846089,25.941636,11.075949,7.389032,13.727727,0.207392,20.400079,60.854275,54.690325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.527187,64.877246,104.551192,167.518032,47.376668,46.520203,54.726376,14.298441,103.745652,3.634961,64.877600,19.479984,161.863797,104.296331,158.944477,104.114096,72.921201,105.197977,-0.061547,0.032686,32.025740,-235.751337,98.257570,2.575433,19.412662,8.176853,23.016344,1184.867085,12.522749,209329.608061,0.902631,54.418828,27.347660,5.297431,0.076715,0.054857,116.857021,98.208234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301454,70.488920,92.237837,139.700000,13.256606,29.569620,35.846089,25.987950,11.075949,7.389032,13.726717,0.206348,20.367967,61.018847,54.683342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.383019,64.877246,104.486095,167.518032,47.388312,46.527021,54.708325,14.300581,103.673756,3.655564,64.902497,19.437129,161.866460,104.312867,158.915502,104.097657,72.964220,105.112784,-0.061402,0.032685,32.025740,-235.751484,97.782635,2.578762,19.384120,8.160301,24.224927,1247.495671,12.553831,209417.517842,0.906888,54.554290,27.394934,5.315869,0.076110,0.053442,116.802351,98.267697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292367,70.453708,92.240689,139.700000,13.250268,29.569620,35.846089,26.082140,11.075949,7.389032,13.726460,0.208139,20.401197,60.531778,54.682487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.889406,64.901241,104.528565,167.550548,47.400009,46.533838,54.736808,14.323414,103.755099,3.666913,64.974136,19.527049,161.868584,104.294640,158.885985,104.111689,72.973237,105.135617,-0.061604,0.032705,32.025740,-235.728161,98.222501,2.595704,19.394307,8.171480,22.385506,1152.172348,12.618088,209552.905888,0.913735,54.909649,27.453464,5.354135,0.077543,0.054884,116.769224,98.250352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287246,70.469324,92.258000,139.700000,13.241397,29.569620,35.846089,26.177475,11.075949,7.389032,13.726232,0.206218,20.397248,61.149668,54.685644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.861264,64.946749,104.547943,167.563442,47.428218,46.538444,54.702622,14.304862,103.662184,3.650477,64.967288,19.540822,161.885386,104.287212,158.888528,104.159795,72.965581,105.050626,-0.061636,0.032732,32.025740,-235.744425,97.875348,2.595290,19.408479,8.184822,23.624253,1216.689963,12.678617,209608.761235,0.921220,55.235137,27.357572,5.390600,0.076137,0.054030,116.752887,98.268618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296682,70.468390,92.259004,139.700000,13.242019,29.569620,35.846089,25.882579,11.075949,7.389032,13.725627,0.205743,20.394940,60.914211,54.677756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.653177,64.937096,104.594936,167.561761,47.447439,46.542999,54.812022,14.320417,103.678392,3.651175,64.902249,19.437798,161.867547,104.368856,158.906421,104.170135,72.979682,105.113521,-0.061730,0.032740,32.025740,-235.730341,97.858271,2.581177,19.419982,8.161292,21.118627,1085.475084,12.463605,209436.690739,0.896621,54.124065,27.362730,5.255490,0.076490,0.053847,116.800542,98.268662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286516,70.455738,92.254600,139.700000,13.241101,29.569620,35.846089,25.904894,11.075949,7.389032,13.726202,0.206218,20.393804,60.439050,54.678012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.663568,64.937096,104.577771,167.561761,47.456102,46.549176,54.725801,14.304006,103.721636,3.642054,64.859265,19.513814,161.866899,104.385162,158.926869,104.142478,72.966998,105.237986,-0.061783,0.032729,32.025740,-235.747405,98.634159,2.579583,19.430350,8.185038,18.211947,937.549562,12.479728,209501.472790,0.898677,54.232057,27.317615,5.263912,0.075469,0.054960,116.780205,98.234250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309443,70.468708,92.260390,139.700000,13.242354,29.569620,35.846089,26.029354,11.075949,7.389032,13.725645,0.204120,20.401666,60.656879,54.680923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.633187,64.921927,104.575783,167.541017,47.476747,46.553794,54.809539,14.306575,103.515822,3.663126,64.866381,19.481458,161.868703,104.371699,158.920766,104.133313,72.960038,105.173626,-0.061757,0.032730,32.025740,-235.743040,97.910834,2.592062,19.422633,8.182821,15.203646,781.486684,12.574192,209591.045159,0.906805,54.686582,27.342569,5.322037,0.076886,0.053319,116.843226,98.214234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294429,70.464064,92.237003,139.700000,13.239817,29.569620,35.846089,26.020931,11.075949,7.389032,13.724928,0.207480,20.374241,60.975315,54.672957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.564532,64.914480,104.592459,167.519714,47.486060,46.558381,54.699373,14.304434,103.573336,3.628318,64.864121,19.476881,161.853158,104.431066,158.916849,104.131498,72.974734,105.215724,-0.061937,0.032737,32.025740,-235.748284,98.602608,2.604337,19.425463,8.211363,11.685972,601.883594,12.570069,209625.522716,0.907856,54.663312,27.432488,5.318352,0.075122,0.053256,116.821801,98.188749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317077,70.454360,92.249356,139.700000,13.238478,29.569620,35.846089,26.044435,11.075949,7.389032,13.724450,0.205872,20.438556,61.581880,54.749589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.527964,64.894346,104.609954,167.523638,47.498280,46.566721,54.716141,14.306717,103.851501,3.609425,64.764162,19.426210,161.857003,104.383293,158.884538,104.204840,72.980897,105.169198,-0.062103,0.032739,32.025740,-235.742897,97.962372,2.604862,19.411814,8.185706,-2.663923,-137.162776,12.583956,209655.266684,0.907984,54.716206,27.399518,5.326480,0.075892,0.053900,116.821372,98.111592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293534,70.457778,92.250532,139.700000,13.241521,29.569620,35.846089,26.092593,11.075949,7.389032,13.723604,0.205829,20.416649,60.651434,54.682585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.684274,64.860146,104.603326,167.505698,47.510089,46.575090,54.747084,14.298155,103.774786,3.614009,64.765588,19.400754,161.864650,104.340050,158.897109,104.202797,73.017871,105.224137,-0.062092,0.032741,32.025740,-235.748356,97.871088,2.613753,19.399229,8.213887,-3.532321,-181.772928,12.616273,209688.119078,0.913199,54.862875,27.410942,5.346024,0.076029,0.055087,116.848300,98.074411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317744,70.475762,92.241814,139.700000,13.236880,29.569620,35.846089,26.121662,11.075949,7.389032,13.722558,0.206608,20.402946,61.282049,54.680254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.947990,64.860146,104.565005,167.505698,47.512522,46.580444,54.823605,14.303435,103.664025,3.601224,64.801610,19.589264,161.855345,104.373467,158.946169,104.144678,72.971106,105.161508,-0.062153,0.032713,32.025740,-235.746833,98.180822,2.633941,19.427789,8.170758,-1.419313,-72.935781,12.635219,209723.997092,0.914816,54.924999,27.375910,5.356931,0.076013,0.053042,116.891137,98.127385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332352,70.469218,92.227612,139.700000,13.233013,29.569620,35.846089,26.035971,11.075949,7.389032,13.721093,0.205571,20.401359,61.386926,54.680412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.454239,64.854905,104.633839,167.478508,47.515812,46.584286,54.819748,14.306147,103.632905,3.595698,64.751822,19.456827,161.862931,104.401370,158.927785,104.260660,72.966526,105.278162,-0.062265,0.032722,32.025740,-235.745918,98.361377,2.640486,19.456566,8.212859,-3.576595,-183.807268,12.567683,209646.813109,0.906868,54.540021,27.373023,5.314055,0.077689,0.054172,116.928875,98.085578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317504,70.465569,92.221110,139.700000,13.227744,29.569620,35.846089,25.889546,11.075949,7.389032,13.720121,0.207305,20.435040,60.828691,54.692194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.675914,64.857663,104.676481,167.475145,47.539589,46.589605,54.714317,14.314138,103.716568,3.606157,64.788122,19.522646,161.867096,104.444369,158.933094,104.277615,72.858847,105.285827,-0.062415,0.032714,32.025740,-235.735150,98.328742,2.658252,19.462840,8.190682,-4.345783,-223.767502,12.452476,209600.055418,0.893288,53.953114,27.380929,5.241882,0.075809,0.052583,116.961745,98.090217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330400,70.473487,92.232654,139.700000,13.234377,29.569620,35.846089,26.186188,11.075949,7.389032,13.719232,0.205700,20.393245,60.575095,54.689705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.760341,64.847459,104.686630,167.466735,47.551840,46.596490,54.791027,14.301437,103.949677,3.612340,64.691919,19.499550,161.876184,104.465858,158.940706,104.287731,72.989072,105.325363,-0.062438,0.032700,32.025740,-235.745890,98.457173,2.667781,19.444125,8.217944,-3.320379,-170.729373,12.673101,209822.790673,0.916942,55.051767,27.457875,5.378460,0.075846,0.053092,116.975116,98.125159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320944,70.479792,92.246802,139.700000,13.235975,29.569620,35.846089,26.052501,11.075949,7.389032,13.718415,0.207480,20.415513,61.132656,54.678631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.785860,64.847459,104.634336,167.466735,47.556912,46.601827,54.838443,14.300153,103.528032,3.607044,64.731785,19.407300,161.857908,104.378037,158.944597,104.183281,72.950270,105.342362,-0.062496,0.032691,32.025740,-235.749625,98.221267,2.665088,19.421389,8.175572,-2.341776,-120.306823,12.580608,209843.322027,0.908089,54.556246,27.570306,5.320032,0.077344,0.053774,117.042047,98.112362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339331,70.483660,92.250093,139.700000,13.238745,29.569620,35.846089,26.004853,11.075949,7.389032,13.717299,0.205356,20.403072,61.160000,54.686362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.714862,64.821809,104.656358,167.461410,47.540983,46.610211,54.733090,14.303292,103.798555,3.607382,64.825099,19.507252,161.865488,104.447592,158.933364,104.245908,73.001968,105.183893,-0.062549,0.032697,32.025740,-235.751223,98.238927,2.666824,19.432513,8.186896,2.165454,111.462537,12.546284,209728.041715,0.902913,54.357417,27.464592,5.297815,0.075786,0.052460,117.053083,98.064582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337749,70.491202,92.278420,139.700000,13.232741,29.569620,35.846089,25.991879,11.075949,7.389032,13.715803,0.208315,20.372402,60.469863,54.679900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.703489,64.847459,104.637119,167.465334,47.551818,46.617040,54.734912,14.299297,103.879547,3.609904,64.798189,19.433084,161.873147,104.436562,158.896592,104.246150,72.949092,105.274414,-0.062549,0.032713,32.025740,-235.746724,98.256958,2.674390,19.446126,8.172345,8.630477,444.222306,12.532765,209773.231026,0.901029,54.300530,27.513931,5.288339,0.075886,0.053327,117.007096,98.051365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318005,70.494270,92.272394,139.700000,13.229496,29.569620,35.846089,26.034692,11.075949,7.389032,13.714712,0.207611,20.461707,61.029404,54.734926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.699781,64.868420,104.678923,167.491403,47.560179,46.624050,54.883760,14.315137,103.705309,3.633279,64.813735,19.503665,161.901795,104.397601,158.938900,104.276495,72.962112,105.308210,-0.062638,0.032718,32.025740,-235.733661,98.092997,2.665004,19.455214,8.240843,41.641260,2137.519071,12.566675,209782.124822,0.906248,54.433296,27.363958,5.308501,0.075546,0.053174,117.045448,98.093742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343429,70.503516,92.299685,139.700000,13.236191,29.569620,35.846089,26.042109,11.075949,7.389032,13.713974,0.207919,20.407219,60.325254,54.681208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.395788,64.868696,104.677364,167.515229,47.563319,46.630103,54.799976,14.304006,103.654953,3.636941,64.772655,19.493184,161.874904,104.444870,158.864446,104.296982,72.914949,105.259208,-0.062743,0.032745,32.025740,-235.748712,98.719001,2.676344,19.455863,8.192846,43.609930,2241.996920,12.572758,209876.347339,0.906944,54.484364,27.472983,5.310588,0.076600,0.053091,116.977754,98.198144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322848,70.492478,92.303292,139.700000,13.233595,29.569620,35.846089,26.056571,11.075949,7.389032,13.713583,0.206131,20.428495,60.559089,54.687699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.441242,64.868696,104.723599,167.515229,47.577376,46.636952,54.719159,14.299297,103.914522,3.634600,64.662401,19.511379,161.867722,104.516882,158.895293,104.306615,72.931532,105.294655,-0.062845,0.032732,32.025740,-235.753748,98.264626,2.678479,19.485793,8.255303,42.955753,2211.627142,12.580017,209911.169977,0.904837,54.513616,27.480918,5.313710,0.076035,0.054232,116.957341,98.285743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322796,70.509014,92.340938,139.700000,13.239830,29.569620,35.846089,26.247254,11.075949,7.389032,13.712783,0.206608,20.444416,60.504477,54.774481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.945031,64.836978,104.722861,167.509342,47.592517,46.643852,54.720322,14.305148,103.719182,3.652763,64.659215,19.509433,161.862808,104.530912,158.905433,104.258520,72.947787,105.326462,-0.062774,0.032719,32.025740,-235.750347,98.181393,2.680161,19.470864,8.211525,38.119123,1962.565900,12.715012,210103.479714,0.921071,55.197683,27.497697,5.396912,0.075388,0.052509,116.955498,98.281854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330226,70.500684,92.320851,139.700000,13.239375,29.569620,35.846089,26.220715,11.075949,7.389032,13.711285,0.207524,20.474761,61.684053,54.783873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.774928,64.806915,104.712345,167.473743,47.614619,46.650734,54.730519,14.302008,103.969043,3.668383,64.669924,19.410292,161.869895,104.569160,158.898227,104.319594,73.022125,105.318262,-0.062824,0.032739,32.025740,-235.746626,98.096021,2.691167,19.454781,8.231016,28.847367,1484.932118,12.700149,210101.815629,0.920331,55.094910,27.503095,5.386672,0.075639,0.053792,116.926316,98.313509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312753,70.511828,92.346656,139.700000,13.240384,29.569620,35.846089,25.924510,11.075949,7.389032,13.710286,0.204800,20.438105,61.469837,54.767734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.767650,64.814638,104.712501,167.463932,47.632132,46.656033,54.766757,14.302722,103.894903,3.675717,64.682797,19.486702,161.855647,104.496751,158.893727,104.305313,72.930367,105.335463,-0.062952,0.032745,32.025740,-235.745422,98.638259,2.688246,19.467114,8.223407,18.474155,950.336837,12.481698,209892.674702,0.896286,53.936499,27.506557,5.250574,0.076070,0.055462,116.900760,98.347661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320657,70.501069,92.367697,139.700000,13.239119,29.569620,35.846089,26.029874,11.075949,7.389032,13.708508,0.204928,20.422797,60.145876,54.773714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.718948,64.814638,104.798901,167.463932,47.640962,46.660587,54.732390,14.301723,103.856803,3.683654,64.644226,19.569196,161.867425,104.585560,158.913080,104.367713,72.934910,105.372825,-0.062829,0.032744,32.025740,-235.750179,98.360542,2.685763,19.477409,8.208893,8.754291,450.615943,12.555193,209915.470737,0.904192,54.284348,27.427135,5.295207,0.077097,0.055448,116.933803,98.281394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349014,70.513662,92.394780,139.700000,13.243349,29.569620,35.846089,26.034301,11.075949,7.389032,13.707509,0.208758,20.434120,61.304653,54.681798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.597236,64.800296,104.742422,167.468137,47.652575,46.666088,54.857139,14.288451,103.820814,3.681282,64.686450,19.414116,161.849375,104.508981,158.898736,104.335536,72.969564,105.356125,-0.062973,0.032728,32.025740,-235.760346,97.950958,2.680775,19.456079,8.190646,5.661874,290.775006,12.560092,210021.342579,0.904057,54.308297,27.529556,5.297165,0.076528,0.054560,116.940028,98.252406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345251,70.499118,92.389453,139.700000,13.239793,29.569620,35.846089,26.060439,11.075949,7.389032,13.705652,0.205185,20.431975,61.290244,54.727923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.491310,64.797262,104.757558,167.445712,47.664393,46.669885,54.824804,14.305718,103.851973,3.687279,64.760095,19.464846,161.850243,104.521668,158.913170,104.322326,72.963612,105.358375,-0.063131,0.032743,32.025740,-235.747653,98.291933,2.673434,19.442376,8.200923,20.512756,1054.088137,12.588841,210058.512939,0.907030,54.416998,27.548169,5.314629,0.076530,0.054725,116.903677,98.252649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340403,70.487221,92.433764,139.700000,13.244990,29.569620,35.846089,26.137898,11.075949,7.389032,13.704362,0.205399,20.432930,60.303601,54.775406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.329329,64.833393,104.702022,167.446553,47.685461,46.675977,54.732193,14.305290,103.944214,3.682516,64.786972,19.469453,161.829666,104.536617,158.885743,104.352538,72.925918,105.283019,-0.063196,0.032739,32.025740,-235.745794,98.072872,2.673011,19.457143,8.231106,24.085878,1239.794244,12.638836,210097.026630,0.910876,54.675224,27.503167,5.344755,0.075703,0.054298,116.859542,98.196751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317674,70.457860,92.388008,139.700000,13.244078,29.569620,35.846089,26.210862,11.075949,7.389032,13.703120,0.204587,20.433579,61.597356,54.769151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.723163,64.872281,104.719069,167.468137,47.685625,46.680539,54.750583,14.302864,103.873308,3.694320,64.843053,19.341625,161.822921,104.580322,158.896307,104.347504,72.891711,105.281246,-0.063105,0.032713,32.025740,-235.743973,98.237847,2.664867,19.422524,8.166251,19.917376,1024.880838,12.687430,210161.225453,0.916618,54.910489,27.510512,5.374578,0.075508,0.052929,116.825808,98.245454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344236,70.480685,92.409137,139.700000,13.241398,29.569620,35.846089,26.314479,11.075949,7.389032,13.702815,0.205056,20.367606,61.769655,54.682536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
