OSU 80 Ton Compressor Load Stand
19.820509,64.872281,104.759093,167.468137,47.676630,46.685090,54.869723,14.304434,103.832221,3.702146,64.871655,19.553552,161.841130,104.594161,158.881798,104.313382,72.979352,105.371292,-0.063204,0.032711,32.025740,-235.746487,98.573402,2.666245,19.451319,8.225733,12.370454,635.159571,12.757760,210308.443289,0.926338,55.312986,27.501494,5.416744,0.075356,0.053309,116.768356,98.281595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351491,70.467619,92.458858,139.700000,13.246149,29.569620,35.846089,26.090974,11.075949,7.389032,13.702723,0.205228,20.443586,62.358641,54.770272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.511785,64.902344,104.765073,167.503456,47.703459,46.691162,54.870752,14.292875,103.908264,3.693046,64.904401,19.536145,161.863129,104.551684,158.913290,104.380378,72.986375,105.247260,-0.063199,0.032695,32.025740,-235.761967,98.493806,2.656890,19.431720,8.179918,9.478293,486.652809,12.588111,210215.287123,0.907028,54.465223,27.534601,5.309446,0.074697,0.053719,116.706964,98.327372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361274,70.470350,92.452385,139.700000,13.247665,29.569620,35.846089,26.041568,11.075949,7.389032,13.702597,0.205614,20.439908,61.388554,54.776763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.489002,64.919444,104.709634,167.534010,47.711647,46.699511,54.698616,14.304149,103.814284,3.692356,64.859048,19.488941,161.834045,104.523534,158.884108,104.430441,72.957273,105.382270,-0.063299,0.032671,32.025740,-235.744159,98.018703,2.646473,19.424652,8.214518,12.049752,620.628577,12.550058,210124.864620,0.900536,54.248201,27.502776,5.285389,0.075632,0.053114,116.661947,98.302715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350301,70.459794,92.462736,139.700000,13.244685,29.569620,35.846089,26.229656,11.075949,7.389032,13.701999,0.206738,20.369932,61.151913,54.721895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.929886,64.914204,104.671240,167.536813,47.730214,46.706308,54.730319,14.317420,103.890316,3.693409,64.903493,19.426679,161.854753,104.600440,158.929375,104.318219,72.953638,105.415784,-0.063204,0.032670,32.025740,-235.736605,98.173760,2.629015,19.399464,8.180134,21.041982,1083.150125,12.687755,210291.859894,0.915478,54.969430,27.418861,5.369323,0.075744,0.054221,116.704529,98.377091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364465,70.468564,92.489500,139.700000,13.244583,29.569620,35.846089,26.243342,11.075949,7.389032,13.701844,0.204629,20.394309,61.706703,54.681031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.726107,64.914204,104.662431,167.536813,47.757494,46.711863,54.748641,14.300153,103.855560,3.697766,64.961202,19.550570,161.827438,104.511032,158.886145,104.340882,72.947522,105.287023,-0.063317,0.032699,32.025740,-235.751912,98.537795,2.619594,19.443241,8.235956,29.568524,1521.550223,12.696518,210373.295774,0.919670,55.037873,27.531658,5.372755,0.075522,0.052614,116.715629,98.326576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351299,70.447105,92.468159,139.700000,13.240135,29.569620,35.846089,25.984158,11.075949,7.389032,13.701225,0.207524,20.367552,61.413516,54.681975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.653807,64.951990,104.691864,167.545502,47.786233,46.717959,54.719229,14.313425,103.859516,3.681885,65.004490,19.519984,161.853007,104.459851,158.861313,104.274946,72.918346,105.296703,-0.063440,0.032705,32.025740,-235.738803,98.065669,2.614257,19.426870,8.163546,33.526457,1726.146623,12.503216,210221.298223,0.898179,54.047270,27.556056,5.251974,0.077054,0.054786,116.812989,98.338795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354241,70.450876,92.466310,139.700000,13.239119,29.569620,35.846089,26.110107,11.075949,7.389032,13.701525,0.209246,20.390523,61.101736,54.682103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.778121,64.989224,104.712906,167.572132,47.807229,46.727124,54.720990,14.302864,103.769525,3.676353,64.858029,19.481809,161.880658,104.498857,158.906012,104.384338,72.914501,105.367111,-0.063472,0.032721,32.025740,-235.747893,98.352058,2.604439,19.452491,8.226040,17.120897,881.459924,12.592304,210334.694784,0.907610,54.500571,27.482372,5.305782,0.076341,0.055906,116.853005,98.314982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331694,70.440359,92.466594,139.700000,13.243410,29.569620,35.846089,26.132275,11.075949,7.389032,13.701947,0.208492,20.443244,60.678856,54.683087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.644209,64.961092,104.710507,167.561761,47.789918,46.734712,54.733245,14.299154,103.842140,3.679872,64.844507,19.516596,161.899221,104.393724,158.918610,104.324889,72.939466,105.399313,-0.063522,0.032699,32.025740,-235.748500,98.561433,2.608882,19.440032,8.177646,21.661352,1114.973003,12.628697,210438.099036,0.911756,54.700065,27.517552,5.326798,0.076460,0.054603,116.857091,98.332003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345148,70.467912,92.469579,139.700000,13.243411,29.569620,35.846089,26.086031,11.075949,7.389032,13.701881,0.207787,20.428206,60.353207,54.727992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.462951,64.937372,104.746011,167.537093,47.771071,46.742328,54.715625,14.301580,103.742418,3.670235,64.862994,19.437154,161.885219,104.570531,158.878188,104.324544,72.927721,105.416757,-0.063445,0.032668,32.025740,-235.750321,98.413589,2.636047,19.448687,8.241221,22.805807,1174.259459,12.579724,210453.432105,0.906034,54.459542,27.565037,5.294381,0.076534,0.055108,116.874242,98.327421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339221,70.469036,92.471839,139.700000,13.246135,29.569620,35.846089,26.173658,11.075949,7.389032,13.701085,0.205700,20.391028,60.336708,54.689037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.595693,64.937372,104.721669,167.537093,47.777842,46.749161,54.719630,14.297727,103.861797,3.671539,64.846684,19.513545,161.877302,104.512368,158.912440,104.385230,72.954039,105.369319,-0.063514,0.032665,32.025740,-235.752051,98.113277,2.627217,19.477517,8.212733,20.758461,1068.764441,12.639164,210506.279154,0.912329,54.730671,27.560026,5.330350,0.074837,0.053294,116.933909,98.367442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361168,70.466511,92.459169,139.700000,13.249355,29.569620,35.846089,26.290661,11.075949,7.389032,13.700280,0.206695,20.477592,60.827518,54.687876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.790099,64.934338,104.779237,167.536532,47.780126,46.755982,54.775731,14.300581,103.910250,3.645949,64.795660,19.462957,161.898323,104.492320,158.944458,104.289971,72.924245,105.303939,-0.063655,0.032656,32.025740,-235.749033,98.302132,2.621949,19.464121,8.219837,14.465359,743.996718,12.722828,210611.915944,0.921540,55.114569,27.582576,5.381816,0.076791,0.054268,116.928768,98.379462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381899,70.481849,92.472887,139.700000,13.246954,29.569620,35.846089,26.220074,11.075949,7.389032,13.699830,0.206045,20.480494,61.851393,54.698439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.968452,64.906205,104.771138,167.549707,47.777169,46.762075,54.710651,14.317135,103.915363,3.667126,64.846879,19.587369,161.867465,104.540937,158.939116,104.333417,72.946792,105.379749,-0.063409,0.032635,32.025740,-235.735256,98.214754,2.615398,19.458910,8.202834,4.224532,217.538795,12.664451,210565.536873,0.915135,54.815765,27.526867,5.344117,0.076306,0.053650,117.022216,98.397346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388460,70.468503,92.491295,139.700000,13.250939,29.569620,35.846089,26.107914,11.075949,7.389032,13.699428,0.209693,20.409653,61.271289,54.769780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.674913,64.918341,104.744568,167.560920,47.774163,46.766560,54.758807,14.301580,104.015685,3.673567,64.815966,19.545337,161.880710,104.530126,158.933191,104.377675,72.909765,105.378396,-0.063425,0.032660,32.025740,-235.745421,98.026903,2.624294,19.468808,8.207631,-4.885944,-251.376391,12.585590,210537.709017,0.905012,54.377963,27.516138,5.294528,0.075025,0.053633,116.991704,98.379452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360785,70.466958,92.485813,139.700000,13.252748,29.569620,35.846089,26.004844,11.075949,7.389032,13.698295,0.208625,20.411600,61.081797,54.763958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.757968,64.918341,104.746987,167.560920,47.776976,46.768846,54.720172,14.304720,103.966525,3.656104,64.747110,19.470344,161.875946,104.557803,158.963824,104.355390,72.925861,105.387412,-0.063254,0.032633,32.025740,-235.747835,98.809289,2.638466,19.477625,8.222001,-0.160684,-8.272856,12.508708,210457.085824,0.897757,53.953890,27.540577,5.246833,0.074634,0.052706,116.965320,98.418778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361329,70.506899,92.494680,139.700000,13.252465,29.569620,35.846089,26.177263,11.075949,7.389032,13.698011,0.206564,20.469063,59.652529,54.778759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.892506,64.908688,104.802782,167.572412,47.784449,46.772670,54.731661,14.302294,103.956417,3.661065,64.756528,19.507391,161.901493,104.580569,158.972881,104.386374,72.914993,105.395923,-0.063013,0.032659,32.025740,-235.749281,98.560493,2.637277,19.473731,8.204836,30.256623,1557.441779,12.635536,210635.839161,0.910964,54.619163,27.576767,5.323763,0.076904,0.053020,116.952225,98.459218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363004,70.495303,92.525690,139.700000,13.257052,29.569620,35.846089,26.122063,11.075949,7.389032,13.697113,0.206521,20.412340,60.565842,54.684690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.629400,64.882210,104.768552,167.574655,47.792822,46.777222,54.752433,14.305861,103.967830,3.673286,64.805171,19.505110,161.910962,104.667074,158.963921,104.377067,72.920912,105.382840,-0.062858,0.032659,32.025740,-235.742283,98.279512,2.629424,19.455736,8.218413,37.390301,1923.913455,12.600176,210598.481529,0.907678,54.433593,27.566256,5.301506,0.076357,0.052809,116.949596,98.446496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388810,70.517373,92.533903,139.700000,13.261443,29.569620,35.846089,26.040694,11.075949,7.389032,13.695975,0.205657,20.445029,60.998777,54.681897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.614666,64.878901,104.786528,167.581382,47.797225,46.781831,54.735068,14.306004,104.126507,3.657464,64.773586,19.478126,161.911141,104.572829,158.937729,104.380632,72.915878,105.425915,-0.062764,0.032677,32.025740,-235.746878,98.249634,2.620678,19.463201,8.228690,42.708513,2198.258628,12.546664,210563.597556,0.901176,54.124633,27.582398,5.268456,0.075291,0.053082,117.008143,98.378162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375735,70.503470,92.543937,139.700000,13.263583,29.569620,35.846089,26.197529,11.075949,7.389032,13.695253,0.206304,20.438556,60.752482,54.687817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.755975,64.873384,104.795142,167.575496,47.797032,46.786416,54.700601,14.301865,104.019076,3.647865,64.795670,19.470089,161.899263,104.640668,158.962732,104.408926,72.901516,105.410513,-0.062858,0.032700,32.025740,-235.749709,99.060147,2.625118,19.449624,8.220234,43.042753,2216.858300,12.659092,210672.222329,0.913398,54.684980,27.568371,5.337328,0.075957,0.053787,116.998018,98.371039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352660,70.500719,92.550511,139.700000,13.262160,29.569620,35.846089,26.207888,11.075949,7.389032,13.694445,0.210096,20.385204,61.554422,54.688712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.878542,64.873384,104.781838,167.575496,47.811715,46.792493,54.736968,14.308002,103.911787,3.644240,64.853874,19.542662,161.896711,104.623411,158.961301,104.344004,72.905396,105.423995,-0.062963,0.032722,32.025740,-235.739162,98.769824,2.638421,19.465040,8.198814,43.407334,2234.150183,12.668031,210701.558615,0.914483,54.714715,27.600092,5.342254,0.075121,0.053348,116.961583,98.322201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340301,70.491680,92.538944,139.700000,13.268590,29.569620,35.846089,26.127768,11.075949,7.389032,13.693572,0.209202,20.444794,61.404588,54.682880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.534008,64.898483,104.845016,167.591474,47.838583,46.795546,54.765682,14.306860,103.941044,3.636165,64.829476,19.579369,161.924537,104.658258,158.967370,104.441790,72.906286,105.410611,-0.062979,0.032709,32.025740,-235.748308,98.298132,2.637332,19.459956,8.236750,42.054470,2163.384241,12.608035,210671.900920,0.908351,54.393083,27.604912,5.304478,0.076923,0.053429,116.932530,98.300978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373113,70.519924,92.574576,139.700000,13.265529,29.569620,35.846089,26.057570,11.075949,7.389032,13.693344,0.207655,20.433507,60.010777,54.683991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.532667,64.910894,104.856255,167.617823,47.841880,46.802441,54.727485,14.300724,104.049968,3.644711,64.804941,19.461963,161.934648,104.630692,158.961692,104.428972,72.900838,105.416717,-0.063023,0.032717,32.025740,-235.748891,98.307985,2.640316,19.469025,8.200436,43.478850,2238.218862,12.555444,210645.504713,0.902059,54.120320,27.609384,5.271103,0.076924,0.053389,116.889577,98.299702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375572,70.514504,92.561570,139.700000,13.267600,29.569620,35.846089,26.265330,11.075949,7.389032,13.692722,0.207218,20.442270,60.015900,54.678907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.019827,64.900414,104.825726,167.625392,47.827949,46.809303,54.726520,14.296585,103.903966,3.660574,64.826496,19.481053,161.913800,104.585330,158.938890,104.422715,72.901247,105.468897,-0.062889,0.032765,32.025740,-235.756459,98.114420,2.643067,19.463796,8.253644,42.730071,2199.711727,12.712095,210816.170955,0.918193,54.915532,27.600204,5.367307,0.075485,0.054054,116.893507,98.301705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395263,70.498943,92.549439,139.700000,13.279098,29.569620,35.846089,26.263256,11.075949,7.389032,13.692422,0.210456,20.485309,61.217302,54.688869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.844495,64.900414,104.794787,167.625392,47.835705,46.813131,54.850349,14.298298,104.074346,3.669276,64.869335,19.627172,161.936589,104.603565,158.985867,104.431924,72.915853,105.388826,-0.062866,0.032777,32.025740,-235.750010,98.584398,2.649543,19.482025,8.201518,43.913120,2255.510745,12.715819,210859.886092,0.919059,54.930962,27.609435,5.368251,0.076430,0.054281,116.902292,98.309468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415873,70.535724,92.564124,139.700000,13.281053,29.569620,35.846089,25.973019,11.075949,7.389032,13.691626,0.208581,20.487815,61.364590,54.694662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.633475,64.918617,104.814424,167.626793,47.820749,46.818466,54.719855,14.310428,103.991519,3.683107,64.874879,19.514063,161.929872,104.658881,158.981011,104.527173,72.918074,105.471639,-0.062921,0.032759,32.025740,-235.742127,98.832618,2.650548,19.452906,8.211056,19.347373,996.109469,12.503132,210682.683137,0.895999,53.834559,27.641344,5.236095,0.078936,0.054350,116.909520,98.312830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419651,70.531622,92.546489,139.700000,13.281965,29.569620,35.846089,26.073520,11.075949,7.389032,13.691247,0.206825,20.442468,59.409719,54.687079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.792393,64.931028,104.787309,167.631559,47.814553,46.821495,54.720675,14.304720,103.941519,3.674832,64.945350,19.492436,161.946031,104.652028,158.991197,104.462141,72.922204,105.441608,-0.062837,0.032774,32.025740,-235.748325,98.463392,2.659101,19.502579,8.179323,21.419296,1102.766968,12.577465,210759.675530,0.902247,54.222987,27.577140,5.280799,0.075609,0.053730,116.913450,98.322062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422155,70.515880,92.528294,139.700000,13.281093,29.569620,35.846089,26.199822,11.075949,7.389032,13.691020,0.207349,20.477465,60.300283,54.692734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.744075,64.962746,104.803995,167.638847,47.790086,46.823744,54.718556,14.304720,104.049714,3.671859,64.960041,19.510466,161.965658,104.599354,159.009383,104.427589,72.903781,105.356233,-0.062798,0.032766,32.025740,-235.743425,98.001816,2.665094,19.479248,8.217367,21.892610,1127.179038,12.672903,210880.731376,0.914623,54.712252,27.626214,5.338557,0.076502,0.053336,116.907721,98.292119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448397,70.513920,92.536151,139.700000,13.272847,29.569620,35.846089,26.108102,11.075949,7.389032,13.690597,0.206434,20.486805,61.273505,54.694052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.579439,64.979019,104.789692,167.646696,47.777844,46.827571,54.791837,14.290449,104.013870,3.691442,64.947991,19.501556,161.954614,104.580012,158.978712,104.320584,72.898378,105.410524,-0.062727,0.032768,32.025740,-235.756062,98.515527,2.671519,19.493348,8.210588,22.846051,1174.695389,12.602704,210832.313335,0.907077,54.369543,27.603487,5.294322,0.077596,0.053786,116.964740,98.233456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428732,70.504210,92.521168,139.700000,13.283539,29.569620,35.846089,26.141489,11.075949,7.389032,13.690997,0.204672,20.479106,60.780253,54.695744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.582373,64.979019,104.791347,167.646696,47.785195,46.831426,54.722501,14.293874,103.741740,3.693643,64.885752,19.461285,161.956861,104.511132,158.951957,104.449502,72.899977,105.314372,-0.062782,0.032761,32.025740,-235.759498,98.419426,2.673054,19.506005,8.262533,16.757270,862.714942,12.626522,210895.792511,0.909520,54.508997,27.569017,5.308124,0.075466,0.053216,117.014255,98.219746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434117,70.513327,92.503327,139.700000,13.288539,29.569620,35.846089,26.243943,11.075949,7.389032,13.691158,0.206131,20.461617,61.164853,54.690177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.824983,64.970745,104.803857,167.653704,47.784267,46.833576,54.827839,14.303007,103.979358,3.687826,64.890722,19.433708,161.945154,104.580792,158.956410,104.373561,72.905760,105.451486,-0.062638,0.032763,32.025740,-235.748404,98.411590,2.688643,19.479825,8.197191,10.208967,524.578704,12.699050,210995.907010,0.916332,54.893915,27.608057,5.352027,0.075090,0.054083,116.964683,98.190823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425748,70.521131,92.507769,139.700000,13.287258,29.569620,35.846089,26.245700,11.075949,7.389032,13.690848,0.205528,20.458948,62.045837,54.689627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.889296,64.961919,104.804146,167.650340,47.789279,46.835113,54.710541,14.296871,103.929911,3.675375,64.904744,19.461683,161.976079,104.644997,159.029257,104.336621,72.905274,105.346425,-0.062619,0.032744,32.025740,-235.755684,98.197263,2.696634,19.479356,8.227212,3.409004,175.544221,12.698914,211010.162435,0.917426,54.887325,27.546874,5.351310,0.075615,0.053783,116.973268,98.264653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.452857,70.556116,92.526293,139.700000,13.290866,29.569620,35.846089,26.104301,11.075949,7.389032,13.690669,0.205786,20.427936,61.605959,54.735781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.602248,64.976537,104.820655,167.646696,47.800874,46.835100,54.798054,14.306004,103.829378,3.655302,64.969272,19.533517,161.968837,104.537821,158.999387,104.456254,72.900585,105.433914,-0.062596,0.032725,32.025740,-235.741650,98.373797,2.690150,19.501786,8.223497,-1.972622,-101.416530,12.594110,210910.087275,0.904071,54.336709,27.626047,5.286454,0.075748,0.053862,116.905466,98.329575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439466,70.535262,92.547174,139.700000,13.291847,29.569620,35.846089,26.074665,11.075949,7.389032,13.690261,0.205270,20.487508,61.276884,54.780539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.599535,65.015978,104.770957,167.640248,47.802343,46.838116,54.815660,14.315708,103.953324,3.642297,65.097183,19.450632,161.940372,104.598073,158.986272,104.448356,72.906618,105.338001,-0.062685,0.032737,32.025740,-235.731129,98.617471,2.707535,19.466176,8.192449,11.679716,600.285185,12.566454,210885.235166,0.902982,54.184986,27.561445,5.269374,0.075845,0.054015,116.975727,98.349490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408853,70.556903,92.512650,139.700000,13.284914,29.569620,35.846089,26.032142,11.075949,7.389032,13.690329,0.209782,20.485110,61.065625,54.705156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.672072,65.015978,104.763692,167.640248,47.810320,46.840409,54.693594,14.304149,103.837329,3.622610,65.134316,19.493977,161.960039,104.537111,159.013917,104.344714,72.902314,105.439568,-0.062436,0.032743,32.025740,-235.745629,98.522375,2.705260,19.473280,8.172922,10.767916,554.657863,12.693229,211017.264218,0.915265,54.840215,27.620339,5.347379,0.076119,0.055061,117.076665,98.347318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430163,70.550012,92.513698,139.700000,13.290528,29.569620,35.846089,26.247701,11.075949,7.389032,13.691128,0.206304,20.418849,61.836622,54.688663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.682696,65.070038,104.762030,167.637165,47.793853,46.842685,54.815493,14.306289,103.965643,3.617370,65.085427,19.470452,161.962661,104.659650,159.006753,104.361686,72.900678,105.338377,-0.062229,0.032776,32.025740,-235.744305,98.248940,2.705494,19.471170,8.233252,14.074386,723.362706,12.692749,211049.748251,0.915239,54.885748,27.554879,5.345584,0.075898,0.053819,117.080616,98.389500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418544,70.548761,92.518970,139.700000,13.290649,29.569620,35.846089,26.207358,11.075949,7.389032,13.692407,0.205399,20.443208,60.504378,54.686607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.670333,65.089345,104.789034,167.648097,47.787620,46.844938,54.847155,14.323557,103.953819,3.599933,64.973921,19.474724,161.953160,104.634549,158.976500,104.465821,72.851886,105.382253,-0.062105,0.032781,32.025740,-235.728998,98.516819,2.703297,19.464247,8.185760,18.337199,941.908861,12.661031,211033.961039,0.913819,54.723159,27.622112,5.325504,0.075928,0.053484,117.067630,98.302755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404316,70.515460,92.523816,139.700000,13.293954,29.569620,35.846089,26.205378,11.075949,7.389032,13.692836,0.206174,20.474454,61.370659,54.682969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.795847,65.056247,104.746587,167.649779,47.769357,46.847262,54.704872,14.298583,103.809209,3.601379,64.972030,19.440330,161.971449,104.508480,159.007659,104.363596,72.898374,105.345363,-0.061987,0.032789,32.025740,-235.751848,98.459540,2.715908,19.479428,8.198814,20.848796,1073.704979,12.658375,211072.869294,0.911427,54.753444,27.561051,5.322545,0.076386,0.053372,117.032793,98.289678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419541,70.567589,92.539758,139.700000,13.293498,29.569620,35.846089,26.217419,11.075949,7.389032,13.693766,0.206348,20.429396,61.628196,54.681316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.849496,65.056247,104.779283,167.649779,47.753937,46.848559,54.719086,14.306004,103.932507,3.597100,65.007373,19.496806,161.968733,104.649386,159.013975,104.417465,72.893935,105.430813,-0.061712,0.032811,32.025740,-235.740833,98.700931,2.707689,19.459108,8.208496,30.839534,1587.811557,12.667012,211139.359189,0.911576,54.800418,27.637034,5.327263,0.076248,0.053913,117.067906,98.334762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434374,70.568736,92.571798,139.700000,13.294663,29.569620,35.846089,26.145074,11.075949,7.389032,13.693523,0.206521,20.476023,61.438305,54.692262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.475902,65.036113,104.793858,167.641930,47.728099,46.849321,54.748053,14.305433,103.717016,3.599770,65.034771,19.391463,161.966741,104.593360,159.008209,104.295638,72.918368,105.329849,-0.061793,0.032824,32.025740,-235.748102,98.433432,2.704795,19.476273,8.194991,38.900867,2001.799585,12.608759,211040.271525,0.907918,54.487069,27.567686,5.291342,0.076328,0.055223,117.041982,98.346046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423465,70.574414,92.557286,139.700000,13.297874,29.569620,35.846089,26.119949,11.075949,7.389032,13.693427,0.206956,20.480819,61.104461,54.690354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.545106,65.038319,104.764207,167.639408,47.723145,46.849334,54.734319,14.304434,104.009877,3.603451,65.058830,19.464698,161.974796,104.578620,159.017421,104.404324,72.878696,105.310730,-0.061846,0.032833,32.025740,-235.745507,98.621860,2.703627,19.488750,8.218395,43.791997,2254.057646,12.588224,211028.054041,0.905163,54.367703,27.625068,5.278687,0.077387,0.055151,117.104150,98.397464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410796,70.570870,92.562962,139.700000,13.297397,29.569620,35.846089,26.346747,11.075949,7.389032,13.693649,0.208095,20.474833,60.953720,54.758195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.879638,65.051282,104.787844,167.632680,47.728550,46.849355,54.835427,14.314138,103.670152,3.604619,64.988410,19.427620,161.990115,104.654576,159.001525,104.440593,72.886183,105.441069,-0.061657,0.032839,32.025740,-235.734496,98.287952,2.710903,19.496828,8.195298,44.506432,2286.607073,12.752618,211154.486091,0.922661,55.184087,27.538076,5.380693,0.077189,0.054513,117.167520,98.475406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394540,70.587790,92.547242,139.700000,13.299016,29.569620,35.846089,26.305631,11.075949,7.389032,13.693927,0.205657,20.479124,61.620011,54.686263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.935160,65.051282,104.765057,167.632680,47.742653,46.847816,54.708416,14.304006,103.970388,3.605495,64.977531,19.497408,161.980389,104.593405,159.013615,104.346201,72.879881,105.357805,-0.061581,0.032857,32.025740,-235.745935,99.158551,2.712774,19.537757,8.242051,43.599144,2245.193739,12.719860,211158.996201,0.919510,55.030397,27.565898,5.360125,0.077235,0.055662,117.238612,98.441981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411168,70.573730,92.542293,139.700000,13.303485,29.569620,35.846089,26.109447,11.075949,7.389032,13.694472,0.206261,20.446615,61.125301,54.688840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.922632,65.032527,104.813039,167.634922,47.761641,46.850104,54.692352,14.301437,103.954744,3.601330,64.895031,19.586779,161.972539,104.629116,159.010260,104.402957,72.918326,105.477504,-0.061555,0.032863,32.025740,-235.748504,98.137545,2.717202,19.513939,8.235524,18.920152,974.603598,12.575860,211022.569150,0.901827,54.295786,27.639172,5.271114,0.075952,0.054659,117.339284,98.424710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417013,70.582062,92.527736,139.700000,13.311313,29.569620,35.846089,26.079783,11.075949,7.389032,13.694442,0.205442,20.514067,61.149712,54.690168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.674362,65.017357,104.794265,167.632680,47.775490,46.850910,54.703749,14.301152,104.016728,3.611524,64.869623,19.505437,161.987947,104.590224,159.031747,104.427118,72.873142,105.309733,-0.061332,0.032881,32.025740,-235.748953,99.041812,2.717828,19.537054,8.243547,19.829801,1021.248089,12.549720,210997.521131,0.901280,54.172664,27.593890,5.255291,0.076634,0.053408,117.449274,98.475590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397951,70.571712,92.538534,139.700000,13.309758,29.569620,35.846089,26.083467,11.075949,7.389032,13.694310,0.207655,20.491800,60.843878,54.700288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.761878,64.988397,104.840886,167.604368,47.781569,46.852441,54.709826,14.321416,104.146495,3.608479,64.860174,19.599935,161.973613,104.633227,159.025652,104.454716,72.883151,105.392845,-0.061266,0.032900,32.025740,-235.731139,98.542089,2.700949,19.530256,8.197606,21.558963,1110.177775,12.558717,210970.892192,0.902140,54.181667,27.629593,5.261004,0.076561,0.052958,117.423797,98.457605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387093,70.589882,92.529725,139.700000,13.310907,29.569620,35.846089,26.229956,11.075949,7.389032,13.694417,0.204077,20.521838,61.130230,54.691033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.518385,64.966608,104.800021,167.585307,47.777145,46.855602,54.815171,14.300581,103.984287,3.609310,64.859686,19.470592,161.977675,104.685678,159.033872,104.372113,72.897549,105.503256,-0.061274,0.032884,32.025740,-235.750667,98.287774,2.685781,19.517094,8.245548,22.999970,1182.106196,12.665157,211104.153187,0.913747,54.719414,27.570832,5.326438,0.077146,0.053100,117.462655,98.474398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410244,70.620906,92.517931,139.700000,13.314647,29.569620,35.846089,26.179814,11.075949,7.389032,13.693772,0.207963,20.486571,60.991266,54.690797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.644380,64.966608,104.837875,167.585307,47.790121,46.857916,54.722225,14.305718,104.105465,3.616591,64.879882,19.478978,161.962084,104.594300,159.019359,104.457272,72.881306,105.425793,-0.061578,0.032882,32.025740,-235.744059,98.806862,2.681990,19.519816,8.194306,22.029556,1134.153915,12.629870,211049.947369,0.909422,54.494928,27.612332,5.305209,0.077578,0.054704,117.428727,98.409636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383068,70.608249,92.492348,139.700000,13.316758,29.569620,35.846089,26.330531,11.075949,7.389032,13.693180,0.207130,20.507179,61.887701,54.687453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.938793,64.957230,104.753079,167.583625,47.797949,46.860222,54.728392,14.310713,103.754329,3.622643,64.862305,19.502490,161.961451,104.620561,159.011943,104.419567,72.877421,105.539506,-0.061709,0.032883,32.025740,-235.737104,98.989373,2.683004,19.522503,8.235902,20.008101,1029.966686,12.734005,211141.318431,0.919438,55.018829,27.666314,5.369298,0.076217,0.053240,117.393575,98.409477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380709,70.602574,92.454188,139.700000,13.320220,29.569620,35.846089,26.259507,11.075949,7.389032,13.692770,0.204928,20.510533,61.232140,54.691948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.937751,64.965505,104.793702,167.585307,47.780113,46.861740,54.737755,14.302294,104.030781,3.617198,64.906933,19.512101,161.964372,104.656963,158.993401,104.431031,72.848746,105.448160,-0.061591,0.032901,32.025740,-235.747974,98.333866,2.678727,19.500957,8.186030,17.515754,901.512696,12.681915,211112.041666,0.914921,54.735802,27.634589,5.336787,0.076460,0.054111,117.314395,98.413752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365272,70.576775,92.439896,139.700000,13.320189,29.569620,35.846089,26.083731,11.075949,7.389032,13.692508,0.207087,20.490700,61.226777,54.747622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.948355,64.988673,104.834350,167.594277,47.774382,46.861000,54.751939,14.304291,103.945340,3.641590,65.004827,19.503541,161.971016,104.630825,159.004211,104.380060,72.897184,105.372945,-0.061397,0.032920,32.025740,-235.745813,99.089331,2.683429,19.528020,8.260946,10.672090,549.136085,12.547949,210998.810570,0.900836,54.070564,27.708881,5.253732,0.075254,0.053553,117.303444,98.491710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365145,70.592405,92.451277,139.700000,13.319361,29.569620,35.846089,26.086776,11.075949,7.389032,13.692390,0.204928,20.523299,61.230991,54.698448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.749068,65.038043,104.848827,167.623430,47.791143,46.858682,54.803407,14.306147,104.023357,3.661615,65.077245,19.658412,161.978267,104.537146,159.002821,104.372137,72.877633,105.415937,-0.061222,0.032947,32.025740,-235.747715,98.915953,2.681911,19.519438,8.216574,11.459453,589.096319,12.552026,211034.044456,0.900776,54.081148,27.681001,5.256044,0.077151,0.054678,117.286027,98.533352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382280,70.587558,92.443076,139.700000,13.326127,29.569620,35.846089,26.085290,11.075949,7.389032,13.692780,0.206131,20.493116,60.612456,54.774747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.669299,65.038043,104.873552,167.623430,47.785642,46.857160,54.732133,14.305433,104.017250,3.680260,65.088595,19.607993,161.965454,104.667791,159.011062,104.431888,72.864975,105.473011,-0.061127,0.032947,32.025740,-235.743691,98.192610,2.668482,19.516733,8.242483,16.593664,854.141655,12.550930,211000.029517,0.900077,54.080835,27.585969,5.255288,0.076092,0.054531,117.291291,98.519855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373103,70.607824,92.423826,139.700000,13.326983,29.569620,35.846089,26.200302,11.075949,7.389032,13.693890,0.205485,20.452259,61.245536,54.781198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.904067,65.070865,104.817629,167.656787,47.770780,46.858691,54.809817,14.301437,103.842462,3.682434,64.995766,19.545357,161.981490,104.690787,159.025645,104.376717,72.874916,105.427715,-0.060970,0.032963,32.025740,-235.751281,98.620822,2.666547,19.492410,8.213328,20.334703,1045.224230,12.639230,211117.617892,0.908698,54.573153,27.632156,5.309052,0.075693,0.053890,117.277150,98.481327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353489,70.611436,92.402417,139.700000,13.333760,29.569620,35.846089,26.240578,11.075949,7.389032,13.694841,0.206304,20.487022,61.316413,54.685998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.724952,65.042456,104.837008,167.655386,47.771738,46.858685,54.688667,14.309572,103.994421,3.659468,64.949170,19.463663,161.992011,104.563964,159.006441,104.345248,72.897073,105.536406,-0.060891,0.032952,32.025740,-235.738409,98.446055,2.652676,19.506348,8.262064,23.299483,1200.269939,12.675478,211154.288810,0.913679,54.751431,27.680163,5.331840,0.076765,0.054949,117.285642,98.506057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377140,70.601909,92.382846,139.700000,13.335471,29.569620,35.846089,26.100646,11.075949,7.389032,13.695275,0.207480,20.480386,61.685678,54.691790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.776779,65.037216,104.896934,167.639968,47.781670,46.858698,54.723515,14.304720,103.876961,3.627911,64.970192,19.663970,161.997247,104.599844,159.029400,104.388800,72.853956,105.432630,-0.060812,0.032935,32.025740,-235.747345,98.149638,2.639579,19.486947,8.216952,24.468746,1259.701706,12.570496,211075.359244,0.901317,54.261164,27.642169,5.266141,0.077964,0.055756,117.365359,98.523609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409883,70.619715,92.375857,139.700000,13.337400,29.569620,35.846089,26.207186,11.075949,7.389032,13.694972,0.204715,20.433958,60.931817,54.694741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.789462,65.037216,104.798762,167.639968,47.775374,46.858697,54.710509,14.304862,104.042993,3.619766,64.959296,19.496152,161.972133,104.563180,159.029441,104.389595,72.869962,105.425753,-0.060663,0.032912,32.025740,-235.745406,98.465983,2.627053,19.492591,8.224164,31.912652,1643.319955,12.648953,211114.802306,0.911768,54.631403,27.687310,5.314944,0.075195,0.052721,117.420691,98.557620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397071,70.618517,92.368868,139.700000,13.342902,29.569620,35.846089,26.177162,11.075949,7.389032,13.695107,0.206956,20.470470,60.964702,54.689853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.519707,65.033630,104.792417,167.652022,47.784741,46.857216,54.723414,14.298583,104.096695,3.603802,64.986299,19.503843,161.972338,104.569497,159.004030,104.295797,72.876222,105.385030,-0.060492,0.032918,32.025740,-235.753155,98.625310,2.625453,19.466194,8.231845,37.347904,1922.750976,12.630655,211124.963396,0.908701,54.510523,27.666173,5.304045,0.076949,0.055999,117.449844,98.503074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384441,70.590133,92.370138,139.700000,13.338446,29.569620,35.846089,26.173418,11.075949,7.389032,13.695257,0.206564,20.429829,61.698820,54.688781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.533714,65.054041,104.736727,167.666879,47.787825,46.855699,54.707585,14.300296,103.926145,3.601761,65.171497,19.537880,161.993427,104.573664,159.013513,104.442723,72.871601,105.364868,-0.060734,0.032870,32.025740,-235.750789,98.230057,2.589640,19.469998,8.196704,14.427611,742.979549,12.617870,211106.459019,0.908313,54.482259,27.645907,5.295685,0.075398,0.053219,117.459211,98.525888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422253,70.624205,92.383813,139.700000,13.338061,29.569620,35.846089,26.137836,11.075949,7.389032,13.695978,0.207480,20.441747,60.968914,54.692400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.643956,65.107549,104.829280,167.696032,47.812709,46.855365,54.715299,14.304434,103.858698,3.606345,65.167717,19.605207,162.014493,104.530035,159.043691,104.408724,72.881887,105.445077,-0.060639,0.032867,32.025740,-235.744200,98.547134,2.586148,19.490878,8.209343,14.886827,766.519759,12.735258,211204.884963,0.921080,55.082874,27.614419,5.368545,0.076179,0.053613,117.425348,98.583252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427690,70.595640,92.403978,139.700000,13.342278,29.569620,35.846089,26.335369,11.075949,7.389032,13.696309,0.208492,20.461563,61.652724,54.697504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
