OSU 80 Ton Compressor Load Stand
19.913690,65.138992,104.794805,167.733314,47.826555,46.853496,54.767455,14.307003,104.004601,3.589884,65.095041,19.599329,162.000030,104.627974,159.015240,104.319699,72.844117,105.457114,-0.060676,0.032860,32.025740,-235.746042,98.292727,2.579333,19.488029,8.199102,17.448988,897.589328,12.725058,211207.784847,0.920672,55.071752,27.606548,5.361844,0.074921,0.053289,117.425996,98.544166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.411298,70.597081,92.363001,139.700000,13.349137,29.569620,35.846089,26.264605,11.075949,7.389032,13.698028,0.206174,20.484894,61.331508,54.691397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.868630,65.138992,104.807364,167.733314,47.819291,46.851954,54.864778,14.303007,103.963832,3.570346,65.001503,19.532307,162.018529,104.665202,158.998014,104.437937,72.884358,105.483481,-0.060500,0.032857,32.025740,-235.748894,98.534612,2.578385,19.480330,8.228113,14.944476,767.391619,12.684868,211184.189604,0.915285,54.877694,27.645951,5.336465,0.076156,0.054242,117.423766,98.463194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425927,70.589316,92.350601,139.700000,13.345695,29.569620,35.846089,26.103702,11.075949,7.389032,13.699438,0.207568,20.480945,60.841015,54.687129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.830171,65.118857,104.810454,167.742004,47.809484,46.851965,54.799764,14.302294,103.921769,3.567910,65.044351,19.573665,162.022940,104.668578,159.037475,104.428912,72.870455,105.369641,-0.060419,0.032898,32.025740,-235.749281,99.222265,2.558805,19.470575,8.166251,10.975365,564.248319,12.565243,211113.765679,0.901595,54.307953,27.691177,5.262450,0.075316,0.053947,117.479353,98.512328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443656,70.604554,92.388352,139.700000,13.348229,29.569620,35.846089,26.127285,11.075949,7.389032,13.699850,0.206695,20.426926,60.944702,54.688722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.811016,65.090724,104.804528,167.719578,47.799923,46.851976,54.702180,14.301580,103.942465,3.566909,65.079600,19.563368,162.028715,104.652487,159.057961,104.283473,72.865925,105.417247,-0.060330,0.032918,32.025740,-235.747708,98.427947,2.555175,19.503192,8.237633,7.135598,367.498656,12.585259,211092.544272,0.902083,54.407938,27.667261,5.275017,0.075001,0.054216,117.491559,98.484642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472016,70.627103,92.382709,139.700000,13.351391,29.569620,35.846089,26.146677,11.075949,7.389032,13.700578,0.203739,20.465908,60.632105,54.694672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.635899,65.096792,104.787097,167.719018,47.791123,46.853499,54.812198,14.301295,103.864711,3.585425,65.087010,19.525559,162.016546,104.544727,159.053285,104.366307,72.836518,105.334362,-0.060157,0.032941,32.025740,-235.748483,98.382141,2.555345,19.461813,8.194108,6.793734,349.189603,12.601606,211107.215013,0.904932,54.473282,27.610651,5.285403,0.076508,0.053987,117.486006,98.438016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440325,70.586296,92.367296,139.700000,13.351672,29.569620,35.846089,26.161451,11.075949,7.389032,13.700577,0.205356,20.470776,60.967244,54.687611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.687337,65.096792,104.777210,167.719018,47.803808,46.853520,54.844064,14.304291,103.702309,3.594912,65.136668,19.477063,162.027952,104.516315,159.025176,104.308676,72.843469,105.330339,-0.060081,0.032975,32.025740,-235.745160,98.171073,2.542785,19.472577,8.237651,6.469548,332.333650,12.608657,211102.551580,0.907401,54.487772,27.644676,5.290215,0.074784,0.053534,117.447006,98.433925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443387,70.603456,92.376519,139.700000,13.350903,29.569620,35.846089,26.267302,11.075949,7.389032,13.701278,0.206651,20.471119,61.886361,54.683696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.849266,65.115548,104.747336,167.724624,47.793006,46.853540,54.772588,14.307003,103.933015,3.626493,65.253324,19.443064,162.023380,104.575790,159.036786,104.303401,72.856078,105.305790,-0.060183,0.032986,32.025740,-235.743918,98.726403,2.536137,19.440176,8.183578,9.633666,495.516716,12.684420,211208.995363,0.913998,54.884995,27.622723,5.336506,0.076880,0.052833,117.459783,98.455003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478563,70.610845,92.404211,139.700000,13.352036,29.569620,35.846089,26.242299,11.075949,7.389032,13.702281,0.207261,20.429018,61.767904,54.696226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.926742,65.158575,104.663260,167.738360,47.765221,46.850520,54.732001,14.307146,103.853891,3.630884,65.391992,19.494374,162.026835,104.466658,159.056074,104.240797,72.869994,105.245207,-0.060608,0.032989,32.025740,-235.740672,98.209822,2.531304,19.447424,8.228852,-2.390867,-123.067711,12.661228,211182.022134,0.910992,54.769816,27.613279,5.322061,0.076937,0.055290,117.473411,98.482571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488186,70.610099,92.410137,139.700000,13.349842,29.569620,35.846089,26.319026,11.075949,7.389032,13.704165,0.203570,20.443929,61.268576,54.683982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.098278,65.238564,104.698764,167.763589,47.763353,46.845958,54.718305,14.314424,103.923438,3.643619,65.452777,19.635988,162.033340,104.417009,159.070136,104.256061,72.879385,105.341124,-0.060529,0.033007,32.025740,-235.738785,98.794846,2.534702,19.473226,8.188284,-0.603774,-31.086518,12.588988,211115.827321,0.904501,54.427517,27.585452,5.277139,0.076825,0.054161,117.417463,98.512971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496201,70.587844,92.416086,139.700000,13.344548,29.569620,35.846089,26.102075,11.075949,7.389032,13.705137,0.206869,20.454332,60.739714,54.682260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.721330,65.298418,104.693649,167.818532,47.778654,46.841387,54.725456,14.304720,103.674299,3.620973,65.401489,19.640579,162.033349,104.410086,159.029084,104.228104,72.836058,105.267593,-0.060666,0.033024,32.025740,-235.743751,98.368597,2.531486,19.477445,8.221748,1.244973,64.091495,12.549641,211084.222842,0.901546,54.298607,27.533969,5.252402,0.077409,0.055808,117.379010,98.532728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528556,70.587439,92.440831,139.700000,13.342435,29.569620,35.846089,26.003890,11.075949,7.389032,13.708183,0.207743,20.481829,61.647761,54.691318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.904572,65.298418,104.698314,167.818532,47.771078,46.839149,54.706719,14.306860,103.848539,3.608154,65.329918,19.581805,162.054660,104.430548,159.001495,104.330965,72.832032,105.317237,-0.060904,0.033005,32.025740,-235.742428,98.307106,2.526686,19.454763,8.179990,2.186984,112.625016,12.479508,211034.045393,0.893854,53.999769,27.584047,5.209340,0.077844,0.055575,117.352373,98.569368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546705,70.593147,92.456703,139.700000,13.343518,29.569620,35.846089,26.222033,11.075949,7.389032,13.711075,0.205571,20.448689,60.325747,54.680746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.734773,65.293453,104.704583,167.844322,47.772423,46.836882,54.822989,14.308573,103.963677,3.596278,65.253050,19.568411,162.039159,104.534010,159.043955,104.274494,72.858284,105.333804,-0.060734,0.032996,32.025740,-235.741042,98.482419,2.522331,19.458621,8.214338,1.363126,70.049203,12.642634,211238.748297,0.911494,54.895455,27.581789,5.308651,0.077508,0.055188,117.338804,98.578399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576026,70.598003,92.469435,139.700000,13.344128,29.569620,35.846089,26.105078,11.075949,7.389032,13.712796,0.205872,20.483704,60.857079,54.684060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.768045,65.255113,104.641824,167.840958,47.773481,46.836145,54.805365,14.305576,103.960353,3.597706,65.258682,19.549333,162.042532,104.476867,159.021723,104.238739,72.840337,105.243147,-0.060631,0.032976,32.025740,-235.749429,98.433248,2.516606,19.453050,8.209560,-2.512796,-129.170729,12.562681,211156.803383,0.903058,54.487596,27.616595,5.260013,0.076126,0.053935,117.358305,98.527648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570629,70.586386,92.453504,139.700000,13.343083,29.569620,35.846089,26.203907,11.075949,7.389032,13.714594,0.206002,20.444686,61.111187,54.688378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.767314,65.254010,104.690406,167.831707,47.776622,46.833882,54.711968,14.300296,103.873028,3.595386,65.306121,19.535769,162.044382,104.499069,159.020943,104.171690,72.810352,105.280963,-0.060723,0.032971,32.025740,-235.748992,98.514932,2.517639,19.454204,8.183939,-1.853824,-95.458822,12.636273,211192.257428,0.909133,54.860470,27.600612,5.305589,0.077170,0.054972,117.333721,98.495722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568112,70.578478,92.473104,139.700000,13.335415,29.569620,35.846089,26.182172,11.075949,7.389032,13.715397,0.209024,20.441837,61.379196,54.691751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.818827,65.254010,104.670301,167.831707,47.773992,46.832411,54.706380,14.312711,103.845891,3.600797,65.214978,19.586032,162.025461,104.454884,159.023053,104.214582,72.826501,105.346595,-0.060776,0.032968,32.025740,-235.737230,98.612843,2.509217,19.504581,8.209055,1.546455,79.639659,12.615760,211166.560216,0.907748,54.747891,27.562349,5.293484,0.079247,0.056643,117.335709,98.522645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584948,70.577484,92.495764,139.700000,13.338379,29.569620,35.846089,26.183150,11.075949,7.389032,13.716934,0.206869,20.469280,61.241053,54.693030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.962101,65.259802,104.674469,167.845163,47.760730,46.830162,54.707356,14.297013,103.891809,3.599730,65.140008,19.610781,162.023722,104.567273,159.058225,104.246800,72.820339,105.289924,-0.060715,0.032975,32.025740,-235.749170,98.233138,2.500751,19.491545,8.224507,19.117218,984.484674,12.619024,211180.597338,0.909287,54.748418,27.615784,5.296137,0.076091,0.054264,117.391587,98.507828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588002,70.570587,92.496612,139.700000,13.335533,29.569620,35.846089,26.162642,11.075949,7.389032,13.719148,0.207392,20.479232,60.371163,54.689528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.559285,65.208223,104.673849,167.852171,47.735647,46.827892,54.718799,14.304720,103.861761,3.593356,65.170762,19.577391,162.060399,104.566146,159.059240,104.220770,72.836964,105.284407,-0.060582,0.032969,32.025740,-235.743261,98.432555,2.496657,19.509233,8.252202,17.755228,914.154662,12.594695,211139.759967,0.906900,54.633672,27.640322,5.281357,0.076388,0.054667,117.485251,98.481814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614828,70.597413,92.512057,139.700000,13.337893,29.569620,35.846089,26.069023,11.075949,7.389032,13.719612,0.206651,20.460048,60.882559,54.672160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.559849,65.203258,104.672969,167.828624,47.729086,46.825634,54.720427,14.286596,103.801634,3.595012,65.243007,19.630740,162.070973,104.471137,159.087554,104.279246,72.832139,105.266447,-0.060563,0.032970,32.025740,-235.765305,98.477574,2.506311,19.510621,8.218809,12.678302,652.742074,12.532643,211078.866127,0.900100,54.321539,27.611353,5.243660,0.076056,0.053231,117.505433,98.491181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611164,70.556844,92.517041,139.700000,13.344155,29.569620,35.846089,26.308987,11.075949,7.389032,13.720888,0.209782,20.492070,60.429615,54.689627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.173977,65.229186,104.719534,167.846284,47.732379,46.823341,54.841533,14.301723,103.825587,3.598454,65.237178,19.638069,162.029315,104.464507,159.051029,104.244827,72.809783,105.409065,-0.060335,0.032967,32.025740,-235.750505,98.491396,2.520988,19.526993,8.246360,13.093882,672.649536,12.706078,211191.063192,0.918994,55.168414,27.591308,5.351619,0.075328,0.053377,117.494791,98.516047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588789,70.571788,92.509738,139.700000,13.339214,29.569620,35.846089,26.309014,11.075949,7.389032,13.722035,0.205485,20.519080,61.485608,54.696786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.914871,65.229186,104.670354,167.846284,47.715164,46.821067,54.697859,14.300438,103.769878,3.592563,65.214977,19.667486,162.051562,104.539944,159.063180,104.278583,72.801277,105.236214,-0.060120,0.033001,32.025740,-235.751626,98.510833,2.516902,19.480456,8.200058,9.634628,496.243266,12.704968,211181.787260,0.918885,55.162180,27.584997,5.351420,0.075222,0.053837,117.461931,98.427483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600091,70.547844,92.511932,139.700000,13.343331,29.569620,35.846089,25.939507,11.075949,7.389032,13.723900,0.206174,20.432804,60.562623,54.678022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.844435,65.222014,104.700757,167.864505,47.707399,46.818793,54.807035,14.305861,103.826293,3.602113,65.262974,19.737884,162.028804,104.492693,159.066715,104.246521,72.816089,105.279019,-0.060010,0.033000,32.025740,-235.741466,98.567977,2.500502,19.495457,8.248145,11.135124,572.385676,12.442431,210952.935524,0.887925,53.824019,27.695749,5.190823,0.077931,0.054536,117.406813,98.483626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606055,70.558370,92.523583,139.700000,13.338403,29.569620,35.846089,26.085197,11.075949,7.389032,13.725148,0.207919,20.485831,60.551546,54.692489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.821567,65.241046,104.714198,167.867309,47.713261,46.817296,54.725313,14.305861,103.894283,3.598589,65.196341,19.554004,162.069010,104.507088,159.062983,104.335344,72.851734,105.273143,-0.060191,0.033002,32.025740,-235.746040,98.466655,2.505619,19.468971,8.175645,13.368155,688.197700,12.549342,211054.514271,0.902237,54.395528,27.597109,5.255889,0.076325,0.054857,117.380155,98.435526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615631,70.546383,92.509519,139.700000,13.342062,29.569620,35.846089,26.122206,11.075949,7.389032,13.726508,0.205571,20.465475,60.867574,54.694564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.791803,65.203534,104.738726,167.863104,47.716997,46.815766,54.813400,14.311998,103.868549,3.594285,65.096637,19.595065,162.043434,104.503573,159.041087,104.270748,72.782032,105.366939,-0.060409,0.033001,32.025740,-235.741701,98.936489,2.495151,19.463057,8.240067,18.676483,959.927294,12.581330,211056.992553,0.903697,54.544721,27.608843,5.276076,0.078047,0.055740,117.389368,98.407991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572870,70.518548,92.490693,139.700000,13.341812,29.569620,35.846089,26.128396,11.075949,7.389032,13.728362,0.204544,20.445227,60.510793,54.693659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.674981,65.175676,104.714148,167.840678,47.700862,46.815158,54.816911,14.292304,103.699637,3.587572,65.099279,19.538498,162.111686,104.444128,159.110326,104.319180,72.847517,105.348225,-0.060629,0.032947,32.025740,-235.764498,98.313271,2.486307,19.479825,8.185093,39.006341,2004.705784,12.592421,211041.972609,0.906138,54.614611,27.569553,5.282842,0.076166,0.052794,117.379290,98.484031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617156,70.525101,92.480737,139.700000,13.347892,29.569620,35.846089,26.093311,11.075949,7.389032,13.729359,0.205485,20.412394,61.255855,54.676389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.621659,65.175676,104.722980,167.840678,47.713454,46.815944,54.728780,14.305005,103.891956,3.582300,65.075280,19.719159,162.076495,104.453230,159.091588,104.295536,72.845490,105.235231,-0.060734,0.032916,32.025740,-235.750327,98.945159,2.496809,19.483738,8.255014,36.304305,1868.840987,12.605681,211082.446944,0.905990,54.643365,27.697398,5.292026,0.075388,0.053175,117.307365,98.406976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577871,70.499912,92.450457,139.700000,13.344345,29.569620,35.846089,26.212818,11.075949,7.389032,13.729940,0.207743,20.427828,61.628114,54.680933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.051717,65.157748,104.725465,167.813767,47.726467,46.815189,54.744167,14.291591,103.916459,3.586704,65.007598,19.613480,162.062223,104.499361,159.062200,104.309339,72.820563,105.302131,-0.060844,0.032903,32.025740,-235.754267,98.516506,2.504666,19.500055,8.193909,38.398329,1976.079725,12.653864,211057.951265,0.911445,54.876347,27.620316,5.322198,0.076621,0.052973,117.242756,98.349838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554644,70.475853,92.434979,139.700000,13.345397,29.569620,35.846089,26.244048,11.075949,7.389032,13.730625,0.207611,20.471353,61.580493,54.688102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.066887,65.144509,104.766477,167.790780,47.733044,46.813685,54.731235,14.306147,103.839327,3.608938,64.968952,19.670432,162.095547,104.687972,159.088480,104.277772,72.851478,105.347866,-0.060962,0.032916,32.025740,-235.745918,98.725874,2.503365,19.470828,8.222217,37.051188,1907.202812,12.678056,211084.924259,0.915501,54.995805,27.552285,5.337112,0.076365,0.054397,117.351599,98.429254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612598,70.497320,92.437311,139.700000,13.352545,29.569620,35.846089,25.985494,11.075949,7.389032,13.731591,0.205657,20.481126,61.027591,54.685939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.769119,65.098723,104.734967,167.766672,47.742873,46.813691,54.725098,14.300010,103.819135,3.617884,64.960588,19.628397,162.100755,104.577795,159.090317,104.379528,72.841068,105.386784,-0.061064,0.032937,32.025740,-235.751074,98.470104,2.507145,19.491274,8.198327,35.881292,1847.189805,12.490928,210914.063818,0.894841,54.021532,27.618699,5.222768,0.075225,0.053342,117.379449,98.434002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597619,70.491877,92.416218,139.700000,13.351830,29.569620,35.846089,25.978504,11.075949,7.389032,13.732215,0.207743,20.459976,60.164941,54.689863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.839002,65.098723,104.797130,167.766672,47.757957,46.813706,54.715031,14.306575,103.803472,3.625955,64.956870,19.739247,162.094975,104.601700,159.143655,104.363764,72.836947,105.432689,-0.061232,0.032952,32.025740,-235.742223,98.369637,2.525002,19.481105,8.205305,38.075928,1960.531561,12.486738,210868.292756,0.894296,53.974850,27.616134,5.220863,0.075462,0.052955,117.342891,98.383821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608649,70.515764,92.427550,139.700000,13.353690,29.569620,35.846089,26.149157,11.075949,7.389032,13.732006,0.208051,20.476348,60.716358,54.678405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.960033,65.078588,104.782519,167.738080,47.769838,46.813701,54.700636,14.308715,103.979836,3.630255,64.956843,19.601366,162.102553,104.603840,159.092497,104.356126,72.830303,105.382103,-0.061237,0.032952,32.025740,-235.740082,98.660731,2.528655,19.490337,8.231340,39.174703,2017.638368,12.611702,210971.972532,0.908287,54.589106,27.650660,5.297908,0.076066,0.053581,117.313764,98.409092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592970,70.471469,92.408118,139.700000,13.357340,29.569620,35.846089,26.099798,11.075949,7.389032,13.732171,0.209291,20.476943,60.708187,54.697308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.844699,65.081070,104.814177,167.715374,47.782609,46.816007,54.815150,14.294445,104.001195,3.620960,64.934157,19.692680,162.069687,104.653204,159.096058,104.417314,72.808503,105.368812,-0.061316,0.032980,32.025740,-235.756803,98.655271,2.551993,19.475840,8.220757,43.712478,2246.646839,12.585850,210946.967342,0.905136,54.433509,27.683220,5.282379,0.076572,0.055260,117.299714,98.416430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596475,70.464607,92.402164,139.700000,13.358688,29.569620,35.846089,26.022214,11.075949,7.389032,13.732652,0.205313,20.446201,60.494122,54.680195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.781308,65.066728,104.795854,167.697713,47.778809,46.819427,54.700168,14.304577,103.919476,3.608956,64.925605,19.619482,162.048713,104.605918,159.078780,104.412127,72.792117,105.464156,-0.061395,0.032984,32.025740,-235.745854,98.759057,2.562254,19.454637,8.183848,19.992140,1029.676066,12.531926,210890.265449,0.899640,54.144903,27.658525,5.249617,0.076066,0.054605,117.280198,98.367991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587822,70.443096,92.370780,139.700000,13.363060,29.569620,35.846089,26.078420,11.075949,7.389032,13.733364,0.206825,20.440719,59.877988,54.691672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.755331,65.065625,104.790163,167.677811,47.778247,46.822099,54.709552,14.295444,103.769786,3.606012,64.938525,19.612623,162.047962,104.499779,159.093094,104.332587,72.796320,105.349079,-0.061389,0.033001,32.025740,-235.751230,98.312495,2.563066,19.473785,8.191800,17.853812,919.385819,12.584827,210967.203420,0.903223,54.403190,27.672089,5.281722,0.076645,0.054902,117.249587,98.422669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568748,70.444340,92.382167,139.700000,13.364118,29.569620,35.846089,26.121080,11.075949,7.389032,13.733489,0.205915,20.487869,61.295728,54.694800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.831818,65.065625,104.761408,167.677811,47.784167,46.824381,54.696099,14.284883,103.943257,3.614831,64.954851,19.459605,162.094693,104.606346,159.083480,104.384610,72.811778,105.410508,-0.061489,0.032990,32.025740,-235.764894,98.415983,2.564315,19.470053,8.184624,14.619239,753.005935,12.611524,211014.127982,0.908169,54.529941,27.747536,5.297721,0.077490,0.053829,117.223781,98.426036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590923,70.470665,92.389600,139.700000,13.363010,29.569620,35.846089,26.136392,11.075949,7.389032,13.733871,0.206564,20.429757,60.976740,54.687906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.604057,65.066176,104.830004,167.665757,47.791838,46.826685,54.701760,14.304862,104.001153,3.625176,65.032936,19.652904,162.092537,104.523593,159.074913,104.375090,72.847904,105.425753,-0.061589,0.032966,32.025740,-235.748346,98.413935,2.570386,19.456836,8.195352,10.264490,528.647383,12.623042,211032.153945,0.909302,54.586760,27.672044,5.304399,0.077363,0.056523,117.172011,98.486415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585639,70.462063,92.403901,139.700000,13.364676,29.569620,35.846089,26.093362,11.075949,7.389032,13.734285,0.207699,20.414647,61.302087,54.683293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.590885,65.089897,104.783687,167.656787,47.795017,46.828972,54.707150,14.284313,103.833019,3.636413,65.053241,19.645512,162.064648,104.567987,159.106823,104.400337,72.804898,105.330276,-0.061683,0.032970,32.025740,-235.768732,98.863772,2.574813,19.480691,8.205142,8.767184,451.487803,12.588266,210998.866258,0.905931,54.416386,27.694649,5.282491,0.076172,0.054461,117.148014,98.503274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563127,70.466919,92.383277,139.700000,13.369447,29.569620,35.846089,26.230898,11.075949,7.389032,13.734691,0.206869,20.485723,60.941121,54.700189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.090438,65.104515,104.789681,167.664075,47.793606,46.828242,54.717203,14.304862,103.927443,3.634284,64.962799,19.662813,162.083248,104.648899,159.077647,104.400515,72.818052,105.419387,-0.061835,0.032957,32.025740,-235.749326,99.366129,2.568070,19.492753,8.199499,9.014327,464.129768,12.693422,211074.373597,0.916800,54.925794,27.667965,5.347363,0.076426,0.055031,117.137713,98.444978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570403,70.465487,92.388861,139.700000,13.371406,29.569620,35.846089,26.234477,11.075949,7.389032,13.735712,0.205872,20.486192,61.114468,54.690256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.877715,65.104515,104.841208,167.664075,47.784861,46.829016,54.841961,14.305576,103.950220,3.631738,64.985525,19.683831,162.091120,104.662372,159.079142,104.512868,72.822941,105.422712,-0.061851,0.032942,32.025740,-235.746816,98.819935,2.563408,19.473875,8.222920,8.836875,453.958072,12.697164,211138.914199,0.917441,54.979086,27.651811,5.348594,0.077113,0.054377,117.164783,98.472211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588635,70.485380,92.377470,139.700000,13.376792,29.569620,35.846089,25.934145,11.075949,7.389032,13.736612,0.206564,20.456622,61.377894,54.701940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.915161,65.084380,104.855799,167.652863,47.793414,46.831279,54.740342,14.291876,103.975745,3.625809,64.981170,19.693685,162.079646,104.620863,159.102661,104.379705,72.808673,105.442150,-0.062014,0.032915,32.025740,-235.760025,98.987994,2.573944,19.507141,8.202239,6.906234,355.437931,12.481096,210927.948798,0.893638,53.882979,27.693874,5.215898,0.076638,0.053348,117.188183,98.443499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580523,70.474365,92.342899,139.700000,13.379350,29.569620,35.846089,26.054459,11.075949,7.389032,13.736812,0.205099,20.524903,60.625441,54.690620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.880720,65.088518,104.874062,167.662954,47.812893,46.834333,54.829628,14.306860,104.121970,3.629325,64.936719,19.615592,162.063143,104.653678,159.091375,104.416692,72.819741,105.428077,-0.061880,0.032919,32.025740,-235.743571,98.579907,2.571978,19.490824,8.222379,7.271000,373.601674,12.576623,211014.804337,0.901522,54.353288,27.691046,5.274309,0.076017,0.053679,117.164100,98.420920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596296,70.478943,92.312481,139.700000,13.382497,29.569620,35.846089,26.026447,11.075949,7.389032,13.737329,0.206738,20.476113,60.884753,54.694131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.680395,65.078312,104.846217,167.669682,47.834216,46.840493,54.678641,14.299439,104.002104,3.624043,64.964557,19.694751,162.067205,104.529294,159.098841,104.406826,72.799131,105.386703,-0.061846,0.032918,32.025740,-235.751155,98.629103,2.577364,19.478599,8.189510,-4.227320,-217.809794,12.561606,211009.307828,0.901438,54.250080,27.717352,5.265124,0.077023,0.053442,117.219617,98.410541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572586,70.452326,92.288283,139.700000,13.390032,29.569620,35.846089,26.035833,11.075949,7.389032,13.738134,0.204077,20.435725,61.246518,54.681218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.807639,65.102584,104.798193,167.692387,47.838470,46.843529,54.726413,14.304720,104.045302,3.642566,65.075043,19.662833,162.059233,104.684909,159.104780,104.338114,72.782818,105.450913,-0.061778,0.032910,32.025740,-235.746038,98.251775,2.569734,19.530671,8.247622,-3.889469,-200.227291,12.578721,211030.541843,0.901655,54.330618,27.697568,5.275164,0.075752,0.053926,117.210394,98.418793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585758,70.465500,92.282844,139.700000,13.390138,29.569620,35.846089,26.157892,11.075949,7.389032,13.738412,0.206956,20.518016,60.843730,54.700996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.794394,65.102584,104.849924,167.692387,47.866949,46.845793,54.683969,14.302294,104.028983,3.649025,65.130162,19.681199,162.070660,104.676430,159.112478,104.386374,72.796458,105.437876,-0.061662,0.032883,32.025740,-235.752221,98.617436,2.584517,19.522810,8.203646,-1.889541,-97.347852,12.665222,211151.776209,0.913792,54.766867,27.692547,5.327445,0.076745,0.054434,117.180891,98.440873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583037,70.490149,92.284053,139.700000,13.391646,29.569620,35.846089,26.083245,11.075949,7.389032,13.739472,0.208183,20.482352,62.060926,54.679998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.965394,65.145612,104.855806,167.727708,47.893270,46.848084,54.714969,14.310142,104.033400,3.651813,65.035033,19.673616,162.043556,104.685097,159.097337,104.378251,72.821467,105.468905,-0.061746,0.032878,32.025740,-235.739635,99.105787,2.585946,19.501750,8.224074,0.231602,11.925226,12.607774,211140.757469,0.907019,54.507149,27.748634,5.290797,0.076559,0.053557,117.170461,98.475999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591249,70.459380,92.274948,139.700000,13.395315,29.569620,35.846089,26.088426,11.075949,7.389032,13.741041,0.205442,20.485182,60.920134,54.692843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.234164,65.126029,104.854853,167.737799,47.908426,46.851106,54.702564,14.304862,104.078295,3.653808,64.990402,19.676295,162.078675,104.684233,159.109221,104.432784,72.823257,105.376454,-0.061838,0.032877,32.025740,-235.741975,99.291403,2.590443,19.489958,8.190393,1.549169,79.784969,12.617951,211145.390723,0.908397,54.536644,27.726921,5.296951,0.075776,0.053642,117.163118,98.523108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589403,70.464583,92.267398,139.700000,13.395191,29.569620,35.846089,25.982124,11.075949,7.389032,13.741933,0.207043,20.515185,60.609907,54.693787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.641172,65.109204,104.882662,167.724904,47.914981,46.855680,54.704418,14.311855,103.968103,3.652596,65.020124,19.629359,162.084362,104.639370,159.110783,104.438636,72.811143,105.462129,-0.061793,0.032889,32.025740,-235.737760,98.829803,2.581277,19.502615,8.212859,5.276489,271.739404,12.546158,211090.390454,0.899944,54.200062,27.721127,5.251878,0.076757,0.053567,117.119341,98.547881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584903,70.475842,92.280217,139.700000,13.400511,29.569620,35.846089,25.824174,11.075949,7.389032,13.742317,0.205399,20.457993,61.069100,54.683844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.753992,65.109204,104.850201,167.724904,47.931669,46.857195,54.794629,14.300867,104.023961,3.654972,65.088947,19.649396,162.076411,104.610550,159.101675,104.413958,72.831008,105.387314,-0.061817,0.032894,32.025740,-235.747931,98.431313,2.580599,19.494195,8.186589,5.203230,267.525415,12.431303,210980.844320,0.887761,53.588927,27.662070,5.182070,0.077323,0.054857,117.049341,98.494098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615098,70.481573,92.285087,139.700000,13.402739,29.569620,35.846089,26.169539,11.075949,7.389032,13.742687,0.207568,20.483271,60.042140,54.697917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.931017,65.126580,104.811532,167.727147,47.936270,46.857192,54.751074,14.308715,104.048317,3.649228,65.124564,19.633691,162.073906,104.677617,159.111969,104.425066,72.798315,105.456214,-0.061924,0.032891,32.025740,-235.747270,98.742637,2.578690,19.480312,8.212427,4.001737,205.913999,12.690165,211245.450541,0.915611,54.885588,27.727255,5.339939,0.076303,0.054947,117.036333,98.509328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616477,70.493321,92.306894,139.700000,13.405819,29.569620,35.846089,26.094210,11.075949,7.389032,13.743736,0.205056,20.451123,61.782970,54.676419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.767639,65.160506,104.799774,167.751535,47.932758,46.857917,54.844516,14.308858,103.769472,3.652259,65.178924,19.655601,162.094528,104.607255,159.119853,104.450959,72.805826,105.399223,-0.062050,0.032888,32.025740,-235.742227,98.357399,2.581436,19.475029,8.214608,-0.019610,-1.007359,12.638780,211188.728383,0.908719,54.633327,27.661048,5.307798,0.074782,0.054240,117.025384,98.567209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616034,70.506976,92.312621,139.700000,13.405442,29.569620,35.846089,25.985892,11.075949,7.389032,13.744512,0.206695,20.459399,60.889956,54.702215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.750032,65.202155,104.797762,167.785174,47.944612,46.860903,54.742779,14.282029,103.911801,3.664102,65.259173,19.608792,162.082790,104.572574,159.076434,104.318358,72.772601,105.363089,-0.062003,0.032903,32.025740,-235.768565,98.681198,2.578055,19.485180,8.262353,13.392187,689.214870,12.559639,211153.168315,0.901098,54.257140,27.736420,5.258715,0.076389,0.054755,116.969383,98.605609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632509,70.498572,92.297923,139.700000,13.407709,29.569620,35.846089,26.081042,11.075949,7.389032,13.746495,0.205959,20.462644,61.249704,54.782713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.748534,65.235805,104.779704,167.807599,47.952803,46.861674,54.728607,14.302294,103.793470,3.660483,65.241991,19.574477,162.071002,104.612795,159.115836,104.395175,72.805076,105.432163,-0.061972,0.032918,32.025740,-235.750915,99.055680,2.568347,19.510531,8.216772,22.782990,1172.806360,12.630794,211237.657921,0.907357,54.654191,27.693608,5.301583,0.076375,0.054154,117.013261,98.591774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644782,70.512092,92.319165,139.700000,13.409647,29.569620,35.846089,26.082999,11.075949,7.389032,13.748559,0.206521,20.486228,61.108456,54.791299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.781107,65.235805,104.819976,167.807599,47.946953,46.863932,54.745954,14.296015,103.960108,3.664274,65.141764,19.595488,162.075631,104.701559,159.085824,104.429152,72.796042,105.427190,-0.062171,0.032899,32.025740,-235.756540,98.349613,2.552714,19.508025,8.227284,31.190696,1605.103440,12.640312,211309.987200,0.910023,54.735114,27.704445,5.306207,0.075946,0.054169,117.084522,98.586214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620870,70.513057,92.315993,139.700000,13.411421,29.569620,35.846089,26.084499,11.075949,7.389032,13.750602,0.205959,20.478890,61.373098,54.705372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.740139,65.236081,104.840619,167.813486,47.952978,46.866213,54.696930,14.301152,104.034706,3.647785,65.088481,19.693377,162.100191,104.619179,159.101804,104.324768,72.786714,105.439183,-0.062181,0.032889,32.025740,-235.753690,98.645989,2.556837,19.496792,8.233144,36.497585,1879.884543,12.640823,211307.910248,0.910411,54.772105,27.714765,5.305695,0.076953,0.054571,117.106722,98.608070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650898,70.507012,92.316170,139.700000,13.414749,29.569620,35.846089,26.066536,11.075949,7.389032,13.752053,0.204417,20.462572,61.208411,54.680697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.624904,65.195811,104.856421,167.801432,47.956495,46.868519,54.846909,14.303578,103.917986,3.632311,65.128679,19.620594,162.093885,104.683767,159.145952,104.418462,72.784641,105.429366,-0.062118,0.032871,32.025740,-235.742933,98.276576,2.555477,19.508385,8.214590,40.990943,2105.550884,12.630193,211311.873622,0.908612,54.699468,27.720717,5.298995,0.076451,0.054258,117.142511,98.660254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659689,70.508340,92.293523,139.700000,13.419775,29.569620,35.846089,26.091137,11.075949,7.389032,13.753500,0.208095,20.497245,61.323964,54.681346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.098140,65.180365,104.838147,167.792462,47.951080,46.872297,54.839263,14.305433,104.004829,3.624894,65.127062,19.619038,162.131883,104.685131,159.114017,104.398478,72.792125,105.411632,-0.061972,0.032857,32.025740,-235.743038,99.441427,2.555042,19.494538,8.230006,43.757163,2247.954628,12.650199,211347.167567,0.911429,54.791119,27.737474,5.311038,0.076753,0.054017,117.125636,98.639820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649000,70.513407,92.281028,139.700000,13.423105,29.569620,35.846089,26.154553,11.075949,7.389032,13.753902,0.206434,20.485038,61.884366,54.684336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.093339,65.180365,104.845566,167.792462,47.941827,46.872951,54.719826,14.302722,103.919909,3.622022,65.130373,19.720612,162.141740,104.702214,159.128051,104.440748,72.820651,105.433570,-0.061717,0.032895,32.025740,-235.750650,98.752143,2.541871,19.506204,8.205088,44.593236,2295.906909,12.701343,211383.050811,0.914438,55.008663,27.733466,5.343029,0.078158,0.055344,117.099278,98.688790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664862,70.522222,92.286280,139.700000,13.427751,29.569620,35.846089,25.869124,11.075949,7.389032,13.754732,0.209648,20.510930,61.036322,54.676763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.848455,65.177055,104.851569,167.803395,47.946409,46.872926,54.737718,14.301152,103.904120,3.609508,65.086112,19.728626,162.129017,104.700808,159.125456,104.441134,72.812881,105.344503,-0.061484,0.032917,32.025740,-235.751566,98.771132,2.533667,19.531825,8.227897,42.377436,2181.112054,12.495196,211189.555879,0.892278,53.941875,27.714997,5.216311,0.075889,0.054103,117.041536,98.676028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635055,70.487019,92.259677,139.700000,13.427041,29.569620,35.846089,25.869167,11.075949,7.389032,13.755765,0.208095,20.525030,60.528692,54.782044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.890486,65.179538,104.843093,167.788537,47.930270,46.874443,54.886372,14.304577,103.922744,3.609232,64.992066,19.606649,162.132548,104.703251,159.121842,104.442930,72.798040,105.415836,-0.061277,0.032931,32.025740,-235.746344,98.695751,2.529129,19.487560,8.181378,40.040933,2055.273644,12.497973,211171.385187,0.894460,53.952444,27.700061,5.217927,0.076229,0.054486,117.004208,98.662022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626516,70.493408,92.277108,139.700000,13.434629,29.569620,35.846089,26.005797,11.075949,7.389032,13.756850,0.204502,20.476852,59.614052,54.697849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
