OSU 80 Ton Compressor Load Stand
19.921640,65.126029,104.912878,167.784052,47.921762,46.878970,54.714710,14.295158,103.925910,3.604165,65.023077,19.637515,162.103725,104.674693,159.108740,104.416072,72.801684,105.385360,-0.061279,0.032932,32.025740,-235.750862,98.336194,2.525697,19.469674,8.223407,10.343117,532.570751,12.604001,211275.773000,0.905610,54.490825,27.652647,5.282606,0.076190,0.054115,116.998233,98.679610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646923,70.484790,92.265306,139.700000,13.439766,29.569620,35.846089,25.968507,11.075949,7.389032,13.758366,0.205700,20.439620,60.568543,54.713024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.628966,65.123271,104.829164,167.778726,47.908893,46.878961,54.712132,14.278747,103.934669,3.600338,65.082599,19.543134,162.100067,104.669242,159.109214,104.396565,72.818887,105.491379,-0.061479,0.032899,32.025740,-235.771194,98.562236,2.530432,19.475840,8.176817,4.193605,215.940386,12.585616,211279.085067,0.901212,54.399965,27.711686,5.271017,0.075627,0.052938,117.044103,98.677845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646616,70.484482,92.274042,139.700000,13.445964,29.569620,35.846089,25.947748,11.075949,7.389032,13.758078,0.206478,20.482550,61.542821,54.683962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.732437,65.123271,104.837032,167.778726,47.911107,46.881249,54.712437,14.300581,104.008639,3.581881,65.140437,19.636278,162.127841,104.586709,159.157046,104.489131,72.786862,105.452161,-0.061402,0.032888,32.025740,-235.750177,98.635139,2.518652,19.502075,8.248073,-1.495450,-77.004459,12.576943,211251.676084,0.902556,54.277366,27.689162,5.266277,0.077551,0.054160,117.075788,98.694524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672730,70.496502,92.289629,139.700000,13.440677,29.569620,35.846089,26.120994,11.075949,7.389032,13.758784,0.208713,20.487598,61.142182,54.680992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.904304,65.156645,104.846748,167.788537,47.906661,46.883521,54.775291,14.303150,104.121365,3.588142,65.063524,19.694400,162.108690,104.657492,159.137830,104.418685,72.770499,105.407553,-0.061410,0.032895,32.025740,-235.744504,99.069263,2.516755,19.497387,8.174905,-3.740381,-192.380554,12.698268,211357.867484,0.916555,54.927014,27.737623,5.340534,0.075668,0.053623,117.092084,98.612802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632920,70.450048,92.275650,139.700000,13.442906,29.569620,35.846089,26.058814,11.075949,7.389032,13.760269,0.205872,20.476384,61.499487,54.770793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.022804,65.158300,104.899678,167.807880,47.894731,46.883505,54.728003,14.307431,103.984763,3.589048,65.049522,19.610965,162.113215,104.681404,159.121653,104.446436,72.751568,105.494598,-0.061321,0.032896,32.025740,-235.738426,98.662710,2.499049,19.494808,8.232314,2.156784,111.026607,12.654176,211351.053340,0.911611,54.695502,27.745364,5.312929,0.075893,0.054837,117.116951,98.669092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628382,70.433481,92.278165,139.700000,13.451964,29.569620,35.846089,25.954316,11.075949,7.389032,13.761229,0.207130,20.513905,60.629445,54.775828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.597594,65.149198,104.881098,167.796947,47.876168,46.883494,54.724112,14.294587,103.858003,3.596665,65.052833,19.673980,162.101258,104.635189,159.142803,104.452661,72.769758,105.332389,-0.061174,0.032908,32.025740,-235.756497,98.752330,2.482850,19.489021,8.218178,10.144492,522.253745,12.581667,211323.115886,0.902519,54.346417,27.734098,5.267541,0.076196,0.054155,117.139760,98.628141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602321,70.419442,92.273712,139.700000,13.455028,29.569620,35.846089,25.881331,11.075949,7.389032,13.762232,0.205228,20.491114,61.113953,54.734483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.766596,65.149198,104.857503,167.796947,47.860498,46.884247,54.858039,14.308430,103.985598,3.605126,65.077766,19.630482,162.114494,104.597666,159.147044,104.459821,72.752454,105.455929,-0.061106,0.032919,32.025740,-235.735957,98.481134,2.484186,19.489652,8.228888,22.370008,1148.830219,12.534501,211291.525108,0.897756,54.085874,27.806935,5.239010,0.075394,0.053395,117.134707,98.612144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627721,70.425355,92.270135,139.700000,13.460055,29.569620,35.846089,26.132265,11.075949,7.389032,13.762984,0.207611,20.477664,60.515077,54.770203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.027309,65.161058,104.830135,167.797227,47.840353,46.885102,54.768149,14.300010,104.134079,3.610320,65.196640,19.588763,162.149714,104.684453,159.143963,104.466069,72.758170,105.382866,-0.061038,0.032932,32.025740,-235.754995,98.777006,2.491412,19.492555,8.223497,24.646894,1267.839063,12.717922,211445.914281,0.918015,55.023323,27.688260,5.351733,0.077464,0.055193,117.196782,98.592000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628061,70.440626,92.300794,139.700000,13.458248,29.569620,35.846089,26.019706,11.075949,7.389032,13.764158,0.202730,20.480116,61.969854,54.780500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.752605,65.194708,104.815392,167.808721,47.842371,46.884335,54.857922,14.299725,103.979835,3.585532,65.314021,19.612193,162.129797,104.585853,159.121718,104.344039,72.774819,105.401843,-0.061172,0.032933,32.025740,-235.747276,98.507998,2.500127,19.471062,8.220306,21.959687,1127.760278,12.642280,211393.934255,0.907670,54.645206,27.782105,5.304783,0.075589,0.053529,117.183907,98.629441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633014,70.438944,92.296857,139.700000,13.454630,29.569620,35.846089,25.859042,11.075949,7.389032,13.765144,0.207305,20.422923,60.893959,54.675425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.798295,65.271938,104.784949,167.852732,47.843137,46.881253,54.725511,14.304720,103.916186,3.567791,65.409751,19.712701,162.149060,104.593465,159.158750,104.425471,72.823215,105.317382,-0.061106,0.032901,32.025740,-235.749305,99.001001,2.491905,19.506167,8.204746,33.121024,1705.076681,12.527963,211292.515142,0.896924,54.078687,27.731130,5.234359,0.077438,0.055173,117.207915,98.635480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636460,70.468519,92.339733,139.700000,13.460922,29.569620,35.846089,26.021553,11.075949,7.389032,13.767402,0.206088,20.486102,61.796154,54.776871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.942543,65.311106,104.814746,167.893659,47.836670,46.880436,54.722614,14.306717,104.107771,3.566741,65.340416,19.662557,162.160937,104.650591,159.152588,104.337993,72.789582,105.457481,-0.061059,0.032921,32.025740,-235.743224,98.737539,2.497765,19.493781,8.192142,31.366505,1614.839207,12.646591,211408.574306,0.908430,54.721925,27.726238,5.306409,0.077777,0.055745,117.188903,98.587971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635897,70.452610,92.346873,139.700000,13.457118,29.569620,35.846089,25.985880,11.075949,7.389032,13.770598,0.207261,20.483686,61.004773,54.691721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.735262,65.311106,104.827098,167.893659,47.833424,46.881956,54.688011,14.305005,104.084158,3.566677,65.265111,19.588722,162.131009,104.621559,159.140261,104.392345,72.748340,105.312117,-0.060894,0.032923,32.025740,-235.747223,98.665668,2.506640,19.486586,8.194306,33.436812,1722.513874,12.625814,211381.638412,0.908539,54.697308,27.625500,5.292625,0.077833,0.054616,117.146528,98.568806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615278,70.438209,92.325955,139.700000,13.462365,29.569620,35.846089,25.895559,11.075949,7.389032,13.773201,0.207699,20.457109,61.264173,54.686076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.630724,65.293453,104.798715,167.895622,47.839182,46.880432,54.706208,14.299439,103.880507,3.557954,65.280925,19.594852,162.146496,104.627118,159.098169,104.305943,72.757092,105.446775,-0.060660,0.032920,32.025740,-235.749685,98.456481,2.490611,19.495457,8.197173,36.413484,1875.234624,12.566314,211370.249103,0.901831,54.416136,27.745938,5.255836,0.077857,0.053846,117.141872,98.555623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605019,70.441219,92.321170,139.700000,13.465888,29.569620,35.846089,26.016948,11.075949,7.389032,13.774721,0.206002,20.447859,60.630318,54.699363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.635466,65.311381,104.834739,167.891136,47.859931,46.879644,54.694882,14.293731,103.953739,3.549820,65.360750,19.633002,162.144012,104.545670,159.116771,104.359558,72.855356,105.343286,-0.060490,0.032907,32.025740,-235.751636,98.622742,2.499740,19.520934,8.230637,40.631890,2092.908919,12.657699,211495.427933,0.912265,54.877028,27.697112,5.311665,0.076950,0.054662,117.182639,98.547452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623422,70.465431,92.349734,139.700000,13.470312,29.569620,35.846089,26.082875,11.075949,7.389032,13.776519,0.207831,20.504818,60.942472,54.694210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.970909,65.326552,104.773355,167.890295,47.863871,46.877318,54.763555,14.297584,104.060394,3.552634,65.361483,19.556935,162.124861,104.648982,159.119402,104.229443,72.800268,105.373421,-0.060561,0.032928,32.025740,-235.752030,98.855344,2.491199,19.480096,8.189113,40.886278,2103.371235,12.700517,211514.829157,0.916933,55.093255,27.771799,5.338505,0.076319,0.053684,117.177042,98.624040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607245,70.434735,92.314464,139.700000,13.471896,29.569620,35.846089,26.077837,11.075949,7.389032,13.778782,0.206564,20.473354,61.652494,54.659326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.208308,65.326552,104.750903,167.890295,47.859170,46.875812,54.793452,14.308144,103.737542,3.562036,65.421623,19.625973,162.130111,104.527693,159.119773,104.427918,72.755260,105.301055,-0.060592,0.032929,32.025740,-235.744737,98.525718,2.491900,19.488750,8.240410,43.825177,2253.331096,12.701392,211439.530657,0.916913,55.100552,27.609417,5.339050,0.076458,0.054620,117.165696,98.660633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618019,70.430167,92.320995,139.700000,13.470752,29.569620,35.846089,25.876924,11.075949,7.389032,13.781053,0.206825,20.480963,61.114079,54.679526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.670853,65.355514,104.773251,167.892538,47.842208,46.875797,54.733794,14.306004,103.951956,3.563416,65.427742,19.745986,162.148998,104.588533,159.140608,104.442564,72.800236,105.309035,-0.060477,0.032944,32.025740,-235.742794,98.778921,2.479996,19.502670,8.176456,43.466924,2237.347002,12.550602,211344.583419,0.899799,54.368800,27.683180,5.246299,0.077088,0.055138,117.177405,98.641271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614831,70.419513,92.340714,139.700000,13.465436,29.569620,35.846089,25.734559,11.075949,7.389032,13.783687,0.206651,20.467981,60.758785,54.693354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.799599,65.359651,104.800407,167.909077,47.818136,46.875791,54.707651,14.306147,104.183526,3.571296,65.289280,19.564198,162.149892,104.629735,159.114385,104.348994,72.748475,105.354559,-0.060647,0.032939,32.025740,-235.746245,98.857543,2.498181,19.493384,8.233865,42.071987,2166.581060,12.446803,211277.303156,0.888318,53.846091,27.683334,5.183556,0.076075,0.054606,117.156489,98.548462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595502,70.395617,92.337812,139.700000,13.470789,29.569620,35.846089,26.046614,11.075949,7.389032,13.785865,0.206782,20.443586,60.180311,54.711086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.920632,65.325449,104.737214,167.899827,47.797537,46.873524,54.828798,14.303863,103.698775,3.562700,65.271662,19.556067,162.181891,104.533554,159.166833,104.454276,72.770177,105.442874,-0.060482,0.032940,32.025740,-235.741014,98.663548,2.496267,19.493510,8.176294,10.573953,543.323687,12.681582,211478.501575,0.914564,55.065422,27.643306,5.326320,0.077114,0.053945,117.136226,98.571540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585650,70.380786,92.330325,139.700000,13.479087,29.569620,35.846089,25.962874,11.075949,7.389032,13.788885,0.206174,20.478439,61.367069,54.696432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.698791,65.309451,104.758969,167.877400,47.781245,46.871216,54.759047,14.296443,104.038169,3.566177,65.332938,19.564241,162.169374,104.664199,159.184783,104.361618,72.845382,105.420272,-0.060340,0.032935,32.025740,-235.752518,98.469800,2.496113,19.475588,8.242447,6.770200,348.317744,12.627450,211469.889162,0.908839,54.782117,27.723283,5.293057,0.077368,0.054261,117.168038,98.585543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613704,70.409261,92.323403,139.700000,13.469514,29.569620,35.846089,25.885438,11.075949,7.389032,13.790202,0.205959,20.468306,61.066584,54.701763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.595938,65.309451,104.766213,167.877400,47.775715,46.869667,54.689993,14.305718,103.946440,3.571900,65.377768,19.544115,162.180800,104.496312,159.167999,104.257135,72.789643,105.322462,-0.060241,0.032901,32.025740,-235.747490,98.444323,2.491435,19.522864,8.193639,9.627601,495.952646,12.568657,211372.411820,0.901007,54.479020,27.756296,5.257725,0.077589,0.055544,117.187781,98.605695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590665,70.375433,92.314992,139.700000,13.475941,29.569620,35.846089,26.015422,11.075949,7.389032,13.791814,0.205700,20.473048,60.961260,54.697357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.802374,65.327104,104.750034,167.864505,47.770349,46.869621,54.736216,14.316421,104.012385,3.578444,65.413860,19.545722,162.170926,104.577030,159.173157,104.344601,72.787208,105.407929,-0.060141,0.032893,32.025740,-235.734827,98.829638,2.493663,19.463976,8.202979,20.496550,1054.959996,12.665651,211382.560358,0.912618,54.956859,27.667093,5.318041,0.076280,0.053016,117.166585,98.641870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619564,70.386505,92.317058,139.700000,13.474524,29.569620,35.846089,26.073412,11.075949,7.389032,13.794096,0.205228,20.433417,61.496126,54.688368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.950871,65.354411,104.742173,167.857497,47.797581,46.870354,54.773207,14.301152,103.848878,3.579022,65.336238,19.623204,162.185457,104.685267,159.152332,104.330635,72.773008,105.276922,-0.060154,0.032896,32.025740,-235.746012,98.589373,2.502617,19.488155,8.176564,32.076353,1649.858903,12.710985,211463.144310,0.918714,55.187293,27.662222,5.346323,0.075329,0.054332,117.208535,98.628486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590834,70.370210,92.325411,139.700000,13.474282,29.569620,35.846089,25.954245,11.075949,7.389032,13.796100,0.206651,20.466106,61.793820,54.687935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.811672,65.350549,104.809896,167.856376,47.800398,46.872642,54.750915,14.297442,103.904332,3.576367,65.246042,19.687230,162.197592,104.604508,159.151325,104.457796,72.777279,105.364789,-0.060382,0.032888,32.025740,-235.752173,98.635426,2.517278,19.470251,8.200418,40.323347,2074.890486,12.619929,211390.304204,0.908050,54.743390,27.717621,5.289771,0.078846,0.055216,117.241702,98.622596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601336,70.397720,92.326352,139.700000,13.474870,29.569620,35.846089,25.866749,11.075949,7.389032,13.798813,0.207699,20.412736,61.492370,54.692675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.649805,65.350549,104.819540,167.856376,47.797508,46.873415,54.707332,14.298726,103.954974,3.560233,65.201117,19.546706,162.213927,104.661739,159.182783,104.435612,72.741135,105.294738,-0.060359,0.032857,32.025740,-235.752685,98.849143,2.526410,19.498342,8.194108,42.938003,2211.191212,12.555892,211359.775788,0.900498,54.441002,27.650623,5.250005,0.075513,0.054130,117.216371,98.692684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596574,70.373463,92.334679,139.700000,13.482756,29.569620,35.846089,25.944723,11.075949,7.389032,13.800892,0.206348,20.481811,60.758851,54.680775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.179018,65.292349,104.740457,167.824139,47.805112,46.874176,54.733127,14.293731,103.947855,3.563374,65.199756,19.597915,162.192572,104.650364,159.198267,104.371456,72.758798,105.388830,-0.060340,0.032867,32.025740,-235.756373,98.336561,2.539773,19.440014,8.178566,44.378233,2284.282114,12.621762,211421.925365,0.907469,54.746136,27.700819,5.290310,0.076186,0.056195,117.192267,98.631551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579619,70.377656,92.319199,139.700000,13.487211,29.569620,35.846089,26.028143,11.075949,7.389032,13.801768,0.204204,20.477411,60.769447,54.682319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.995435,65.265594,104.835440,167.795826,47.800046,46.874177,54.870518,14.306004,103.988075,3.565201,65.245267,19.627731,162.186689,104.680140,159.192364,104.410620,72.747974,105.417590,-0.060340,0.032860,32.025740,-235.741977,98.611520,2.552477,19.466158,8.207468,44.169828,2267.862090,12.693507,211521.494148,0.915966,55.107590,27.693542,5.334381,0.076042,0.054218,117.207930,98.614218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590950,70.381110,92.335300,139.700000,13.484681,29.569620,35.846089,25.707008,11.075949,7.389032,13.803559,0.205014,20.428315,61.515166,54.666131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.822832,65.276352,104.842922,167.797788,47.791376,46.874153,54.690062,14.314994,103.950813,3.591072,65.207688,19.562000,162.177838,104.662139,159.187626,104.395164,72.718332,105.410093,-0.060372,0.032869,32.025740,-235.734457,98.745653,2.562581,19.482944,8.220035,19.130920,985.501844,12.457148,211258.932274,0.890540,53.876120,27.734197,5.190563,0.076693,0.053540,117.173050,98.596681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571222,70.402852,92.356453,139.700000,13.489459,29.569620,35.846089,25.809586,11.075949,7.389032,13.805199,0.206218,20.488013,61.003328,54.694859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.899075,65.260078,104.812530,167.816570,47.782128,46.874187,54.727655,14.300010,104.022287,3.594019,65.127097,19.661535,162.154374,104.483243,159.170862,104.406256,72.724343,105.409964,-0.060304,0.032872,32.025740,-235.750748,99.293730,2.573331,19.516337,8.233955,20.357852,1047.985119,12.542103,211327.063494,0.896724,54.253618,27.762840,5.242969,0.078052,0.054902,117.155956,98.526236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544058,70.373195,92.343328,139.700000,13.494262,29.569620,35.846089,25.902336,11.075949,7.389032,13.807106,0.204800,20.484065,61.176946,54.690286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.799063,65.260078,104.791970,167.816570,47.782419,46.878717,54.729136,14.298726,103.835175,3.598717,65.165435,19.544107,162.166401,104.656340,159.203646,104.408394,72.760115,105.494544,-0.060464,0.032839,32.025740,-235.748928,98.756469,2.583581,19.485757,8.198092,21.306873,1096.809260,12.617632,211428.292905,0.907832,54.647104,27.787838,5.288998,0.077095,0.054153,117.124295,98.537280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566466,70.421736,92.379112,139.700000,13.493098,29.569620,35.846089,25.853183,11.075949,7.389032,13.808410,0.206218,20.424005,61.185967,54.684601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.725167,65.239115,104.846229,167.817691,47.776376,46.881743,54.771836,14.299582,103.864469,3.614019,65.197127,19.644700,162.160163,104.567552,159.222999,104.438424,72.761551,105.496380,-0.060603,0.032855,32.025740,-235.753136,98.434760,2.582954,19.477499,8.242339,21.199195,1090.415622,12.581907,211382.312083,0.903572,54.461450,27.781745,5.267206,0.077853,0.055073,117.109533,98.519000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545477,70.417748,92.363535,139.700000,13.493720,29.569620,35.846089,25.912343,11.075949,7.389032,13.809546,0.205485,20.418632,61.435091,54.682506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.577123,65.257044,104.860991,167.827783,47.781071,46.881008,54.707813,14.306575,104.125443,3.608380,65.257953,19.644708,162.177466,104.666806,159.194032,104.354311,72.748227,105.462399,-0.060600,0.032854,32.025740,-235.741733,98.718633,2.578526,19.517923,8.196938,22.511913,1159.292535,12.624989,211415.231221,0.908370,54.683737,27.798355,5.292774,0.076770,0.054531,117.138554,98.525336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546760,70.414054,92.377192,139.700000,13.501922,29.569620,35.846089,25.956575,11.075949,7.389032,13.811011,0.207174,20.486012,61.221643,54.682870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.050573,65.287660,104.866197,167.825820,47.772959,46.880297,54.776862,14.302864,104.086104,3.610634,65.255230,19.538987,162.165242,104.690251,159.221692,104.344734,72.766599,105.409717,-0.060639,0.032841,32.025740,-235.744953,98.605117,2.578843,19.498865,8.243493,21.941365,1128.486827,12.661392,211446.035971,0.911207,54.827581,27.798055,5.315353,0.077820,0.054245,117.185921,98.516675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541550,70.415894,92.418198,139.700000,13.506751,29.569620,35.846089,26.043118,11.075949,7.389032,13.812941,0.204502,20.454350,61.617124,54.692076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.128337,65.287660,104.820444,167.825820,47.767157,46.882624,54.745604,14.290877,103.946962,3.601015,65.171605,19.549416,162.162814,104.628534,159.204567,104.391093,72.772061,105.528975,-0.060351,0.032848,32.025740,-235.761024,98.561314,2.582418,19.470792,8.198796,20.130164,1035.924394,12.727890,211525.678800,0.919448,55.177143,27.790338,5.356302,0.078494,0.054119,117.225726,98.615522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552138,70.441413,92.434454,139.700000,13.509483,29.569620,35.846089,25.759846,11.075949,7.389032,13.815248,0.207305,20.478060,61.435790,54.688663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.707505,65.265043,104.877980,167.821055,47.763224,46.884948,54.781298,14.303435,103.933697,3.605545,65.185623,19.490664,162.197091,104.663013,159.216361,104.457108,72.686388,105.471176,-0.060031,0.032849,32.025740,-235.743239,98.636688,2.583520,19.490283,8.231340,20.533210,1055.977166,12.522889,211329.745530,0.895854,54.153966,27.739337,5.230085,0.076660,0.055185,117.203632,98.521907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548535,70.439054,92.448128,139.700000,13.509313,29.569620,35.846089,25.710716,11.075949,7.389032,13.816516,0.206782,20.464610,61.236093,54.695065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.873357,65.268077,104.865100,167.814607,47.750603,46.886456,54.689852,14.304291,103.899905,3.608663,65.284432,19.647785,162.196067,104.644566,159.220983,104.446393,72.691946,105.362498,-0.059889,0.032838,32.025740,-235.747773,98.536386,2.585552,19.458549,8.176276,21.539809,1109.596535,12.486792,211304.715787,0.892816,53.982743,27.807723,5.207606,0.076691,0.054849,117.192399,98.495183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545746,70.453683,92.429305,139.700000,13.512147,29.569620,35.846089,25.954082,11.075949,7.389032,13.818140,0.207087,20.441495,60.233933,54.693944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.053181,65.311106,104.862699,167.836192,47.750593,46.885689,54.716987,14.297727,103.866373,3.619280,65.334055,19.638784,162.183654,104.663357,159.207774,104.468512,72.743123,105.408497,-0.059832,0.032829,32.025740,-235.752704,98.659043,2.585642,19.489598,8.213058,22.939018,1181.089027,12.673090,211544.464419,0.912009,54.892972,27.857614,5.321728,0.077700,0.054687,117.139206,98.528812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530788,70.457801,92.430824,139.700000,13.519831,29.569620,35.846089,25.850543,11.075949,7.389032,13.820390,0.204715,20.458029,61.287305,54.669102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.765894,65.309175,104.895361,167.845163,47.761850,46.883425,54.789771,14.309572,103.814477,3.635603,65.189389,19.648680,162.191094,104.679946,159.196784,104.442709,72.763340,105.430136,-0.059842,0.032831,32.025740,-235.739063,98.455029,2.592909,19.485901,8.210624,23.390598,1202.740208,12.600429,211479.200151,0.905663,54.526527,27.784732,5.276668,0.076225,0.054799,117.138769,98.549244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541495,70.468509,92.469185,139.700000,13.522348,29.569620,35.846089,25.735417,11.075949,7.389032,13.823149,0.205915,20.487418,60.846188,54.686755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.634311,65.309175,104.832258,167.845163,47.772622,46.882657,54.841745,14.303150,103.861663,3.631849,65.206625,19.627963,162.191150,104.617741,159.205126,104.465134,72.717685,105.455056,-0.059913,0.032832,32.025740,-235.746138,98.787977,2.591652,19.469782,8.238679,23.582504,1211.458805,12.523588,211386.225276,0.896862,54.171660,27.762056,5.229230,0.077948,0.055475,117.072920,98.543861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508797,70.422537,92.450828,139.700000,13.524428,29.569620,35.846089,25.900087,11.075949,7.389032,13.825009,0.204162,20.417677,61.175813,54.693688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.841243,65.287109,104.861126,167.814047,47.788572,46.881810,54.729494,14.305005,104.075496,3.624956,65.220205,19.717697,162.196815,104.640535,159.192732,104.410762,72.707664,105.394717,-0.059842,0.032830,32.025740,-235.746896,98.628958,2.591809,19.510964,8.203339,22.712788,1169.173611,12.649764,211476.549582,0.909132,54.806751,27.755244,5.306887,0.076786,0.054734,117.000055,98.504020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497224,70.449948,92.464480,139.700000,13.524686,29.569620,35.846089,25.976342,11.075949,7.389032,13.826421,0.206045,20.465205,61.431858,54.694220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.870588,65.285730,104.920056,167.807599,47.784866,46.884851,54.712184,14.328694,104.162926,3.632590,65.132387,19.667965,162.220355,104.720171,159.194130,104.476662,72.701088,105.559772,-0.059774,0.032807,32.025740,-235.722881,98.747279,2.576521,19.492987,8.225859,22.138392,1139.966313,12.702475,211564.906908,0.914568,55.100936,27.816334,5.339238,0.076263,0.055372,117.017796,98.623299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520327,70.461025,92.465328,139.700000,13.529693,29.569620,35.846089,25.854835,11.075949,7.389032,13.828181,0.205056,20.488013,62.217630,54.688987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.642364,65.234702,104.911949,167.789939,47.782494,46.889430,54.748029,14.307146,104.211655,3.627770,65.061463,19.620588,162.226648,104.700094,159.218524,104.470108,72.733294,105.518472,-0.059664,0.032797,32.025740,-235.741979,99.004569,2.580997,19.502688,8.232332,24.321574,1251.564349,12.613295,211470.165651,0.906474,54.616911,27.788980,5.285008,0.076254,0.054844,117.094848,98.630075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526036,70.449731,92.492768,139.700000,13.536884,29.569620,35.846089,25.834973,11.075949,7.389032,13.829904,0.206912,20.443298,61.216259,54.678749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.619777,65.234702,104.885101,167.789939,47.801500,46.891746,54.795195,14.300296,104.069970,3.632390,65.097595,19.645901,162.220616,104.762768,159.220757,104.493735,72.806557,105.457916,-0.059637,0.032781,32.025740,-235.748665,98.867518,2.583101,19.478347,8.209650,23.746193,1220.903951,12.605780,211477.287874,0.905428,54.550328,27.897756,5.280169,0.076572,0.055076,117.085084,98.677516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533886,70.448043,92.475457,139.700000,13.540740,29.569620,35.846089,25.971816,11.075949,7.389032,13.830436,0.207174,20.521892,61.474718,54.709926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.169876,65.220084,104.834483,167.758263,47.819210,46.892514,54.720978,14.302294,104.196670,3.625704,65.133689,19.566680,162.197003,104.722070,159.226819,104.380833,72.674267,105.563408,-0.059622,0.032755,32.025740,-235.746831,99.142970,2.582347,19.460496,8.233089,21.289584,1096.082710,12.704557,211535.503097,0.915730,55.008413,27.839989,5.341106,0.078394,0.056772,117.104392,98.700432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501579,70.431493,92.491662,139.700000,13.543431,29.569620,35.846089,25.977693,11.075949,7.389032,13.831554,0.205614,20.483848,61.400708,54.662994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.054191,65.231116,104.894664,167.762467,47.821233,46.893278,54.699303,14.300581,104.053258,3.631780,65.127235,19.622796,162.201250,104.744078,159.233339,104.475767,72.700497,105.445795,-0.059546,0.032763,32.025740,-235.753607,99.057884,2.581968,19.468448,8.198525,16.493429,849.491737,12.713090,211495.412881,0.916079,55.059051,27.729233,5.345886,0.076229,0.054306,117.091187,98.710238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492585,70.442405,92.478495,139.700000,13.547599,29.569620,35.846089,25.645144,11.075949,7.389032,13.832903,0.205614,20.428873,61.364351,54.662709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.998294,65.229461,104.909796,167.766112,47.798952,46.896362,54.663914,14.300010,104.179841,3.647069,65.170396,19.661860,162.167393,104.704083,159.197861,104.493124,72.775817,105.466119,-0.059727,0.032759,32.025740,-235.749114,99.028760,2.584314,19.452725,8.180909,28.318855,1459.502877,12.470818,211372.173082,0.891367,53.823917,27.926827,5.197577,0.077546,0.056031,117.074722,98.677780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483796,70.420344,92.487446,139.700000,13.551603,29.569620,35.846089,25.701350,11.075949,7.389032,13.835010,0.207787,20.422689,60.651630,54.707241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.987468,65.242977,104.876688,167.760786,47.786538,46.897142,54.689206,14.305290,104.019069,3.637444,65.226156,19.700439,162.173393,104.634114,159.190322,104.402409,72.681760,105.427324,-0.059491,0.032734,32.025740,-235.746611,99.491537,2.589757,19.475678,8.172038,20.100964,1035.488464,12.525276,211407.497985,0.897095,54.089444,27.827785,5.230561,0.076982,0.056213,117.069431,98.590083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.472177,70.389231,92.485646,139.700000,13.557746,29.569620,35.846089,25.725190,11.075949,7.389032,13.836383,0.207130,20.477285,60.916491,54.683028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.818904,65.242977,104.847320,167.760786,47.775584,46.899422,54.711862,14.301723,104.095259,3.616754,65.278251,19.640019,162.170158,104.743420,159.161840,104.461426,72.714311,105.398944,-0.059409,0.032711,32.025740,-235.752302,98.540670,2.598264,19.472306,8.203051,11.770477,606.097582,12.551197,211381.637657,0.900336,54.211169,27.765053,5.245937,0.074761,0.053453,117.116914,98.655004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487266,70.401418,92.498062,139.700000,13.556097,29.569620,35.846089,25.721886,11.075949,7.389032,13.838112,0.206088,20.442414,60.404165,54.692282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.680652,65.283523,104.838253,167.782931,47.782781,46.901745,54.768020,14.285312,104.069368,3.612060,65.236024,19.662268,162.174801,104.656504,159.204918,104.308113,72.675893,105.447502,-0.059449,0.032690,32.025740,-235.764956,98.944229,2.602715,19.460172,8.182929,9.689359,498.422915,12.554026,211474.445321,0.900467,54.248611,27.835083,5.247122,0.076645,0.054520,117.138193,98.663875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483686,70.397423,92.487996,139.700000,13.555899,29.569620,35.846089,25.819930,11.075949,7.389032,13.840487,0.205056,20.414521,60.609342,54.679556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.924363,65.305313,104.896562,167.810963,47.797554,46.904805,54.842052,14.299725,104.002389,3.605361,65.179960,19.651503,162.173252,104.715085,159.186415,104.426669,72.741527,105.399721,-0.059005,0.032698,32.025740,-235.749889,98.963864,2.590846,19.466627,8.211958,13.241096,680.205653,12.625465,211527.181430,0.908081,54.622468,27.784950,5.290268,0.076518,0.054098,117.131393,98.653724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.493172,70.382440,92.480604,139.700000,13.560704,29.569620,35.846089,25.902908,11.075949,7.389032,13.842224,0.207043,20.451646,61.262481,54.699019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.851520,65.289591,104.909029,167.814607,47.794633,46.907850,54.783265,14.318847,104.065477,3.600310,65.161214,19.657955,162.153891,104.812074,159.187704,104.461438,72.731093,105.516788,-0.059150,0.032707,32.025740,-235.733544,98.667274,2.593522,19.466519,8.180369,22.240620,1143.744371,12.687055,211650.600211,0.913885,54.971503,27.853448,5.326971,0.077627,0.055256,117.175748,98.675710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486712,70.391740,92.459489,139.700000,13.568408,29.569620,35.846089,25.751293,11.075949,7.389032,13.844527,0.208007,20.445930,61.871074,54.676999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.076778,65.289591,104.877714,167.814607,47.807134,46.910141,54.698799,14.307431,104.039024,3.596018,65.208040,19.656935,162.152949,104.694981,159.182616,104.470882,72.707931,105.484477,-0.059299,0.032680,32.025740,-235.740550,98.802700,2.600171,19.447100,8.207252,23.571819,1214.074384,12.586628,211523.017557,0.901176,54.450619,27.758217,5.264739,0.076473,0.055307,117.160798,98.809773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499772,70.392773,92.448974,139.700000,13.566613,29.569620,35.846089,25.789700,11.075949,7.389032,13.846022,0.205872,20.440016,60.792347,54.680608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.716642,65.269732,104.875938,167.803955,47.802307,46.913945,54.753602,14.303721,103.966997,3.584683,65.245145,19.691722,162.172320,104.626819,159.202805,104.299793,72.714356,105.436365,-0.059338,0.032669,32.025740,-235.748344,98.692121,2.608939,19.444467,8.174779,13.739373,706.942683,12.619563,211566.538811,0.905605,54.596549,27.841147,5.284685,0.077463,0.054007,117.112236,98.799553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486751,70.367723,92.452425,139.700000,13.571956,29.569620,35.846089,25.651906,11.075949,7.389032,13.847362,0.208581,20.399610,60.669001,54.708332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.924584,65.286005,104.894678,167.808160,47.813689,46.920120,54.683962,14.308430,104.084968,3.576962,65.240837,19.632919,162.166704,104.699088,159.194910,104.442056,72.697651,105.487108,-0.059354,0.032688,32.025740,-235.739551,99.033753,2.618202,19.464211,8.206459,16.108036,829.874895,12.520587,211503.113694,0.896491,54.098140,27.844306,5.223832,0.077569,0.054721,117.061338,98.741595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485938,70.363591,92.450244,139.700000,13.576432,29.569620,35.846089,25.566833,11.075949,7.389032,13.849921,0.204035,20.444758,60.817265,54.692862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.953811,65.304762,104.908157,167.820775,47.808291,46.921702,54.696310,14.307288,104.084153,3.569474,65.164165,19.696427,162.182042,104.790536,159.235912,104.455094,72.691857,105.455277,-0.059202,0.032671,32.025740,-235.743960,98.502182,2.609399,19.467078,8.167044,10.113948,520.945956,12.677018,211651.247838,0.912605,54.877241,27.808087,5.319158,0.075948,0.054382,117.019636,98.719112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492100,70.354408,92.432856,139.700000,13.587472,29.569620,35.846089,25.720843,11.075949,7.389032,13.851674,0.206564,20.428910,60.777573,54.677255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.922393,65.270559,104.878005,167.820775,47.808483,46.923255,54.750840,14.304149,103.937352,3.562828,65.123914,19.709044,162.175326,104.727851,159.260811,104.377147,72.721995,105.472543,-0.059024,0.032682,32.025740,-235.747426,98.635117,2.588321,19.448164,8.208424,16.393187,843.534029,12.590009,211616.848125,0.904028,54.430820,27.856215,5.264586,0.075911,0.053060,117.086461,98.696584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502928,70.362334,92.426743,139.700000,13.587138,29.569620,35.846089,25.693576,11.075949,7.389032,13.853913,0.203444,20.486967,61.705183,54.699117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.831781,65.270559,104.903739,167.820775,47.798326,46.924778,54.804587,14.304149,104.097358,3.581396,65.092984,19.695562,162.176549,104.802937,159.243959,104.385622,72.648538,105.441853,-0.058803,0.032676,32.025740,-235.745792,98.909550,2.586127,19.453969,8.171894,23.730476,1219.886782,12.579305,211627.580703,0.902518,54.384846,27.842299,5.257550,0.075848,0.054297,117.064973,98.619657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482714,70.374469,92.424064,139.700000,13.588060,29.569620,35.846089,25.704892,11.075949,7.389032,13.854963,0.203950,20.431524,60.897738,54.690354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.790850,65.238288,104.850149,167.807039,47.803403,46.924802,54.705811,14.282029,104.050723,3.592164,65.117733,19.671655,162.204116,104.710640,159.253163,104.497960,72.633531,105.403736,-0.058657,0.032668,32.025740,-235.766115,98.598314,2.583672,19.451716,8.180332,14.576689,750.680976,12.590045,211602.772040,0.903057,54.420228,27.822853,5.264328,0.076079,0.054816,117.117569,98.564140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519804,70.378798,92.433651,139.700000,13.593504,29.569620,35.846089,25.750749,11.075949,7.389032,13.855916,0.204672,20.431596,61.884662,54.678779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
