OSU 80 Ton Compressor Load Stand
19.882088,65.230289,104.877705,167.810963,47.821239,46.924811,54.670707,14.283885,104.023976,3.599858,65.136629,19.631439,162.207734,104.690574,159.246625,104.363565,72.712351,105.429588,-0.058507,0.032647,32.025740,-235.768180,98.587932,2.581256,19.446415,8.161437,-1.959578,-100.980600,12.631656,211706.697898,0.906478,54.621403,27.877304,5.289678,0.075405,0.054573,117.100495,98.618576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491456,70.410170,92.448848,139.700000,13.596656,29.569620,35.846089,25.772992,11.075949,7.389032,13.857376,0.205700,20.424600,61.934997,54.649983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.719896,65.246011,104.867815,167.821055,47.832276,46.926322,54.682114,14.300581,103.956503,3.600995,65.231391,19.667304,162.195990,104.694675,159.257815,104.471204,72.770930,105.443346,-0.058557,0.032606,32.025740,-235.750667,98.921646,2.577124,19.444341,8.182658,-1.776661,-91.535454,12.644644,211716.492352,0.910000,54.680241,27.868700,5.297910,0.075162,0.054357,117.111768,98.654168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495068,70.420834,92.419199,139.700000,13.599530,29.569620,35.846089,25.717122,11.075949,7.389032,13.858628,0.208980,20.371825,61.780012,54.654182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.679879,65.246011,104.873681,167.821055,47.867583,46.926299,54.671621,14.300153,104.011153,3.588689,65.224988,19.709272,162.229623,104.714531,159.244860,104.466538,72.701272,105.473118,-0.058617,0.032630,32.025740,-235.748481,98.903923,2.574098,19.444612,8.178457,9.404418,484.618470,12.606763,211609.971125,0.906235,54.469353,27.805894,5.274984,0.077251,0.055018,117.085630,98.682891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504026,70.413203,92.428315,139.700000,13.600136,29.569620,35.846089,25.811907,11.075949,7.389032,13.860415,0.205657,20.438177,61.287150,54.692734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.306433,65.283247,104.884095,167.836753,47.870440,46.926330,54.681337,14.297584,104.033917,3.582229,65.198047,19.670154,162.208016,104.646856,159.249544,104.445553,72.637994,105.397254,-0.058484,0.032639,32.025740,-235.754644,98.664448,2.567270,19.428745,8.170434,19.948593,1027.787037,12.677552,211645.492993,0.913837,54.846252,27.755837,5.317869,0.077936,0.054494,117.038029,98.751126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.469787,70.411726,92.408096,139.700000,13.604710,29.569620,35.846089,25.829005,11.075949,7.389032,13.862736,0.205228,20.419750,60.664065,54.681100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.135176,65.272490,104.911682,167.844322,47.878118,46.926354,54.715934,14.303863,104.095274,3.561174,65.227279,19.716556,162.237494,104.708917,159.204171,104.446616,72.723821,105.443200,-0.058562,0.032605,32.025740,-235.749181,99.646090,2.580972,19.456223,8.210353,24.623396,1267.839063,12.695606,211718.860284,0.915939,54.935719,27.843932,5.328980,0.076905,0.054059,117.092918,98.732878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491158,70.436416,92.416804,139.700000,13.607504,29.569620,35.846089,25.734871,11.075949,7.389032,13.864815,0.209068,20.430352,61.731970,54.693767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.068088,65.286557,104.889350,167.846565,47.874649,46.926360,54.718817,14.299725,104.004514,3.552517,65.216504,19.760499,162.226705,104.604992,159.216698,104.505225,72.719685,105.573246,-0.058531,0.032590,32.025740,-235.753647,98.638688,2.581848,19.457792,8.217439,21.658464,1115.118313,12.427206,211535.702725,0.886546,53.588133,27.860221,5.165067,0.076888,0.056147,117.105505,98.800311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.488777,70.444402,92.411548,139.700000,13.618392,29.569620,35.846089,25.535143,11.075949,7.389032,13.866485,0.206304,20.475374,60.553302,54.673468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.050526,65.266698,104.929268,167.848807,47.882453,46.924812,54.770886,14.323842,104.091391,3.528202,65.140058,19.747255,162.205597,104.660354,159.235441,104.513044,72.665320,105.447508,-0.058578,0.032574,32.025740,-235.728223,99.102845,2.585316,19.493799,8.217890,20.546257,1056.849026,12.501899,211528.913083,0.893789,53.952541,27.802856,5.210368,0.076467,0.053875,117.090769,98.814976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481630,70.461723,92.396403,139.700000,13.617653,29.569620,35.846089,25.566754,11.075949,7.389032,13.868519,0.206651,20.482352,59.798104,54.675366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.998954,65.266698,104.884436,167.848807,47.892014,46.922492,54.722265,14.303007,103.911368,3.523897,65.149262,19.649587,162.208949,104.705280,159.204154,104.443153,72.688152,105.446588,-0.058617,0.032582,32.025740,-235.750691,98.841677,2.588514,19.479753,8.197768,17.863606,919.676439,12.529384,211568.802986,0.896870,54.114251,27.887496,5.226674,0.075646,0.053825,117.068823,98.705480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.463768,70.445935,92.367782,139.700000,13.620190,29.569620,35.846089,25.564681,11.075949,7.389032,13.869801,0.206391,20.425934,60.732539,54.688663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.835381,65.257320,104.875304,167.825260,47.883908,46.920178,54.744010,14.313282,104.081648,3.527516,65.189508,19.635659,162.220019,104.725861,159.226561,104.400948,72.699776,105.534566,-0.058887,0.032579,32.025740,-235.741396,98.644577,2.593692,19.470557,8.229574,19.759687,1016.888791,12.538889,211601.145944,0.896764,54.133106,27.864024,5.233243,0.075995,0.053705,117.073980,98.726799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457337,70.460654,92.382785,139.700000,13.623565,29.569620,35.846089,25.587950,11.075949,7.389032,13.871230,0.205142,20.445984,60.676570,54.692636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.700440,65.281868,104.905951,167.810963,47.881954,46.920917,54.707435,14.290592,103.999467,3.518909,65.219824,19.711406,162.192653,104.685831,159.227350,104.365220,72.714727,105.396301,-0.059110,0.032572,32.025740,-235.762453,98.959788,2.596794,19.478887,8.205900,20.341866,1047.549189,12.557183,211593.118913,0.899918,54.246945,27.840622,5.244496,0.075614,0.054528,117.039031,98.671465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459864,70.449496,92.380017,139.700000,13.630893,29.569620,35.846089,25.678770,11.075949,7.389032,13.872807,0.205614,20.430262,60.841738,54.678081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.982477,65.308347,104.875099,167.829184,47.882870,46.921679,54.721266,14.299439,104.108175,3.522290,65.310291,19.629289,162.203240,104.682900,159.214244,104.430784,72.706175,105.391273,-0.059249,0.032533,32.025740,-235.756056,98.463660,2.607569,19.475281,8.228384,18.805968,968.209960,12.626462,211635.176898,0.907195,54.600157,27.883469,5.287285,0.076218,0.054386,117.120188,98.701298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462437,70.473219,92.385402,139.700000,13.635602,29.569620,35.846089,25.754648,11.075949,7.389032,13.875020,0.207787,20.440160,61.549890,54.689902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.106127,65.308347,104.882506,167.829184,47.898028,46.924721,54.752763,14.306289,104.041478,3.502729,65.310310,19.651895,162.218603,104.714124,159.226647,104.437634,72.690065,105.572464,-0.059134,0.032541,32.025740,-235.744142,98.607073,2.605710,19.469512,8.175536,21.708613,1117.007342,12.688479,211696.019352,0.914314,54.925590,27.782898,5.325056,0.077490,0.056735,117.198869,98.697301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.468628,70.495169,92.376525,139.700000,13.632303,29.569620,35.846089,25.583366,11.075949,7.389032,13.877380,0.207174,20.486300,61.710222,54.698753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.765554,65.335378,104.860418,167.846565,47.897771,46.927757,54.718152,14.308002,103.974220,3.493693,65.245826,19.669526,162.197700,104.668724,159.245596,104.457437,72.684848,105.427260,-0.059055,0.032490,32.025740,-235.742593,98.761666,2.615317,19.481123,8.210786,19.959201,1027.641727,12.564586,211605.835157,0.900770,54.325014,27.788334,5.248353,0.076751,0.055218,117.303241,98.711907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450925,70.465440,92.364147,139.700000,13.636997,29.569620,35.846089,25.507430,11.075949,7.389032,13.879860,0.207305,20.451429,60.468606,54.691151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.813824,65.321311,104.881340,167.853012,47.888234,46.930784,54.691816,14.285454,104.019172,3.490111,65.216881,19.713253,162.207891,104.680693,159.265614,104.461129,72.681189,105.416303,-0.059045,0.032487,32.025740,-235.765630,98.423406,2.611101,19.483305,8.160120,41.715659,2148.853247,12.512719,211583.235569,0.894565,54.052280,27.916635,5.216445,0.075599,0.054477,117.378018,98.579893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484579,70.474211,92.392510,139.700000,13.643977,29.569620,35.846089,25.383291,11.075949,7.389032,13.882293,0.208448,20.476131,60.397188,54.687679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.019089,65.308072,104.922132,167.837033,47.879872,46.928512,54.878339,14.304577,104.101545,3.497187,65.203383,19.699239,162.196917,104.702597,159.251590,104.550332,72.719825,105.539573,-0.058977,0.032489,32.025740,-235.742260,98.698851,2.629192,19.501660,8.235632,45.925385,2357.663635,12.660087,211756.400168,0.911250,54.833713,27.831956,5.305210,0.076063,0.054565,117.334143,98.541924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.456696,70.473284,92.400365,139.700000,13.651680,29.569620,35.846089,25.657505,11.075949,7.389032,13.884262,0.206956,20.508622,61.069878,54.717272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.956030,65.295384,104.921498,167.821335,47.871426,46.926208,54.719270,14.302008,104.179714,3.509939,65.168403,19.607816,162.206460,104.609238,159.257776,104.524621,72.687401,105.611769,-0.059097,0.032514,32.025740,-235.750057,98.829909,2.632365,19.505032,8.207847,43.590861,2244.321879,12.640931,211744.569835,0.909416,54.712108,27.828827,5.293342,0.077555,0.054289,117.336736,98.486755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460603,70.497098,92.396966,139.700000,13.653301,29.569620,35.846089,25.522147,11.075949,7.389032,13.885887,0.204843,20.467116,60.643137,54.689715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.732063,65.295384,104.953203,167.821335,47.862288,46.928532,54.724150,14.317420,103.798300,3.515975,65.227064,19.640122,162.209566,104.738179,159.270307,104.548182,72.650408,105.531358,-0.059150,0.032538,32.025740,-235.733174,98.604173,2.637631,19.494484,8.261073,43.126202,2220.200429,12.554101,211611.048875,0.896617,54.243846,27.866518,5.241104,0.077209,0.055380,117.347570,98.532346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484355,70.496796,92.396784,139.700000,13.658933,29.569620,35.846089,25.549829,11.075949,7.389032,13.887471,0.206782,20.480008,60.660785,54.703002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.881458,65.279386,104.948733,167.809562,47.860082,46.930811,54.839204,14.314852,103.819103,3.532862,65.262906,19.620985,162.233932,104.715325,159.280067,104.486452,72.687833,105.518506,-0.059307,0.032525,32.025740,-235.732476,98.484619,2.636921,19.513650,8.224255,42.849167,2201.310136,12.580233,211645.829977,0.902103,54.370554,27.943614,5.257634,0.076547,0.054421,117.335180,98.592766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496761,70.488882,92.411538,139.700000,13.664143,29.569620,35.846089,25.676664,11.075949,7.389032,13.888932,0.205528,20.452439,61.414123,54.693521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.968520,65.292625,104.970400,167.802834,47.871480,46.933077,54.720127,14.299868,104.172507,3.539862,65.210574,19.626305,162.241357,104.779189,159.255504,104.485158,72.708392,105.679821,-0.059567,0.032517,32.025740,-235.747787,98.834621,2.647522,19.507898,8.243781,37.656120,1938.735069,12.680639,211778.378741,0.912691,54.868448,27.930852,5.318917,0.076213,0.053633,117.347652,98.588637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482985,70.510770,92.398485,139.700000,13.664169,29.569620,35.846089,25.586594,11.075949,7.389032,13.890644,0.206261,20.487346,61.323809,54.701468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.717496,65.292074,104.954560,167.809281,47.880933,46.935328,54.716053,14.301009,104.179042,3.514161,65.230711,19.661234,162.239073,104.696902,159.230614,104.542690,72.650326,105.560655,-0.059543,0.032506,32.025740,-235.753342,98.530330,2.639919,19.493240,8.220793,29.220732,1504.548960,12.615377,211687.088690,0.903691,54.519850,27.885471,5.278724,0.076953,0.054694,117.325077,98.561976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.484608,70.502855,92.407619,139.700000,13.676837,29.569620,35.846089,25.536284,11.075949,7.389032,13.892699,0.206738,20.491331,61.380357,54.711116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.692387,65.305589,104.955736,167.808160,47.885538,46.938371,54.725758,14.302579,104.081732,3.520707,65.312340,19.683433,162.230815,104.679169,159.252836,104.563654,72.673067,105.543778,-0.059957,0.032512,32.025740,-235.745238,98.765053,2.641909,19.488047,8.207486,-1.171209,-60.293816,12.580260,211653.279421,0.901630,54.340159,27.964712,5.256794,0.076784,0.054158,117.280634,98.523830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496635,70.508661,92.423382,139.700000,13.676864,29.569620,35.846089,25.626087,11.075949,7.389032,13.895076,0.205700,20.475284,60.991944,54.734788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.634544,65.305589,104.957900,167.808160,47.899791,46.938345,54.729143,14.297727,104.145687,3.532173,65.355405,19.687353,162.253639,104.833322,159.279503,104.559943,72.674281,105.500238,-0.060033,0.032538,32.025740,-235.749927,98.631143,2.637834,19.519726,8.210173,-1.182573,-60.875056,12.688852,211813.428739,0.913651,54.897675,27.949065,5.322915,0.077130,0.054885,117.235380,98.562748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.490333,70.504433,92.416078,139.700000,13.683665,29.569620,35.846089,25.697782,11.075949,7.389032,13.897188,0.206218,20.476654,61.376436,54.696521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.209911,65.345584,104.966911,167.823298,47.908812,46.938330,54.704205,14.299297,104.101004,3.535194,65.219718,19.717025,162.206194,104.770112,159.261275,104.558579,72.642250,105.462304,-0.060146,0.032561,32.025740,-235.751951,99.235911,2.642231,19.460352,8.180242,-0.789840,-40.676974,12.701160,211826.995967,0.914782,54.967318,27.915879,5.329762,0.076537,0.053924,117.242676,98.538478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.482289,70.495559,92.422364,139.700000,13.690649,29.569620,35.846089,25.723066,11.075949,7.389032,13.899935,0.203908,20.438087,61.746055,54.685958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.043813,65.325173,104.992896,167.844883,47.911364,46.939834,54.706486,14.306432,104.042928,3.540058,65.228739,19.611591,162.209792,104.889794,159.253210,104.596029,72.659524,105.549590,-0.060445,0.032561,32.025740,-235.744489,98.700217,2.655605,19.463832,8.213599,2.209548,113.787496,12.726667,211849.662393,0.917520,55.096828,27.887714,5.345574,0.075214,0.053877,117.263429,98.602622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499535,70.509073,92.419037,139.700000,13.696653,29.569620,35.846089,25.374171,11.075949,7.389032,13.902052,0.206869,20.487833,61.714702,54.690089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.942352,65.311106,104.984901,167.845443,47.919022,46.941311,54.706653,14.300010,104.192426,3.550966,65.241485,19.680053,162.221701,104.770498,159.262522,104.538595,72.689614,105.532884,-0.060388,0.032537,32.025740,-235.750584,98.524273,2.671235,19.476057,8.171137,4.207293,216.666935,12.479237,211662.883562,0.890917,53.861612,27.896256,5.193833,0.075931,0.054128,117.315638,98.600116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507301,70.528035,92.456536,139.700000,13.704227,29.569620,35.846089,25.466455,11.075949,7.389032,13.903640,0.207392,20.454657,61.200357,54.694967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.924845,65.311106,104.958955,167.845443,47.924841,46.943632,54.693701,14.301437,104.085494,3.558895,65.263562,19.659875,162.225968,104.656271,159.237803,104.602931,72.682283,105.448447,-0.060482,0.032562,32.025740,-235.752424,98.778922,2.675888,19.483449,8.230024,8.358805,430.563171,12.552112,211711.540216,0.898532,54.206388,27.933020,5.238170,0.076357,0.052956,117.311027,98.681720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528602,70.531505,92.425923,139.700000,13.709408,29.569620,35.846089,25.516793,11.075949,7.389032,13.905297,0.205786,20.446201,60.676715,54.684729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.686617,65.320208,104.950713,167.855255,47.928236,46.945912,54.702048,14.300867,104.024778,3.568740,65.241526,19.468440,162.213268,104.756632,159.258203,104.583129,72.644990,105.554472,-0.060671,0.032589,32.025740,-235.752342,98.726957,2.677438,19.479519,8.190610,9.767973,503.072833,12.595328,211726.719457,0.903275,54.416557,27.892590,5.264419,0.076113,0.052463,117.288935,98.601761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494666,70.514571,92.406446,139.700000,13.710755,29.569620,35.846089,25.521660,11.075949,7.389032,13.907402,0.206174,20.478385,60.731868,54.678700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.736011,65.316898,104.970959,167.871794,47.914426,46.945135,54.700279,14.314852,103.960313,3.573688,65.283465,19.667442,162.236678,104.769145,159.248926,104.563867,72.724478,105.524709,-0.060773,0.032563,32.025740,-235.734763,98.945380,2.682149,19.522142,8.256601,8.799939,453.231522,12.601635,211750.074914,0.904357,54.455340,27.847642,5.267742,0.076432,0.054712,117.311433,98.616298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517211,70.522188,92.411382,139.700000,13.715625,29.569620,35.846089,25.661718,11.075949,7.389032,13.909364,0.207043,20.471587,61.236583,54.693895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.751768,65.339516,105.011006,167.877400,47.924822,46.945121,54.756480,14.307003,104.149897,3.590054,65.333990,19.566354,162.228857,104.787633,159.242962,104.576879,72.617754,105.500373,-0.060957,0.032573,32.025740,-235.740161,98.701440,2.687795,19.522954,8.220216,12.607577,648.673396,12.705788,211895.194030,0.915633,54.994843,27.950574,5.331069,0.077345,0.054679,117.282699,98.588169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518524,70.533867,92.423484,139.700000,13.720991,29.569620,35.846089,25.640546,11.075949,7.389032,13.911887,0.206261,20.473174,61.626380,54.690925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.072073,65.342274,104.986789,167.902350,47.938501,46.947409,54.830932,14.301865,104.087393,3.579893,65.283643,19.530029,162.262293,104.815704,159.221146,104.519752,72.639464,105.625175,-0.061143,0.032577,32.025740,-235.750363,98.399191,2.701065,19.533069,8.252887,10.449929,536.930050,12.685278,211804.125591,0.913265,54.881150,27.852666,5.318753,0.076466,0.053815,117.297051,98.606032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492016,70.516897,92.428130,139.700000,13.731848,29.569620,35.846089,25.619485,11.075949,7.389032,13.914416,0.206261,20.506350,61.268818,54.784080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.059853,65.342274,104.889628,167.902350,47.960270,46.948158,54.867672,14.279318,103.955506,3.563434,65.335502,19.580740,162.230429,104.868896,159.252072,104.376437,72.634978,105.496358,-0.061342,0.032587,32.025740,-235.773563,98.468991,2.698134,19.503896,8.204421,8.897618,456.864271,12.682018,211897.919634,0.911617,54.868599,27.944326,5.316537,0.076823,0.054285,117.270369,98.638611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495379,70.503258,92.420916,139.700000,13.733859,29.569620,35.846089,25.422794,11.075949,7.389032,13.916562,0.206825,20.485236,61.485286,54.713181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.663766,65.359376,104.968137,167.915525,47.950282,46.948909,54.715464,14.297442,104.169100,3.555988,65.400133,19.558417,162.265578,104.781180,159.243274,104.545968,72.653171,105.477099,-0.061473,0.032587,32.025740,-235.748742,98.561352,2.694536,19.519979,8.247694,11.181429,575.727804,12.542042,211761.127067,0.895361,54.161188,27.999844,5.230491,0.075820,0.053759,117.320703,98.695610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502280,70.542919,92.459721,139.700000,13.729931,29.569620,35.846089,25.431270,11.075949,7.389032,13.919033,0.206434,20.485868,60.806655,54.647091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.875715,65.390820,104.991556,167.952809,47.942366,46.949665,54.873364,14.300010,103.908535,3.564276,65.384639,19.575930,162.215526,104.697703,159.251807,104.524253,72.642254,105.505460,-0.061515,0.032610,32.025740,-235.749114,98.071018,2.693043,19.496016,8.197858,11.692011,600.285185,12.540384,211772.663510,0.895341,54.188119,27.924615,5.228833,0.075575,0.052613,117.327626,98.682606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508358,70.555217,92.446220,139.700000,13.738571,29.569620,35.846089,25.662407,11.075949,7.389032,13.921235,0.205142,20.514013,60.632775,54.713289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.720618,65.380890,104.969721,167.964863,47.925813,46.950430,54.877326,14.299582,104.048826,3.556683,65.285168,19.582162,162.226386,104.728192,159.249144,104.543056,72.685650,105.585673,-0.061416,0.032639,32.025740,-235.748399,98.677867,2.692323,19.498829,8.230313,20.320122,1043.189891,12.719018,211934.288205,0.916647,55.085149,27.894498,5.338150,0.075885,0.053948,117.359846,98.676156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504597,70.551041,92.450641,139.700000,13.748940,29.569620,35.846089,25.533688,11.075949,7.389032,13.924253,0.206348,20.489402,61.612918,54.658805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.616763,65.380890,104.966011,167.964863,47.909712,46.952730,54.740980,14.300724,103.861198,3.558709,65.284585,19.579080,162.254804,104.806710,159.251295,104.553324,72.699129,105.510254,-0.061544,0.032611,32.025740,-235.747420,98.030452,2.706545,19.493528,8.210840,31.255624,1608.590879,12.629287,211877.907938,0.903979,54.644034,27.922973,5.282404,0.077846,0.055276,117.384852,98.568403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522723,70.551336,92.444008,139.700000,13.752604,29.569620,35.846089,25.624692,11.075949,7.389032,13.926410,0.206521,20.471029,61.563663,54.792607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.884389,65.368478,104.969152,167.959817,47.908462,46.953471,54.883084,14.306717,104.075574,3.551629,65.289899,19.606028,162.257147,104.825790,159.253270,104.683997,72.677138,105.575504,-0.061673,0.032604,32.025740,-235.743877,98.851424,2.716365,19.522160,8.214590,34.759157,1784.270600,12.695203,211904.449768,0.911283,54.979517,27.929221,5.322841,0.076707,0.053781,117.398153,98.632567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535679,70.553925,92.435851,139.700000,13.754754,29.569620,35.846089,25.681646,11.075949,7.389032,13.928473,0.205700,20.458443,61.523384,54.667390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.834907,65.351377,105.001017,167.964583,47.924058,46.952725,54.710135,14.301865,104.185782,3.540965,65.290819,19.564953,162.271390,104.734729,159.280366,104.560496,72.642077,105.617502,-0.061547,0.032600,32.025740,-235.742848,98.607708,2.713572,19.525893,8.241041,39.094029,2013.133760,12.741173,211946.640562,0.918613,55.212001,27.869067,5.350832,0.075303,0.052882,117.446211,98.663165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533583,70.565513,92.442408,139.700000,13.763734,29.569620,35.846089,25.523664,11.075949,7.389032,13.930731,0.206174,20.478601,61.694318,54.683746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.088228,65.326552,105.027185,167.952809,47.926523,46.958046,54.730561,14.308430,104.192347,3.543146,65.197065,19.569568,162.279909,104.854494,159.252005,104.604546,72.613027,105.556812,-0.061610,0.032611,32.025740,-235.741511,98.534324,2.716472,19.512911,8.232458,22.366014,1151.300488,12.624173,211850.044863,0.903439,54.602435,27.931442,5.278973,0.076724,0.054567,117.448082,98.767034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525578,70.569948,92.426948,139.700000,13.774882,29.569620,35.846089,25.550479,11.075949,7.389032,13.933263,0.206869,20.463366,61.371787,54.780421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.549524,65.299521,105.040062,167.930943,47.927573,46.961123,54.860926,14.290164,104.209219,3.549934,65.137769,19.615302,162.276777,104.689983,159.278239,104.632402,72.694053,105.513896,-0.061468,0.032627,32.025740,-235.762718,98.635490,2.724304,19.516012,8.238823,20.667753,1061.353634,12.647343,211885.664000,0.908593,54.695267,27.992487,5.293749,0.075069,0.053588,117.453163,98.704384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518386,70.576855,92.421257,139.700000,13.780726,29.569620,35.846089,25.405258,11.075949,7.389032,13.934772,0.205270,20.466196,61.342909,54.760053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.672800,65.299521,105.066283,167.930943,47.941103,46.964189,54.711260,14.305861,104.178991,3.567408,65.095886,19.685416,162.277980,104.856506,159.244043,104.668146,72.643990,105.610724,-0.061594,0.032608,32.025740,-235.744570,98.811083,2.738608,19.539181,8.226346,17.874123,920.402989,12.540544,211814.671608,0.896427,54.109885,27.983985,5.228295,0.076457,0.052442,117.418146,98.672649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520129,70.583159,92.413149,139.700000,13.789984,29.569620,35.846089,25.723151,11.075949,7.389032,13.936127,0.205056,20.480170,60.620796,54.691279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.081461,65.275800,105.079517,167.911881,47.977368,46.968770,54.757496,14.301295,104.223292,3.557434,64.950226,19.607590,162.287856,104.883184,159.277681,104.693405,72.712884,105.715039,-0.061552,0.032598,32.025740,-235.749463,98.535673,2.743960,19.516066,8.270485,13.599135,699.677186,12.776266,211968.221077,0.919877,55.281661,27.876398,5.373024,0.077376,0.054636,117.371979,98.724269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518600,70.579971,92.442497,139.700000,13.798269,29.569620,35.846089,25.640937,11.075949,7.389032,13.937444,0.206088,20.479503,62.241146,54.695744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.929820,65.227531,105.104739,167.903471,47.988350,46.971090,54.728345,14.306289,104.126792,3.554816,64.920902,19.610473,162.296843,104.931856,159.296491,104.623103,72.637314,105.729012,-0.061505,0.032605,32.025740,-235.740548,98.627795,2.744622,19.498775,8.227194,3.590772,184.844058,12.724786,211972.050433,0.916461,55.005071,27.986379,5.340688,0.075879,0.053709,117.354781,98.712734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535994,70.575388,92.434922,139.700000,13.806782,29.569620,35.846089,25.393250,11.075949,7.389032,13.939134,0.208315,20.510966,62.055079,54.710339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.958061,65.169332,105.104849,167.866748,48.007729,46.974888,54.777844,14.301580,104.038730,3.557994,64.945662,19.629480,162.310185,104.895084,159.286905,104.610897,72.622725,105.634031,-0.061405,0.032624,32.025740,-235.745421,98.639238,2.748522,19.526343,8.246378,-1.615902,-83.107477,12.548721,211754.462883,0.896406,54.074033,27.981992,5.232663,0.075197,0.053670,117.400680,98.796114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547417,70.612104,92.448961,139.700000,13.816453,29.569620,35.846089,25.475082,11.075949,7.389032,13.939572,0.206391,20.496289,60.890097,54.744298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.778878,65.169332,105.089884,167.866748,48.015942,46.978701,54.678423,14.303007,104.046694,3.568880,64.969582,19.531982,162.265735,104.877208,159.244185,104.620473,72.637077,105.663209,-0.061520,0.032626,32.025740,-235.754612,98.942183,2.753840,19.508475,8.192539,-1.731418,-89.210495,12.615229,211860.349828,0.903916,54.360742,28.066199,5.273742,0.076418,0.053640,117.391520,98.784756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533140,70.585803,92.419733,139.700000,13.823408,29.569620,35.846089,25.450616,11.075949,7.389032,13.939575,0.206088,20.493783,60.558333,54.711735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.624164,65.151680,105.079872,167.837314,48.026777,46.979470,54.795593,14.300010,104.278394,3.582346,65.007713,19.637007,162.309315,104.891388,159.304109,104.602156,72.661473,105.683392,-0.061578,0.032636,32.025740,-235.756628,98.601284,2.754549,19.526632,8.264318,-2.492564,-128.153559,12.602344,211842.569380,0.901734,54.240008,28.022061,5.266286,0.075310,0.052382,117.494534,98.818467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538162,70.628557,92.452071,139.700000,13.829465,29.569620,35.846089,25.556285,11.075949,7.389032,13.940227,0.207043,20.514788,61.060551,54.724894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.644716,65.163540,105.087580,167.833389,48.018634,46.980226,54.720647,14.308144,104.252533,3.599909,64.983434,19.534521,162.284265,104.930112,159.266168,104.697484,72.655033,105.723522,-0.061665,0.032589,32.025740,-235.739020,98.608439,2.758806,19.515832,8.199643,-3.666090,-188.747806,12.680203,211921.937982,0.911939,54.637961,28.025753,5.313238,0.075441,0.052868,117.504925,98.810611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520852,70.600468,92.441328,139.700000,13.830926,29.569620,35.846089,25.651237,11.075949,7.389032,13.941156,0.209603,20.476275,61.528083,54.679920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.683014,65.160782,105.121940,167.837594,48.024482,46.987038,54.729210,14.304149,104.160935,3.595616,65.019101,19.593388,162.262366,104.907632,159.286376,104.624059,72.627756,105.576364,-0.061840,0.032561,32.025740,-235.742689,98.410611,2.749860,19.514155,8.256890,19.141792,985.356534,12.746958,211959.236936,0.917410,54.966191,28.013837,5.354617,0.076226,0.054090,117.515165,98.721922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520295,70.601570,92.414260,139.700000,13.846393,29.569620,35.846089,25.646584,11.075949,7.389032,13.942727,0.207787,20.480837,61.566730,54.664371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.109550,65.189467,105.123577,167.833950,48.038929,46.990067,54.718548,14.306147,104.303652,3.594085,65.118968,19.467223,162.286356,104.981443,159.259980,104.610248,72.714166,105.706179,-0.061667,0.032564,32.025740,-235.742488,98.436919,2.754338,19.502958,8.220522,22.891693,1178.618758,12.739032,211966.843833,0.917708,54.931982,28.045086,5.349407,0.075544,0.053125,117.534015,98.763244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536018,70.599047,92.427983,139.700000,13.856338,29.569620,35.846089,25.616431,11.075949,7.389032,13.943658,0.206045,20.485922,60.776837,54.728749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.087082,65.189467,105.128992,167.833950,48.030259,46.990824,54.737063,14.300153,104.086498,3.595342,65.135956,19.576398,162.289276,104.920649,159.258392,104.674987,72.709199,105.775766,-0.061562,0.032534,32.025740,-235.751258,98.497005,2.756377,19.511721,8.249010,31.191276,1605.394060,12.726532,212001.496689,0.915840,54.843478,27.981356,5.340744,0.075010,0.052683,117.494694,98.757219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547538,70.634615,92.439702,139.700000,13.865731,29.569620,35.846089,25.357421,11.075949,7.389032,13.945328,0.205485,20.450023,61.247990,54.674924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.829025,65.232220,105.111964,167.855535,48.027332,46.993102,54.822492,14.302008,104.298370,3.580044,65.112050,19.638842,162.264205,105.012312,159.305922,104.655655,72.730420,105.766194,-0.061505,0.032535,32.025740,-235.746626,98.940205,2.762849,19.539902,8.237922,40.571169,2084.916872,12.543137,211786.543243,0.895983,53.925869,27.975233,5.227545,0.077494,0.054606,117.492067,98.774607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548452,70.634285,92.461257,139.700000,13.875434,29.569620,35.846089,25.367442,11.075949,7.389032,13.947424,0.205313,20.480224,60.875758,54.748124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.890927,65.224497,105.162255,167.879923,48.020838,46.995406,54.721442,14.302436,104.299615,3.569491,65.051236,19.621077,162.275835,104.910172,159.275034,104.743766,72.635832,105.729567,-0.061353,0.032521,32.025740,-235.746198,98.459641,2.762229,19.518915,8.229664,44.044179,2267.571470,12.553395,211803.573976,0.896734,53.975324,28.023207,5.233662,0.076194,0.053197,117.415501,98.809235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542640,70.618937,92.463390,139.700000,13.883693,29.569620,35.846089,25.512194,11.075949,7.389032,13.948847,0.206261,20.511795,61.091555,54.754871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.904397,65.195811,105.150578,167.875999,48.022865,46.997715,54.817613,14.301152,104.197490,3.585187,64.994098,19.548808,162.291388,104.994443,159.267666,104.705974,72.640031,105.765664,-0.061321,0.032500,32.025740,-235.750586,98.681394,2.765637,19.525280,8.244557,38.031391,1954.573853,12.665641,211928.023221,0.907557,54.589193,27.996071,5.300914,0.076240,0.053557,117.331804,98.753103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517111,70.606679,92.449707,139.700000,13.892364,29.569620,35.846089,25.466286,11.075949,7.389032,13.950069,0.205356,20.487166,61.689339,54.776910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.794523,65.195811,105.175379,167.875999,48.039014,47.000761,54.858344,14.305005,104.180423,3.590380,65.037384,19.551036,162.291793,104.921738,159.306488,104.780397,72.645585,105.656392,-0.061177,0.032464,32.025740,-235.746080,98.727832,2.769438,19.499929,8.236714,27.369839,1405.592889,12.642784,211985.178384,0.906327,54.443944,28.068024,5.286946,0.076627,0.054938,117.291860,98.765719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528341,70.624956,92.462008,139.700000,13.904155,29.569620,35.846089,25.452648,11.075949,7.389032,13.950759,0.207174,20.471245,61.295071,54.802628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.733943,65.182848,105.130205,167.860581,48.040562,47.006854,54.713750,14.302579,104.210521,3.601045,65.156241,19.507026,162.300426,104.949412,159.331720,104.680184,72.650866,105.707998,-0.061198,0.032426,32.025740,-235.748669,99.159408,2.772225,19.514317,8.211110,-2.711782,-139.633045,12.635898,211969.763453,0.904091,54.385379,28.086133,5.282781,0.076076,0.053062,117.285084,98.876001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539537,70.625785,92.492234,139.700000,13.912851,29.569620,35.846089,25.517111,11.075949,7.389032,13.952049,0.208183,20.465782,61.531619,54.776330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.672280,65.220635,105.155029,167.868991,48.036142,47.009916,54.744292,14.299439,103.997037,3.607624,65.231775,19.520780,162.297315,104.896870,159.299600,104.706544,72.651802,105.780276,-0.061368,0.032392,32.025740,-235.748541,99.183516,2.769498,19.524667,8.203357,-3.340136,-171.891852,12.686416,212023.803483,0.908681,54.629583,28.013030,5.313358,0.075778,0.054204,117.208890,98.845203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529465,70.606592,92.496787,139.700000,13.918342,29.569620,35.846089,25.552445,11.075949,7.389032,13.953996,0.207480,20.491998,61.235601,54.749402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
20.002254,65.264491,105.164978,167.902069,48.020787,47.012935,54.840571,14.302864,104.025959,3.608587,65.160495,19.447210,162.316471,104.900131,159.304134,104.767174,72.632778,105.719384,-0.061402,0.032398,32.025740,-235.748874,99.022803,2.756969,19.472144,8.191583,-4.369953,-224.494052,12.710787,212064.554957,0.914076,54.751717,28.039658,5.327380,0.075998,0.053261,117.188831,98.793427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499209,70.621121,92.498000,139.700000,13.926917,29.569620,35.846089,25.591946,11.075949,7.389032,13.955347,0.206869,20.488049,61.055843,54.660398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.497367,65.268353,105.168167,167.915805,48.004534,47.015982,54.700568,14.295301,104.335954,3.613205,65.211351,19.511606,162.305540,104.869175,159.302204,104.729460,72.628937,105.626609,-0.061468,0.032389,32.025740,-235.752353,98.558395,2.744970,19.488894,8.196975,-2.369745,-122.050542,12.741583,212126.218337,0.916670,54.927350,28.083391,5.345340,0.076252,0.054573,117.126180,98.702195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518648,70.630606,92.515671,139.700000,13.937884,29.569620,35.846089,25.396089,11.075949,7.389032,13.957837,0.208007,20.452295,61.411154,54.638840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
19.755312,65.268353,105.137409,167.915805,48.000845,47.015972,54.680749,14.303292,104.398043,3.606398,65.277258,19.577750,162.294732,104.929350,159.275541,104.785204,72.534655,105.651741,-0.061463,0.032383,32.025740,-235.751386,98.670645,2.731988,19.510495,8.217115,-1.483303,-76.423220,12.600626,212044.875232,0.899550,54.237447,28.064784,5.257656,0.075729,0.053239,117.119904,98.682945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506292,70.624056,92.510434,139.700000,13.941901,29.569620,35.846089,25.697189,11.075949,7.389032,13.959550,0.207831,20.438880,60.911231,54.653218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
