OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
11:57:30 AM
54
54
Test Comments:
54
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
44.944097,69.077863,122.214382,134.444697,114.918520,115.861880,54.662220,14.287309,120.288771,5.305778,69.401427,45.672305,132.891220,121.384261,131.731522,119.893460,104.995626,117.249520,-0.057613,-1.766560,32.025740,-235.763775,118.898098,5.044874,25.051779,10.058325,25.383009,1308.235227,17.255100,439859.902434,0.943591,18.288319,2.572145,2.702421,0.074680,0.052144,108.774060,89.841758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656374,75.347642,96.291353,100.000000,27.287075,44.493671,60.000000,60.822109,26.075949,30.389032,28.585355,0.207436,25.742650,84.358736,54.667469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.168718,69.077863,122.136938,134.444697,114.897360,115.859845,54.638972,14.304149,120.349085,5.305657,69.394806,45.495357,132.894612,121.283156,131.737244,119.781709,104.997995,117.274847,-0.057791,-1.766553,32.025740,-235.749713,118.603793,5.045063,25.015105,10.056829,29.196477,1505.420819,17.243153,440008.135310,0.944433,18.383282,2.603607,2.699981,0.074395,0.052394,108.767290,89.868091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642597,75.347549,96.289721,100.000000,27.287586,44.493671,60.000000,60.996827,26.075949,30.389032,28.581097,0.205142,25.738233,82.774290,54.668728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.038036,69.118435,122.145602,134.483724,114.889258,115.860593,54.634794,14.282029,120.269272,5.305404,69.329722,45.509136,132.912980,121.259727,131.724267,119.808972,104.974947,117.224161,-0.057917,-1.766544,32.025740,-235.767095,118.666353,5.044950,25.037175,10.065898,46.981200,2422.617180,17.385769,440284.348007,0.950326,18.816535,2.554309,2.719253,0.074532,0.052651,108.751478,89.858833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639072,75.358062,96.313938,100.000000,27.298881,44.493671,60.000000,60.856424,26.075949,30.389032,28.576333,0.207261,25.733274,83.812622,54.665040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.804989,69.090835,122.070362,134.492923,114.870368,115.864596,54.752239,14.286025,120.313964,5.306096,69.204969,45.570797,132.897317,121.198780,131.708578,119.746147,104.924131,117.230279,-0.057975,-1.766531,32.025740,-235.767183,118.818334,5.045441,25.056179,10.049094,14.303834,736.004671,17.276505,440108.728265,0.945537,18.551588,2.566423,2.704016,0.076347,0.051904,108.727858,89.824570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642180,75.311673,96.254566,100.000000,27.312919,44.493671,60.000000,60.929667,26.075949,30.389032,28.570932,0.207261,25.700171,84.217336,54.668974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.143514,69.044743,122.076633,134.480100,114.910828,115.865341,54.612650,14.288166,120.309730,5.307373,69.177312,45.596978,132.895747,121.302670,131.720175,119.758229,104.949217,117.227359,-0.057891,-1.766539,32.025740,-235.760632,118.860285,5.046583,25.044206,10.037915,14.729325,759.835502,17.336539,440317.541694,0.948718,18.746180,2.560484,2.712054,0.074956,0.051934,108.755623,89.838333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655837,75.349583,96.267827,100.000000,27.309089,44.493671,60.000000,61.067253,26.075949,30.389032,28.564814,0.205872,25.730047,83.645836,54.695164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.055738,69.025975,122.138289,134.463932,114.981528,115.877509,54.666937,14.286453,120.279580,5.307532,69.179397,45.548971,132.925093,121.281655,131.728266,119.801988,104.940073,117.328325,-0.057896,-1.768838,32.025740,-235.762181,118.889247,5.046647,25.042908,10.014962,23.366354,1204.193308,17.427335,440569.540477,0.952041,18.994099,2.614798,2.724481,0.075434,0.052257,108.752469,89.853763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639621,75.330570,96.267849,100.000000,27.326861,44.493671,60.000000,60.949320,26.075949,30.389032,28.556191,0.205743,25.737530,84.083912,54.679153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.072369,69.025975,122.033680,134.463932,114.979797,115.890357,54.593513,14.284027,120.339587,5.307686,69.218211,45.519581,132.937143,121.337302,131.746921,119.838187,104.993122,117.263704,-0.057886,-1.768840,32.025740,-235.766567,118.619730,5.046892,25.035750,10.014764,-0.174391,-8.999406,17.278203,440202.007512,0.946538,18.548148,2.588042,2.704190,0.075000,0.051520,108.738222,89.865160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674101,75.335996,96.275943,100.000000,27.335380,44.493671,60.000000,60.917042,26.075949,30.389032,28.549889,0.205228,25.694040,83.926817,54.653081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.170000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.959982,69.029011,122.111485,134.443582,115.013296,115.904512,54.630578,14.286596,120.262889,5.308197,69.254321,45.606617,132.889128,121.240738,131.736786,119.758778,104.948309,117.338262,-0.057865,-1.768825,32.025740,-235.763345,118.666841,5.047536,25.044495,10.027493,28.820049,1486.239907,17.326120,440305.041244,0.947670,18.632837,2.654918,2.710826,0.074067,0.052335,108.728122,89.814296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656204,75.295105,96.260871,100.000000,27.330592,44.493671,60.000000,60.910381,26.075949,30.389032,28.543987,0.204077,25.697196,84.212442,54.670124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.980336,69.023491,122.020555,134.436613,115.019058,115.914527,54.606214,14.269329,120.273896,5.308303,69.168947,45.633695,132.879436,121.290050,131.700351,119.751778,104.942330,117.245414,-0.057935,-1.767697,32.025740,-235.780122,118.578926,5.047610,25.044567,10.027674,24.106483,1243.717612,17.305952,440224.990354,0.948666,18.613225,2.564924,2.707505,0.074853,0.051717,108.732488,89.813485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666958,75.275699,96.249600,100.000000,27.349380,44.493671,60.000000,60.976484,26.075949,30.389032,28.539773,0.204417,25.675487,84.325673,54.675307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.241815,69.016867,122.042269,134.427135,115.049709,115.924751,54.660424,14.291305,120.207453,5.308580,69.215782,45.648199,132.888480,121.256734,131.717932,119.768540,104.945740,117.225601,-0.057865,-1.767709,32.025740,-235.755532,118.803709,5.048332,25.043016,10.061553,45.421624,2341.098302,17.368291,440463.988387,0.950741,18.748915,2.652361,2.716004,0.075663,0.051777,108.708890,89.820603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655095,75.256064,96.255861,100.000000,27.346427,44.493671,60.000000,60.956540,26.075949,30.389032,28.533306,0.206738,25.739495,85.106464,54.673842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.026106,69.016867,122.038720,134.427135,115.086403,115.940006,54.653442,14.298869,120.236427,5.308303,69.326305,45.512493,132.877908,121.197882,131.713153,119.722483,104.929398,117.293564,-0.057854,-1.767702,32.025740,-235.755810,118.724472,5.048017,25.027618,10.065880,18.943337,976.492627,17.347747,440489.807134,0.950763,18.719351,2.605256,2.712753,0.074129,0.051517,108.667207,89.798301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.654955,75.239018,96.241370,100.000000,27.361250,44.493671,60.000000,60.795805,26.075949,30.389032,28.526789,0.207831,25.685584,84.864618,54.671924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.168372,69.071239,122.143752,134.427693,115.124151,115.949418,54.600592,14.283885,120.093307,5.307245,69.472503,45.567194,132.855177,121.245715,131.671403,119.687942,104.939982,117.207407,-0.057933,-1.767675,32.025740,-235.769324,118.803957,5.047208,25.038148,10.071361,3.954128,204.024970,17.237854,440321.392088,0.943877,18.404590,2.590515,2.697555,0.074788,0.052254,108.640035,89.824072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658778,75.206530,96.219454,100.000000,27.360085,44.493671,60.000000,60.918633,26.075949,30.389032,28.521580,0.204162,25.703795,83.380120,54.669741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.956256,69.179431,121.991210,134.457242,115.210503,115.951646,54.639823,14.289878,120.155197,5.305986,69.658339,45.451198,132.890926,121.126893,131.684744,119.802642,104.934314,117.202463,-0.057920,-1.767676,32.025740,-235.760553,118.858082,5.046156,25.053456,10.063554,18.673704,962.833492,17.333916,440572.041131,0.949077,18.658693,2.645720,2.710399,0.075650,0.052234,108.711800,89.858446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639889,75.203825,96.216144,100.000000,27.376405,44.493671,60.000000,60.829478,26.075949,30.389032,28.515534,0.204885,25.730065,83.403955,54.767184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.024657,69.283485,122.045719,134.510764,115.240790,115.956265,54.578268,14.285740,120.157269,5.304601,69.810201,45.495303,132.912428,121.102961,131.676068,119.739994,104.982314,117.158984,-0.058046,-1.767704,32.025740,-235.761588,118.356146,5.044778,25.024571,10.072317,0.067751,3.497249,17.290634,440563.591127,0.946926,18.545372,2.585865,2.704188,0.074863,0.051647,108.747305,89.811184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635163,75.187577,96.194583,100.000000,27.372445,44.493671,60.000000,60.946886,26.075949,30.389032,28.510547,0.205959,25.779306,84.690760,54.762345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.814915,69.345311,121.830336,134.550349,115.182640,115.957004,54.650138,14.280460,120.112110,5.304343,69.807133,45.333920,132.902867,121.133179,131.685472,119.704400,104.918769,117.152234,-0.058048,-1.767693,32.025740,-235.771442,118.701658,5.044746,25.042385,10.115626,25.078612,1292.832373,17.366990,440904.598517,0.951413,18.903736,2.588706,2.713554,0.075131,0.053371,108.753480,89.812221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647716,75.155522,96.182731,100.000000,27.381827,44.493671,60.000000,60.916789,26.075949,30.389032,28.507937,0.205442,25.722276,84.764422,54.767292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.791980,69.345311,122.019098,134.550349,115.147263,115.951594,54.694191,14.285312,120.150630,5.304757,69.595838,45.481393,132.911500,121.033663,131.715812,119.600545,104.903778,117.129662,-0.058171,-1.768300,32.025740,-235.762669,118.699004,5.045289,25.051977,10.116095,14.491783,746.466987,17.350664,440927.251835,0.951190,18.927020,2.515829,2.710642,0.074741,0.052633,108.667094,89.816027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644949,75.158131,96.196976,100.000000,27.372606,44.493671,60.000000,61.044974,26.075949,30.389032,28.504762,0.206348,25.694797,84.243489,54.762030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.316146,69.338411,122.016498,134.582965,115.147102,115.950987,54.689282,14.285597,120.096818,5.306447,69.472752,45.482977,132.902929,121.157128,131.685534,119.631797,104.946202,117.154923,-0.058284,-1.770062,32.025740,-235.762547,118.744648,5.046997,25.021921,10.070496,47.606313,2452.405718,17.414924,441314.330298,0.954960,19.236818,2.575512,2.718522,0.075903,0.052357,108.652582,89.784579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612953,75.127955,96.173404,100.000000,27.386257,44.493671,60.000000,61.054859,26.075949,30.389032,28.500348,0.205485,25.695302,84.768077,54.761391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.267193,69.269961,121.980721,134.577390,115.127797,115.943506,54.653418,14.285454,120.153878,5.307911,69.432436,45.557394,132.928985,121.108892,131.680646,119.644040,105.002483,117.165228,-0.058586,-1.771806,32.025740,-235.764813,118.662599,5.048432,25.018784,10.067665,36.265589,1869.422227,17.451145,441342.566721,0.954681,19.263987,2.577586,2.724128,0.074713,0.051811,108.732462,89.803727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633013,75.130586,96.208918,100.000000,27.392447,44.493671,60.000000,60.741067,26.075949,30.389032,28.496041,0.205872,25.698151,84.571589,54.674520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.875315,69.221936,121.949165,134.556203,115.137382,115.938829,54.660646,14.286025,120.168341,5.309421,69.428679,45.550492,132.913474,121.178005,131.675954,119.617394,104.939071,117.110460,-0.058620,-1.773558,32.025740,-235.762772,118.342563,5.049733,25.016836,10.027457,20.721989,1068.037891,17.221149,440858.518947,0.942661,18.638788,2.549618,2.692561,0.076516,0.052198,108.709791,89.793139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605602,75.080634,96.187135,100.000000,27.394326,44.493671,60.000000,60.768574,26.075949,30.389032,28.489936,0.203149,25.696024,83.807350,54.677864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.200590,69.221936,121.940950,134.556203,115.154630,115.932944,54.642931,14.286596,120.178555,5.309607,69.428679,45.521175,132.913474,121.188391,131.675954,119.638989,104.939071,117.120336,-0.058636,-1.774728,32.025740,-235.767102,118.762778,5.049859,25.012094,10.061246,23.062982,1189.081074,17.233011,440638.327972,0.944174,18.627850,2.499233,2.694683,0.075181,0.053424,108.709791,89.793139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605602,75.080634,96.187135,100.000000,27.394507,44.493671,60.000000,60.996817,26.075949,30.389032,28.485715,0.206218,25.704624,83.707306,54.675642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.161216,69.221108,121.838572,134.542822,115.198852,115.930634,54.684471,14.284598,120.055123,5.307590,69.644160,45.483116,132.916501,121.032296,131.704553,119.609611,104.985168,116.946282,-0.058444,-1.775872,32.025740,-235.767630,118.732554,5.047949,25.026861,10.042116,23.870261,1229.767858,17.396591,440967.985228,0.952925,19.041943,2.531302,2.717511,0.074035,0.051616,108.698543,89.855447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636214,75.097062,96.222424,100.000000,27.407589,44.493671,60.000000,60.904033,26.075949,30.389032,28.478941,0.204587,25.673431,85.634465,54.675671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.788845,69.269961,121.883178,134.541150,115.195883,115.933682,54.612338,14.289307,120.076176,5.306038,69.712928,45.409855,132.918369,121.058434,131.662651,119.605030,104.956407,117.069178,-0.058345,-1.775882,32.025740,-235.760960,118.741342,5.046593,25.009858,10.012871,-0.932171,-48.087781,17.252602,440709.854263,0.945678,18.658149,2.536956,2.697773,0.074936,0.052085,108.704034,89.869164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631582,75.098229,96.225980,100.000000,27.394454,44.493671,60.000000,60.817880,26.075949,30.389032,28.474941,0.206608,25.699918,83.662064,54.758096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.782454,69.332890,121.931206,134.565124,115.160190,115.931403,54.649420,14.284883,120.022067,5.305377,69.821532,45.327623,132.912974,120.992339,131.665381,119.590502,104.962983,117.051368,-0.058297,-1.775858,32.025740,-235.767835,118.423001,5.045945,25.000392,10.033516,27.479826,1416.636444,17.254712,440624.959548,0.945842,18.703665,2.391182,2.697859,0.075273,0.052137,108.674855,89.861663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626212,75.073914,96.234231,100.000000,27.405124,44.493671,60.000000,61.040338,26.075949,30.389032,28.470188,0.204459,25.693788,84.339284,54.760909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.012665,69.402721,121.850277,134.601364,115.142247,115.921483,54.645983,14.282600,119.954899,5.304865,69.907548,45.343533,132.938088,120.959956,131.690927,119.602560,104.952509,116.996848,-0.058329,-1.775859,32.025740,-235.769791,118.696293,5.045198,25.024986,10.028936,14.197156,731.935993,17.426744,441045.985731,0.955856,19.192350,2.490334,2.721284,0.076606,0.052450,108.662041,89.893986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639457,75.090389,96.263101,100.000000,27.411097,44.493671,60.000000,61.048931,26.075949,30.389032,28.467088,0.208227,25.712341,84.346973,54.759876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.258508,69.402721,121.689107,134.601364,115.118560,115.909802,54.668666,14.284883,119.920899,5.304437,69.962766,45.382690,132.928074,120.921997,131.694066,119.461749,104.948524,117.022638,-0.058261,-1.775865,32.025740,-235.766854,118.276974,5.045223,24.998535,10.039213,37.412048,1927.982134,17.439139,441124.107910,0.955489,19.262854,2.473561,2.722745,0.074735,0.052777,108.607651,89.873308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637842,75.075172,96.263906,100.000000,27.401485,44.493671,60.000000,60.916501,26.075949,30.389032,28.464427,0.205959,25.723917,85.293964,54.756503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.740595,69.465101,121.731527,134.640949,115.110808,115.906883,54.645162,14.280031,119.903463,5.305265,70.027525,45.319685,132.934219,120.886228,131.644826,119.508072,104.931851,117.041945,-0.058226,-1.775873,32.025740,-235.769093,118.323354,5.046115,24.996480,10.042098,46.798458,2412.736103,17.328564,441048.463481,0.950288,19.060410,2.452810,2.707022,0.074574,0.052175,108.620421,89.868509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640284,75.077188,96.269205,100.000000,27.389098,44.493671,60.000000,60.771820,26.075949,30.389032,28.461905,0.205528,25.693770,83.219556,54.757310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.931623,69.522512,121.761581,134.687504,115.020879,115.899276,54.655056,14.290449,120.019297,5.305871,69.998248,45.417656,132.956108,120.952428,131.667143,119.444334,104.915089,116.969273,-0.058064,-1.775858,32.025740,-235.758839,118.513246,5.046449,25.001474,10.070117,13.277699,684.419642,17.196555,440834.653817,0.944150,18.770821,2.471566,2.688757,0.074660,0.052075,108.703767,89.824696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642609,75.058053,96.270391,100.000000,27.411072,44.493671,60.000000,61.079603,26.075949,30.389032,28.458423,0.203950,25.652480,83.495234,54.757821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.024639,69.546250,121.713385,134.718169,114.926078,115.888599,54.725574,14.289165,119.903607,5.305629,69.969861,45.366016,132.978061,120.859699,131.665505,119.477438,104.947814,116.868575,-0.058059,-1.776434,32.025740,-235.763553,118.534967,5.046204,24.980721,10.038979,22.730920,1170.190781,17.431681,441331.683273,0.956657,19.444687,2.499297,2.720829,0.076511,0.052512,108.670068,89.785003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645003,75.064146,96.286938,100.000000,27.400749,44.493671,60.000000,60.956949,26.075949,30.389032,28.456448,0.206825,25.635658,84.814181,54.755854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.923168,69.530793,121.768568,134.722072,114.788600,115.858434,54.651419,14.288879,119.969677,5.302834,69.912606,45.338117,132.970413,120.904727,131.668302,119.491658,104.939068,116.949257,-0.057956,-1.778771,32.025740,-235.761552,118.370544,5.043672,24.955569,10.056072,15.825025,815.779830,17.353773,441286.877660,0.952111,19.275928,2.474433,2.709931,0.075624,0.051611,108.707009,89.740014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638460,75.034952,96.289375,100.000000,27.400589,44.493671,60.000000,60.895682,26.075949,30.389032,28.452927,0.205915,25.632322,85.088284,54.682182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.969139,69.530793,121.683806,134.722072,114.705118,115.832556,54.624625,14.287024,119.942979,5.300282,69.871259,45.462151,132.988606,120.856904,131.664835,119.405380,104.938935,116.919325,-0.057933,-1.780527,32.025740,-235.763734,118.408499,5.040895,24.976430,10.076049,9.940099,512.663289,17.305728,441142.502057,0.948703,19.189805,2.384000,2.703262,0.074497,0.051633,108.678691,89.771914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626457,75.025485,96.301718,100.000000,27.406255,44.493671,60.000000,60.963241,26.075949,30.389032,28.449600,0.205485,25.657691,83.673223,54.667548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.115581,69.509263,121.718723,134.703115,114.648764,115.811585,54.628289,14.304862,119.904432,5.298957,69.803670,45.453024,132.990582,120.894046,131.685409,119.344336,104.988752,116.976667,-0.057969,-1.780541,32.025740,-235.746549,118.390279,5.039195,24.996390,10.073092,14.680008,757.074613,17.352679,441097.744213,0.952054,19.294204,2.438987,2.710596,0.075250,0.053085,108.706081,89.776374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621941,75.050279,96.298900,100.000000,27.394896,44.493671,60.000000,60.931941,26.075949,30.389032,28.446074,0.206608,25.677146,84.270926,54.682674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.934020,69.476141,121.737464,134.683601,114.577043,115.795548,54.694786,14.278462,119.941772,5.298088,69.716817,45.371720,132.996142,120.806792,131.680133,119.369111,104.970529,117.018501,-0.057928,-1.780541,32.025740,-235.769356,118.265984,5.038524,25.003007,10.049022,18.844825,970.680229,17.316676,440965.933165,0.951243,19.239879,2.421968,2.705940,0.075349,0.052402,108.703015,89.720525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628319,75.038474,96.315916,100.000000,27.418933,44.493671,60.000000,60.843069,26.075949,30.389032,28.442879,0.209425,25.699305,84.272237,54.678445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.836525,69.452956,121.653102,134.654609,114.545977,115.781861,54.618189,14.290021,119.956436,5.297372,69.768178,45.435909,132.998591,120.824240,131.688009,119.374803,105.027762,116.864208,-0.057941,-1.781126,32.025740,-235.764984,118.489160,5.037643,24.978359,10.038185,40.436878,2085.788732,17.253472,440640.588685,0.947577,19.045576,2.405008,2.697931,0.074765,0.053150,108.695319,89.700902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622651,75.056760,96.327835,100.000000,27.403482,44.493671,60.000000,60.954041,26.075949,30.389032,28.438814,0.208625,25.678462,83.508321,54.674206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.684465,69.452956,121.725233,134.654609,114.525372,115.758772,54.633953,14.284883,119.937897,5.297141,69.858390,45.397147,132.974079,120.899913,131.685145,119.409921,105.008190,116.871966,-0.057741,-1.781672,32.025740,-235.767018,118.432301,5.037397,24.976628,10.017450,31.659471,1632.567020,17.331498,440699.899276,0.950401,19.226724,2.447192,2.709249,0.076589,0.051737,108.691304,89.695179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598854,75.035974,96.333022,100.000000,27.391061,44.493671,60.000000,61.017173,26.075949,30.389032,28.434845,0.203528,25.663136,82.757620,54.661155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.137314,69.492702,121.807681,134.660463,114.523255,115.743516,54.643111,14.282457,119.880883,5.296770,69.944059,45.395695,133.003532,120.856918,131.695283,119.390383,105.023687,116.868235,-0.057723,-1.781669,32.025740,-235.766503,118.523528,5.037110,24.979351,10.020894,25.035930,1290.798034,17.359023,440556.144624,0.953830,19.318872,2.301549,2.713259,0.074408,0.052425,108.683717,89.731631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599754,75.050894,96.324122,100.000000,27.401164,44.493671,60.000000,61.111446,26.075949,30.389032,28.432155,0.205571,25.650226,83.206905,54.678553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.158119,69.559499,121.663932,134.684159,114.508521,115.724151,54.587554,14.285312,119.926721,5.294581,70.048192,45.422590,133.030465,120.865498,131.712194,119.431211,104.988506,117.001355,-0.057741,-1.781665,32.025740,-235.770184,118.598172,5.035037,24.981064,10.000754,0.695624,35.901366,17.432742,440621.760667,0.956915,19.499139,2.325569,2.724106,0.076024,0.052926,108.716952,89.721785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612466,75.055703,96.344537,100.000000,27.397202,44.493671,60.000000,60.846091,26.075949,30.389032,28.428852,0.206131,25.644348,85.652818,54.682919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.042120,69.605594,121.689303,134.702000,114.387690,115.707386,54.637269,14.284883,119.866802,5.291384,70.031229,45.392274,133.012848,120.830226,131.700355,119.428664,104.904744,116.950159,-0.057836,-1.781646,32.025740,-235.763097,118.580939,5.032321,24.960257,10.007137,5.577184,287.578187,17.245703,440262.725948,0.946225,19.003410,2.307931,2.698603,0.074767,0.053502,108.745864,89.709146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591915,75.060832,96.334004,100.000000,27.407720,44.493671,60.000000,60.827496,26.075949,30.389032,28.426347,0.205743,25.610469,83.891757,54.667213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.977403,69.605594,121.783958,134.719842,114.315226,115.692144,54.573005,14.289878,119.897292,5.290242,69.883160,45.346913,133.000883,120.805285,131.727104,119.433496,104.918561,116.972131,-0.057820,-1.781652,32.025740,-235.757613,118.569454,5.031028,24.953315,9.979677,25.364100,1309.397706,17.216613,440355.032327,0.946711,19.045705,2.419394,2.694176,0.075748,0.053155,108.748907,89.724420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615572,75.080654,96.343530,100.000000,27.399060,44.493671,60.000000,60.900119,26.075949,30.389032,28.424690,0.205099,25.605673,83.522571,54.678356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.877014,69.605594,121.736335,134.719842,114.273451,115.667436,54.652621,14.282315,119.958373,5.288265,69.722334,45.520305,133.029623,120.901271,131.729944,119.386654,104.894160,116.838056,-0.057681,-1.781673,32.025740,-235.764523,118.508701,5.029192,25.000915,10.018604,18.672440,962.542873,17.270407,440625.627522,0.948489,19.228523,2.473827,2.701678,0.075394,0.051189,108.735719,89.722303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599124,75.096876,96.336196,100.000000,27.410655,44.493671,60.000000,60.938134,26.075949,30.389032,28.422122,0.206304,25.651561,83.941656,54.671147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.851296,69.531897,121.750090,134.708691,114.250670,115.644107,54.586971,14.286596,119.897606,5.285588,69.554948,45.410067,133.039008,120.924855,131.716879,119.531749,104.890151,116.929671,-0.057631,-1.781662,32.025740,-235.764325,118.558014,5.026398,24.985337,10.027980,49.496544,2554.558608,17.309768,440584.762864,0.950976,19.304919,2.472600,2.707670,0.074635,0.051527,108.739665,89.720657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595090,75.098637,96.379640,100.000000,27.408412,44.493671,60.000000,60.998432,26.075949,30.389032,28.417939,0.207392,25.655816,84.397090,54.666328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.803799,69.435567,121.740880,134.662972,114.252865,115.632801,54.691047,14.294302,119.982618,5.283092,69.499290,45.520596,133.027299,120.935833,131.735750,119.500829,104.914064,116.902443,-0.057794,-1.782811,32.025740,-235.760050,118.364709,5.024273,24.965269,10.034056,19.568498,1008.024885,17.343153,440613.916136,0.951712,19.423591,2.420157,2.712666,0.075132,0.051950,108.702747,89.750665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607827,75.098109,96.367968,100.000000,27.405119,44.493671,60.000000,61.019486,26.075949,30.389032,28.414891,0.206521,25.652552,84.065880,54.676360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.910809,69.371532,121.895012,134.602479,114.265697,115.621662,54.565545,14.289307,119.957030,5.280237,69.500756,45.551338,133.018878,120.919224,131.754041,119.393647,104.960518,116.991965,-0.057796,-1.782851,32.025740,-235.759327,118.747869,5.021162,24.994334,10.060958,0.157796,8.147167,17.349558,440440.976338,0.953086,19.380328,2.476681,2.714528,0.074800,0.052715,108.618408,89.753729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602528,75.077577,96.385498,100.000000,27.407483,44.493671,60.000000,61.052402,26.075949,30.389032,28.409314,0.203781,25.670330,83.655707,54.678307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.129757,69.371532,121.792331,134.602479,114.219753,115.607070,54.607537,14.285597,119.952176,5.277705,69.584950,45.352865,132.990714,120.904553,131.742870,119.442416,104.969374,117.021066,-0.057920,-1.782850,32.025740,-235.761567,118.823943,5.018501,24.963845,10.054918,27.427783,1415.038035,17.362754,440232.540687,0.952052,19.340241,2.437163,2.717200,0.074588,0.051730,108.606189,89.697857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596375,75.083417,96.374318,100.000000,27.417404,44.493671,60.000000,60.995211,26.075949,30.389032,28.404097,0.204502,25.649956,84.072578,54.680530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.144331,69.356075,121.845398,134.576832,114.162986,115.588766,54.590388,14.288737,120.014480,5.274834,69.684913,45.488391,133.012151,120.954969,131.738393,119.558173,104.940878,117.019145,-0.057838,-1.782879,32.025740,-235.765942,118.626887,5.015594,24.958598,10.083117,28.069589,1448.604632,17.332930,439915.918791,0.951509,19.149556,2.442004,2.714158,0.074756,0.052177,108.640132,89.649798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598216,75.072876,96.384982,100.000000,27.411953,44.493671,60.000000,60.869279,26.075949,30.389032,28.398269,0.205270,25.643717,85.056615,54.678946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.006346,69.399133,121.706182,134.567354,114.091567,115.589548,54.630720,14.284027,119.945866,5.273128,69.688073,45.416270,132.994258,120.926867,131.702649,119.482080,104.963860,117.021781,-0.057718,-1.782876,32.025740,-235.762157,118.350192,5.013827,24.971291,10.034724,27.901538,1438.868866,17.220715,439683.611532,0.945610,18.891141,2.449816,2.698715,0.074585,0.051546,108.626898,89.630196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590224,75.064100,96.383640,100.000000,27.426044,44.493671,60.000000,60.863228,26.075949,30.389032,28.395021,0.205442,25.627869,84.208145,54.673635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.841970,69.426459,121.861666,134.581292,114.042013,115.581187,54.629901,14.283171,120.009895,5.271010,69.726956,45.453749,132.994727,120.897219,131.715128,119.394682,104.967181,117.008192,-0.057744,-1.782884,32.025740,-235.768894,118.594400,5.011842,24.950268,10.043270,38.563321,1988.721690,17.218403,439641.461385,0.945386,18.858518,2.477213,2.699019,0.076141,0.051959,108.615517,89.645742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598606,75.077800,96.372908,100.000000,27.417847,44.493671,60.000000,60.941824,26.075949,30.389032,28.391109,0.206521,25.600318,83.881564,54.678091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.963945,69.441087,121.728031,134.586868,114.030005,115.574320,54.601743,14.285026,119.901920,5.268152,69.677218,45.487767,132.973890,120.965163,131.703162,119.353837,104.974886,117.059346,-0.057621,-1.782930,32.025740,-235.763771,118.314317,5.008944,24.937214,10.031731,24.974732,1288.618385,17.261018,439760.138112,0.947969,19.064281,2.455741,2.704200,0.075167,0.051408,108.580315,89.646688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589115,75.088570,96.371432,100.000000,27.430881,44.493671,60.000000,61.037207,26.075949,30.389032,28.387915,0.205915,25.612849,84.018932,54.666181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.904142,69.441087,121.745167,134.586868,114.052282,115.556998,54.597514,14.282886,119.897655,5.264214,69.609705,45.556774,132.979560,121.055448,131.710004,119.419006,104.957039,116.940815,-0.057492,-1.782929,32.025740,-235.767055,118.347418,5.005009,24.942731,10.041467,4.322805,223.060573,17.354936,439881.410739,0.951783,19.285929,2.444636,2.717581,0.076959,0.052283,108.662980,89.658133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595609,75.099567,96.365081,100.000000,27.424682,44.493671,60.000000,60.968852,26.075949,30.389032,28.384533,0.206088,25.612056,84.034725,54.677274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.906550,69.406862,121.859160,134.578505,114.067438,115.543333,54.669558,14.296728,119.914766,5.260688,69.634645,45.495895,132.981083,120.842889,131.693712,119.447354,104.991512,117.025667,-0.057453,-1.781167,32.025740,-235.751089,118.400745,5.001491,24.950196,9.972753,16.975097,874.775667,17.282213,439774.243212,0.949426,19.156309,2.466227,2.707236,0.075615,0.052133,108.648490,89.657525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591852,75.088818,96.344353,100.000000,27.421321,44.493671,60.000000,61.006728,26.075949,30.389032,28.380144,0.204843,25.582612,83.928717,54.669623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.920788,69.400513,121.845784,134.550628,114.078252,115.534749,54.647034,14.289450,119.939522,5.257438,69.691965,45.427378,132.986368,120.897609,131.699006,119.477561,105.048920,116.909018,-0.057413,-1.779426,32.025740,-235.763921,118.560542,4.998022,24.959878,10.003261,51.509926,2655.549018,17.308262,439787.842838,0.950741,19.226995,2.416179,2.711224,0.075540,0.051765,108.704487,89.732166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618667,75.104354,96.351620,100.000000,27.424839,44.493671,60.000000,61.009646,26.075949,30.389032,28.376283,0.206521,25.657763,83.984792,54.673065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.846857,69.434187,121.712212,134.560942,114.030427,115.525571,54.651428,14.281173,120.033720,5.253509,69.854033,45.442980,133.004366,120.804759,131.728270,119.477759,104.968109,116.945632,-0.057406,-1.778259,32.025740,-235.772688,118.435117,4.993869,24.976574,10.005785,19.748821,1018.051271,17.319874,439609.196455,0.949238,19.189922,2.430313,2.713617,0.078128,0.051638,108.671228,89.683592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606039,75.129327,96.319912,100.000000,27.434802,44.493671,60.000000,61.010000,26.075949,30.389032,28.372254,0.205915,25.642924,84.552079,54.672258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.767826,69.434187,121.780007,134.560942,113.963314,115.517733,54.700392,14.288451,119.967124,5.251794,69.942473,45.466502,132.971262,120.868474,131.693557,119.508505,104.930889,116.943769,-0.057314,-1.778258,32.025740,-235.763777,118.482206,4.991941,24.982705,10.017324,25.090387,1292.251133,17.309988,439429.997975,0.949215,19.166738,2.306076,2.712459,0.073449,0.051141,108.600010,89.682623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600395,75.147221,96.288763,100.000000,27.436583,44.493671,60.000000,61.059031,26.075949,30.389032,28.369163,0.204162,25.696691,83.817079,54.669465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.907769,69.524444,121.831283,134.597740,113.874905,115.500621,54.727174,14.286881,119.876644,5.251404,70.027012,45.436668,132.986577,120.799507,131.719746,119.480696,104.968020,116.856661,-0.057437,-1.778263,32.025740,-235.762243,118.501194,4.991294,24.992513,10.043378,16.024793,824.934357,17.323673,439675.497070,0.950856,19.287872,2.407869,2.713952,0.075131,0.051724,108.609207,89.673768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611013,75.163556,96.300100,100.000000,27.426251,44.493671,60.000000,61.114901,26.075949,30.389032,28.366425,0.206912,25.636072,84.130059,54.675829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.253150,69.592621,121.874128,134.648476,113.823803,115.490715,54.666226,14.298583,119.878703,5.250423,70.008401,45.365201,132.991862,120.896110,131.688241,119.474307,104.894619,116.961247,-0.057634,-1.778262,32.025740,-235.753972,118.741155,4.989843,24.986293,10.029657,12.792625,659.281022,17.366682,439782.967932,0.951775,19.381488,2.444021,2.720257,0.075190,0.051983,108.603979,89.629900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619583,75.136199,96.307680,100.000000,27.438555,44.493671,60.000000,61.026148,26.075949,30.389032,28.364823,0.204843,25.669357,85.063246,54.761430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.040398,69.598142,121.731232,134.679977,113.783478,115.478517,54.633483,14.284883,119.968133,5.247647,69.901424,45.521087,132.985716,120.890589,131.680922,119.402098,104.884013,116.982807,-0.057605,-1.778249,32.025740,-235.766691,118.681608,4.987133,24.987284,10.069973,15.802924,814.907970,17.314273,439672.795940,0.948141,19.306063,2.356964,2.712922,0.075507,0.052131,108.577136,89.669802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600553,75.119332,96.290528,100.000000,27.430957,44.493671,60.000000,60.817462,26.075949,30.389032,28.362171,0.205743,25.659855,83.679313,54.671118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.055398,69.517268,121.775587,134.661021,113.826513,115.467876,54.620045,14.284883,119.965027,5.243942,69.648269,45.635443,133.018044,120.862780,131.674572,119.384660,104.940918,116.863478,-0.057718,-1.778246,32.025740,-235.768488,118.461833,4.983610,24.991954,10.020750,15.610285,805.172204,17.171974,439650.703134,0.941351,18.967017,2.490306,2.693163,0.075549,0.052665,108.567915,89.668900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594999,75.115046,96.306136,100.000000,27.431643,44.493671,60.000000,60.941703,26.075949,30.389032,28.359664,0.206304,25.649036,83.830059,54.675897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.930878,69.517268,121.861013,134.661021,113.905738,115.457499,54.643283,14.295729,120.029971,5.240090,69.404338,45.510003,133.008226,121.027232,131.683329,119.528985,104.955000,117.013894,-0.057773,-1.778224,32.025740,-235.755029,118.426668,4.979861,25.001817,10.055621,48.893736,2520.846701,17.242482,439789.463773,0.946700,19.223101,2.513264,2.702712,0.074626,0.052791,108.550578,89.661735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621374,75.111172,96.327200,100.000000,27.432544,44.493671,60.000000,60.930628,26.075949,30.389032,28.355100,0.205743,25.704480,83.805929,54.670203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
