OSU 80 Ton Compressor Load Stand
44.829613,69.739743,121.689365,134.656282,113.321764,115.412323,54.650935,14.279175,120.017339,4.972866,69.889047,45.506769,133.107684,120.945898,131.802336,119.485539,104.870448,116.858096,-0.058148,-1.772286,32.025740,-235.769296,118.619610,4.723574,24.943813,10.053187,41.422330,2135.339422,17.348101,439835.407200,0.949618,19.602480,2.429553,2.718307,0.074192,0.052036,108.600547,89.474292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573372,75.063836,96.166935,100.000000,27.534262,44.493671,60.000000,61.386082,26.075949,30.389032,28.100256,0.205700,25.608270,83.242790,54.678877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.934681,69.736154,121.775448,134.662693,113.340215,115.423748,54.682062,14.273467,119.949525,4.970674,69.762730,45.638483,133.103173,120.917452,131.790457,119.365420,104.863074,116.983960,-0.058515,-1.772334,32.025740,-235.779251,119.002872,4.721476,24.958634,10.053782,16.378235,843.824649,17.319864,439768.911793,0.949988,19.572973,2.392999,2.714080,0.074802,0.052299,108.620993,89.474089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531213,75.047474,96.166734,100.000000,27.546975,44.493671,60.000000,61.405419,26.075949,30.389032,28.098562,0.207743,25.606358,84.005849,54.677894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.674543,69.682605,121.736080,134.659069,113.395952,115.430583,54.701103,14.281601,119.995904,4.969152,69.740014,45.525439,133.078856,120.980550,131.791272,119.459444,104.780120,116.950468,-0.058851,-1.772356,32.025740,-235.774547,118.858779,4.720090,24.946662,10.021561,13.582309,699.531876,17.325469,439932.641171,0.951061,19.613843,2.455358,2.714486,0.074364,0.051796,108.613406,89.443214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534989,75.047930,96.148574,100.000000,27.542688,44.493671,60.000000,61.352081,26.075949,30.389032,28.096773,0.205356,25.609333,84.226903,54.666554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.627915,69.682605,121.832193,134.659069,113.405163,115.436638,54.622746,14.287595,119.951395,4.968896,69.847218,45.558235,133.093159,120.885776,131.796693,119.457452,104.790130,116.971480,-0.058937,-1.772360,32.025740,-235.760059,118.884841,4.719609,24.945526,10.000484,6.623751,341.633486,17.293273,439912.626771,0.948174,19.485956,2.534863,2.710055,0.074401,0.051678,108.628933,89.481390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542036,75.056589,96.169954,100.000000,27.531883,44.493671,60.000000,61.515153,26.075949,30.389032,28.093765,0.205872,25.652480,83.243579,54.756110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.860598,69.667976,121.708307,134.628126,113.398128,115.448779,54.701578,14.282743,120.024176,4.968813,69.877370,45.470052,133.073657,120.961735,131.805430,119.430109,104.828861,116.909820,-0.059040,-1.772409,32.025740,-235.767852,118.972663,4.719503,24.970065,10.004036,1.616855,83.272408,17.400187,440223.263945,0.953811,19.740565,2.598629,2.724954,0.075864,0.051812,108.634954,89.493221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532315,75.056820,96.163580,100.000000,27.551667,44.493671,60.000000,61.550847,26.075949,30.389032,28.090658,0.207218,25.643844,84.731745,54.676458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.003128,69.692542,121.850117,134.628683,113.375810,115.450284,54.741983,14.288308,120.011600,4.968526,69.895319,45.585101,133.044808,120.935401,131.797446,119.407479,104.783242,116.928281,-0.058998,-1.772418,32.025740,-235.757059,118.934339,4.719346,24.956236,9.998987,20.958938,1078.645517,17.435259,440259.013664,0.956321,19.795946,2.600658,2.729955,0.073950,0.050938,108.616515,89.488578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532891,75.056567,96.142870,100.000000,27.539992,44.493671,60.000000,61.412531,26.075949,30.389032,28.089035,0.206782,25.599218,84.689700,54.771295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.995013,69.704687,121.712824,134.637046,113.359553,115.458637,54.663322,14.288308,119.898991,4.968509,69.936092,45.593385,133.086477,120.867350,131.812851,119.424429,104.743357,116.931057,-0.059042,-1.772447,32.025740,-235.759999,119.039740,4.719210,24.960527,10.020173,15.557807,801.830076,17.316645,440029.755996,0.949592,19.505396,2.526595,2.713034,0.074016,0.052185,108.639519,89.486121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549798,75.079572,96.171027,100.000000,27.547478,44.493671,60.000000,61.330620,26.075949,30.389032,28.087033,0.206999,25.642221,83.567469,54.767577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.874035,69.714348,121.736389,134.653215,113.395079,115.459388,54.652801,14.291876,119.966300,4.968910,69.942228,45.679958,133.087400,120.915740,131.800220,119.408113,104.781581,116.946541,-0.058998,-1.772452,32.025740,-235.760679,118.868564,4.719630,24.975402,9.990405,43.343406,2234.295493,17.275882,440069.778201,0.945674,19.361490,2.582794,2.707592,0.074486,0.051666,108.682350,89.475530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556179,75.085506,96.152867,100.000000,27.542741,44.493671,60.000000,61.337879,26.075949,30.389032,28.085350,0.207699,25.650677,83.546492,54.745154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.865437,69.714348,121.857218,134.653215,113.439313,115.470066,54.659918,14.290164,120.012474,4.969313,70.020815,45.574123,133.059795,120.848266,131.802002,119.428729,104.765525,116.911690,-0.058893,-1.772458,32.025740,-235.759941,118.726698,4.719938,24.958760,10.005568,39.644550,2043.358228,17.261688,440212.033058,0.947319,19.383214,2.624269,2.705029,0.075171,0.051035,108.680254,89.463653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556429,75.103077,96.164026,100.000000,27.552513,44.493671,60.000000,61.412659,26.075949,30.389032,28.083660,0.205270,25.660522,83.390051,54.762060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.753548,69.738086,121.755601,134.665760,113.490256,115.486847,54.662546,14.287452,120.044739,4.970169,70.091338,45.566539,133.108554,120.982966,131.799721,119.406297,104.782333,116.862455,-0.058824,-1.772446,32.025740,-235.764122,118.891062,4.720706,24.969272,10.033245,15.619612,805.026894,17.318456,440234.208474,0.950326,19.535869,2.594919,2.712847,0.074167,0.051534,108.662456,89.458447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571817,75.139830,96.167716,100.000000,27.560890,44.493671,60.000000,61.424353,26.075949,30.389032,28.082321,0.205872,25.653310,83.382420,54.756533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.757259,69.787220,121.858446,134.674402,113.508187,115.502139,54.662571,14.291163,119.949406,4.971561,70.119514,45.525254,133.073283,120.901448,131.786852,119.394198,104.780096,116.813929,-0.058927,-1.772456,32.025740,-235.759759,118.706324,4.721815,24.934563,10.027115,17.720066,913.282802,17.340941,440315.691206,0.950489,19.546043,2.591002,2.716060,0.073881,0.052114,108.634820,89.475642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577114,75.135200,96.153380,100.000000,27.552026,44.493671,60.000000,61.499421,26.075949,30.389032,28.080616,0.207305,25.631222,84.478524,54.762463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.059416,69.817859,121.815205,134.687504,113.496804,115.512838,54.594143,14.276607,119.815867,4.973330,70.127822,45.468627,133.074571,120.907831,131.783881,119.390073,104.739901,117.032317,-0.059197,-1.772500,32.025740,-235.774315,118.783952,4.723557,24.936132,10.054954,3.204641,165.372525,17.379222,440458.787442,0.953238,19.702313,2.545973,2.720580,0.074829,0.051265,108.623770,89.467596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563567,75.151834,96.148616,100.000000,27.563796,44.493671,60.000000,61.501342,26.075949,30.389032,28.080201,0.205442,25.605204,84.417507,54.757723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.092770,69.801573,121.745169,134.710363,113.513942,115.524944,54.720281,14.285740,120.019981,4.974076,70.047802,45.594877,133.099873,120.948373,131.781729,119.439625,104.829900,116.881638,-0.059543,-1.772569,32.025740,-235.766815,118.719990,4.724223,24.955262,10.083081,10.234097,526.903663,17.397001,440593.753539,0.953395,19.747047,2.520384,2.722652,0.074978,0.052145,108.636783,89.517804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570800,75.191196,96.137657,100.000000,27.544655,44.493671,60.000000,61.439791,26.075949,30.389032,28.079158,0.204332,25.654680,83.919862,54.763368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.163787,69.801573,121.730363,134.710363,113.570106,115.538108,54.653963,14.290734,119.983953,4.973911,69.966241,45.473333,133.064602,120.903965,131.767310,119.346506,104.841880,116.928096,-0.059556,-1.772580,32.025740,-235.761984,118.791717,4.723981,24.945219,10.065465,15.098473,778.289865,17.261562,440554.698231,0.947750,19.420385,2.685733,2.703435,0.074992,0.051802,108.576061,89.464283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564072,75.179968,96.107485,100.000000,27.563018,44.493671,60.000000,61.307271,26.075949,30.389032,28.077580,0.206825,25.661459,84.021582,54.671501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.818131,69.770382,121.722747,134.691686,113.635107,115.544248,54.624530,14.288594,119.986226,4.974227,70.090330,45.575315,133.082321,120.801219,131.787772,119.451769,104.912095,116.798464,-0.059595,-1.772544,32.025740,-235.755957,118.777176,4.724349,24.936060,10.053385,15.656646,807.497163,17.238269,440354.498270,0.944860,19.364769,2.509403,2.699882,0.075521,0.052287,108.585258,89.454615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571879,75.190208,96.136538,100.000000,27.554012,44.493671,60.000000,61.271085,26.075949,30.389032,28.075605,0.206261,25.597451,84.364126,54.671403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.000948,69.821448,121.796977,134.683322,113.644771,115.557954,54.659191,14.285882,119.921081,4.975784,70.271751,45.636929,133.064341,121.001190,131.804620,119.364146,104.878372,116.781224,-0.059664,-1.772555,32.025740,-235.766509,118.565785,4.725786,24.929407,10.022445,48.431523,2496.289321,17.207083,440328.264039,0.944486,19.281105,2.524050,2.695309,0.074641,0.051828,108.579854,89.432867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564621,75.203197,96.162862,100.000000,27.569974,44.493671,60.000000,61.476923,26.075949,30.389032,28.074110,0.206956,25.652083,83.196273,54.671659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.810497,69.916127,121.705583,134.720957,113.637670,115.574736,54.794432,14.286739,119.968354,4.977564,70.325114,45.535449,133.076778,120.823248,131.786867,119.371521,104.861853,116.899777,-0.059858,-1.772597,32.025740,-235.765163,118.862122,4.727765,24.951007,10.054846,29.533904,1518.498714,17.356409,440399.576005,0.952949,19.658080,2.379516,2.715926,0.074670,0.051296,108.623747,89.466761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558470,75.185945,96.125646,100.000000,27.564494,44.493671,60.000000,61.366438,26.075949,30.389032,28.073956,0.207743,25.643375,84.147793,54.676271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.748793,69.916127,121.672848,134.720957,113.634571,115.581615,54.667127,14.287738,119.853475,4.978560,70.378909,45.403250,133.104333,120.863016,131.787746,119.383276,104.878836,116.826175,-0.059936,-1.772629,32.025740,-235.764164,118.795736,4.728652,24.915019,10.020245,23.357976,1203.757378,17.291366,440470.540189,0.948347,19.492969,2.403352,2.706542,0.074593,0.051311,108.625577,89.489725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600048,75.211213,96.139982,100.000000,27.562700,44.493671,60.000000,61.483804,26.075949,30.389032,28.075074,0.207087,25.584884,83.551012,54.675888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.883394,69.956981,121.583612,134.754968,113.614630,115.583940,54.598165,14.284883,119.830682,4.979784,70.400783,45.395685,133.086956,120.825809,131.761429,119.225593,104.983700,116.717051,-0.059989,-1.772625,32.025740,-235.767671,118.946904,4.729504,24.912963,9.981913,-0.472910,-24.402260,17.368911,440854.781625,0.950769,19.812867,2.487847,2.716006,0.075147,0.052771,108.641104,89.499910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564825,75.213710,96.115469,100.000000,27.549516,44.493671,60.000000,61.520241,26.075949,30.389032,28.075423,0.205959,25.614887,83.607673,54.667616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.990686,69.976856,121.661847,134.773924,113.622557,115.574885,54.713501,14.281030,119.835491,4.979298,70.327356,45.531853,133.085602,120.863998,131.747677,119.392704,104.978807,116.745030,-0.060026,-1.772598,32.025740,-235.771688,118.745302,4.729121,24.913937,9.997851,25.657982,1321.167812,17.392176,440887.646738,0.954477,19.885992,2.428667,2.719020,0.074728,0.051655,108.677914,89.482761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553836,75.207317,96.124616,100.000000,27.556969,44.493671,60.000000,61.448750,26.075949,30.389032,28.075143,0.204757,25.587571,83.985044,54.672986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.186372,69.956429,121.716146,134.779500,113.679764,115.570262,54.635898,14.286025,119.809106,4.979043,70.388975,45.452218,133.105963,120.781802,131.771175,119.391180,104.997382,116.926325,-0.060141,-1.772585,32.025740,-235.762446,118.768571,4.728932,24.917579,9.977315,0.008644,0.445740,17.322773,440633.098818,0.952666,19.767428,2.261207,2.708877,0.074356,0.051519,108.786130,89.479763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602626,75.254603,96.140965,100.000000,27.546768,44.493671,60.000000,61.389517,26.075949,30.389032,28.075335,0.205571,25.546984,84.108066,54.737315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.789864,69.988725,121.783750,134.774203,113.683203,115.579405,54.621413,14.282457,119.861270,4.979432,70.452467,45.480813,133.119623,120.808334,131.813909,119.414178,105.041285,116.830852,-0.060131,-1.772571,32.025740,-235.766177,118.711324,4.729497,24.925314,9.997347,28.184146,1453.690480,17.286598,440562.533578,0.948150,19.660493,2.282153,2.704156,0.075527,0.052643,108.785402,89.481859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599861,75.261338,96.148278,100.000000,27.554538,44.493671,60.000000,61.285686,26.075949,30.389032,28.074648,0.205829,25.582306,84.424802,54.679477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.932323,69.988725,121.639543,134.774203,113.718564,115.587686,54.701791,14.285740,119.804081,4.979598,70.447891,45.574573,133.102223,120.737348,131.797252,119.370522,104.985448,116.773736,-0.060141,-1.772596,32.025740,-235.768285,118.784112,4.729892,24.921996,10.009607,17.727137,912.992182,17.207360,440335.544229,0.944912,19.409375,2.367533,2.693647,0.074601,0.052301,108.667459,89.491954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613956,75.286490,96.163933,100.000000,27.552071,44.493671,60.000000,61.521968,26.075949,30.389032,28.075142,0.206045,25.578952,83.705239,54.669082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.970582,70.025991,121.651540,134.799293,113.733850,115.596860,54.795663,14.297442,119.867265,4.980615,70.373736,45.421725,133.104778,120.893823,131.786642,119.338709,105.033646,116.735649,-0.060214,-1.772585,32.025740,-235.751193,118.612097,4.730863,24.916767,10.003008,54.007120,2776.737511,17.393016,440609.629349,0.954474,19.909909,2.268901,2.719002,0.075001,0.051863,108.659100,89.484630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598866,75.282617,96.162301,100.000000,27.546332,44.493671,60.000000,61.433685,26.075949,30.389032,28.075886,0.205270,25.584325,84.502204,54.714784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.035570,70.023782,121.712415,134.810723,113.765498,115.600493,54.683928,14.287309,119.875111,4.981263,70.155283,45.602295,133.118459,120.804025,131.768200,119.339333,105.030325,116.840928,-0.060089,-1.772628,32.025740,-235.763122,118.828103,4.731536,24.921203,10.056775,25.235142,1300.097870,17.311288,440658.099343,0.949835,19.741314,2.291980,2.707172,0.074575,0.051387,108.667304,89.502342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599027,75.275766,96.122713,100.000000,27.553414,44.493671,60.000000,61.413239,26.075949,30.389032,28.076055,0.205786,25.650010,84.017086,54.754084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.839980,69.940971,121.613063,134.796784,113.791117,115.601005,54.636514,14.287452,119.901894,4.981062,69.932768,45.709809,133.117577,120.895448,131.789394,119.384132,105.037874,116.832746,-0.060230,-1.772618,32.025740,-235.764449,118.784845,4.731456,24.931516,10.042783,20.250680,1044.207060,17.299628,440617.834078,0.947489,19.733372,2.221931,2.705136,0.074130,0.051625,108.649417,89.514488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606374,75.272764,96.153690,100.000000,27.554001,44.493671,60.000000,61.374643,26.075949,30.389032,28.076166,0.207436,25.632088,84.277261,54.760968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.924274,69.940971,121.800341,134.796784,113.809988,115.600860,54.630546,14.280888,119.973289,4.981713,69.883317,45.529923,133.137271,120.777973,131.774652,119.401036,104.965741,116.860951,-0.060351,-1.773221,32.025740,-235.770197,118.762128,4.732395,24.931084,10.038582,6.362647,328.119662,17.280231,440589.862312,0.947950,19.654439,2.285639,2.702584,0.074361,0.051346,108.646638,89.501508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593494,75.254594,96.159728,100.000000,27.552942,44.493671,60.000000,61.493670,26.075949,30.389032,28.074326,0.208139,25.624028,83.971824,54.759257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.729556,69.828624,121.770744,134.739635,113.812513,115.595542,54.720143,14.274894,119.889173,4.983154,69.971937,45.526854,133.128293,120.959611,131.816785,119.303449,104.962575,116.847285,-0.060519,-1.773801,32.025740,-235.779948,118.518412,4.733795,24.940459,10.056234,16.084826,828.131175,17.347714,440590.250107,0.953108,19.802795,2.273397,2.712157,0.074752,0.051993,108.649439,89.499097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587183,75.259452,96.150088,100.000000,27.564196,44.493671,60.000000,61.449359,26.075949,30.389032,28.071479,0.202982,25.627869,83.629168,54.672672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.726221,69.804610,121.761003,134.696704,113.798055,115.589080,54.662855,14.297870,119.977850,4.984954,70.098407,45.571109,133.132330,120.862025,131.804950,119.428286,104.961357,116.838429,-0.060660,-1.773756,32.025740,-235.755829,118.934763,4.735765,24.943795,10.055477,18.783075,968.064650,17.337509,440684.938170,0.951254,19.703074,2.361703,2.711237,0.075078,0.052898,108.649020,89.501508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616392,75.272418,96.154897,100.000000,27.557142,44.493671,60.000000,61.572469,26.075949,30.389032,28.070364,0.206478,25.616023,83.297787,54.671629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.676950,69.853191,121.660964,134.701443,113.756168,115.594043,54.720068,14.283885,119.942455,4.987210,70.189567,45.436107,133.093021,120.846076,131.793456,119.447548,104.950308,116.804692,-0.060770,-1.774927,32.025740,-235.769977,118.689746,4.738540,24.934708,10.050933,24.498250,1261.300115,17.412629,440640.266404,0.953907,19.821302,2.357033,2.722378,0.075554,0.051849,108.671361,89.468358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589575,75.262655,96.145749,100.000000,27.563480,44.493671,60.000000,61.587743,26.075949,30.389032,28.068193,0.208095,25.606052,85.784263,54.760870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.074200,69.910331,121.717865,134.729878,113.715035,115.605480,54.637328,14.286596,119.943041,4.988744,70.281266,45.465621,133.125991,120.899826,131.801310,119.373660,104.989608,116.890166,-0.060875,-1.774925,32.025740,-235.762365,118.749073,4.740146,24.939287,10.002990,14.814887,763.904180,17.410676,440583.844205,0.954873,19.801244,2.353173,2.722363,0.074756,0.052057,108.721226,89.436965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629081,75.292047,96.152839,100.000000,27.549544,44.493671,60.000000,61.617735,26.075949,30.389032,28.068197,0.207349,25.645034,84.322335,54.755972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.221658,69.910331,121.786917,134.729878,113.700851,115.607648,54.643977,14.294017,119.840469,4.989202,70.356665,45.491722,133.099658,120.822183,131.814823,119.331698,104.949378,116.815314,-0.060823,-1.774913,32.025740,-235.755271,118.851126,4.740740,24.893057,9.993470,48.124925,2481.177087,17.421192,440735.532806,0.955183,19.908295,2.344874,2.723126,0.074626,0.052256,108.693857,89.422789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595034,75.267672,96.138771,100.000000,27.561889,44.493671,60.000000,61.387377,26.075949,30.389032,28.068617,0.207174,25.568675,83.717560,54.738545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.840806,69.966918,121.680411,134.755804,113.697739,115.607676,54.753844,14.278319,119.847326,4.988574,70.386616,45.540837,133.094243,120.785219,131.799716,119.356745,104.980353,116.686817,-0.060739,-1.774916,32.025740,-235.773582,118.554142,4.740469,24.914135,9.999997,29.836799,1535.209358,17.259429,440496.835458,0.947640,19.495420,2.354583,2.700389,0.075486,0.051680,108.688585,89.425922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595861,75.274680,96.164826,100.000000,27.565669,44.493671,60.000000,61.304072,26.075949,30.389032,28.069274,0.207174,25.570063,83.238682,54.671688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.959929,70.001699,121.671335,134.792045,113.675462,115.597791,54.680057,14.288879,119.856578,4.988654,70.374008,45.620596,133.110759,120.839293,131.808902,119.289728,104.937067,116.865678,-0.060687,-1.774865,32.025740,-235.762695,118.770283,4.740727,24.928343,9.976035,22.776880,1173.532910,17.205534,440484.210886,0.944161,19.321759,2.351897,2.693110,0.074516,0.052540,108.686358,89.482465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611086,75.279512,96.166995,100.000000,27.543403,44.493671,60.000000,61.529404,26.075949,30.389032,28.069059,0.206478,25.615626,83.048766,54.674520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.925431,70.016605,121.565923,134.805705,113.635307,115.594027,54.667818,14.283028,119.914304,4.987912,70.377921,45.575760,133.112261,120.781586,131.807308,119.309953,104.964765,116.800408,-0.060393,-1.774843,32.025740,-235.766749,118.922696,4.740114,24.905300,10.001223,0.654352,33.721717,17.359267,440776.318341,0.951163,19.827766,2.247202,2.713609,0.074325,0.051803,108.763964,89.498892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599428,75.303794,96.168001,100.000000,27.551488,44.493671,60.000000,61.458471,26.075949,30.389032,28.069756,0.206088,25.586092,83.790813,54.670872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.953329,70.016605,121.646410,134.805705,113.558223,115.581885,54.645235,14.289165,119.824340,4.987906,70.426335,45.442849,133.137799,120.777253,131.791449,119.303540,105.002448,116.787771,-0.060332,-1.774829,32.025740,-235.767801,118.574614,4.740069,24.909718,9.988331,26.060017,1343.545543,17.305893,440802.074428,0.949688,19.721664,2.393086,2.706217,0.074311,0.052363,108.808244,89.482486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625574,75.303817,96.189158,100.000000,27.537382,44.493671,60.000000,61.481732,26.075949,30.389032,28.070127,0.207305,25.597055,83.814854,54.733116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.823830,70.039241,121.676674,134.796227,113.508842,115.568110,54.602670,14.288023,119.825323,4.987188,70.432970,45.499536,133.130709,120.637554,131.824628,119.348521,104.918401,116.707131,-0.060456,-1.774804,32.025740,-235.761101,118.893753,4.739459,24.923673,9.983337,16.883920,871.142918,17.306275,440774.654208,0.950703,19.777340,2.327960,2.705949,0.073890,0.051097,108.809082,89.518632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637044,75.311100,96.193228,100.000000,27.545173,44.493671,60.000000,61.466920,26.075949,30.389032,28.070731,0.204077,25.615842,83.975149,54.670508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.036563,70.041449,121.588161,134.807099,113.520311,115.561302,54.692499,14.285597,119.874379,4.985649,70.389109,45.571831,133.132856,120.716594,131.811286,119.205445,104.909831,116.737680,-0.060537,-1.774767,32.025740,-235.767611,118.795716,4.737957,24.918715,10.018803,53.541540,2757.992528,17.303524,440627.198238,0.950350,19.744368,2.283030,2.706060,0.074759,0.051836,108.811662,89.504233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631883,75.324523,96.190611,100.000000,27.541422,44.493671,60.000000,61.548864,26.075949,30.389032,28.070986,0.206825,25.569955,83.468942,54.662463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.219325,70.042277,121.643141,134.806541,113.528346,115.546903,54.611060,14.281601,119.852896,4.984627,70.335269,45.484505,133.140394,120.775251,131.805669,119.315697,104.862512,116.821018,-0.060422,-1.774729,32.025740,-235.768667,118.802815,4.736721,24.918877,10.031875,46.203090,2383.528805,17.363672,440882.516319,0.954038,19.920189,2.320813,2.714553,0.074498,0.051425,108.794307,89.472706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.609698,75.302874,96.174620,100.000000,27.559430,44.493671,60.000000,61.429765,26.075949,30.389032,28.071390,0.207043,25.586345,85.083829,54.672770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.743655,70.042001,121.642658,134.794833,113.476501,115.536287,54.635454,14.290592,119.873654,4.982894,70.385402,45.532480,133.134980,120.740891,131.838201,119.240591,104.896280,116.740553,-0.060508,-1.774729,32.025740,-235.757879,118.794511,4.735325,24.923060,10.067773,33.404678,1722.513874,17.257133,440725.079421,0.947500,19.670934,2.346912,2.699766,0.074527,0.051702,108.817219,89.462046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639965,75.281016,96.201077,100.000000,27.543933,44.493671,60.000000,61.329489,26.075949,30.389032,28.071681,0.207130,25.603113,83.438265,54.668138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.093002,70.042001,121.737928,134.794833,113.422020,115.518493,54.663973,14.296300,119.863835,4.981844,70.341240,45.509274,133.135193,120.874032,131.819437,119.393143,104.842383,116.844532,-0.060645,-1.774735,32.025740,-235.753314,118.816698,4.734511,24.950917,10.064780,18.397192,948.157188,17.183269,440643.821536,0.944600,19.456451,2.442034,2.690070,0.074967,0.052502,108.854440,89.480209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629413,75.281244,96.209843,100.000000,27.545687,44.493671,60.000000,61.613025,26.075949,30.389032,28.071950,0.206651,25.617447,82.993736,54.763564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.111409,70.037585,121.722074,134.791766,113.390854,115.506834,54.592871,14.287167,119.866797,4.980907,70.230278,45.651533,133.125205,120.810262,131.803234,119.383683,104.888463,116.734679,-0.060692,-1.774762,32.025740,-235.771269,118.862060,4.733525,24.911052,10.068819,4.069016,209.982678,17.389306,440871.307663,0.955077,20.017959,2.362111,2.718657,0.074848,0.051913,108.813800,89.474372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637775,75.241725,96.224178,100.000000,27.551192,44.493671,60.000000,61.402192,26.075949,30.389032,28.072127,0.206304,25.544568,83.953499,54.670351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.879282,69.973543,121.684930,134.775876,113.395576,115.493818,54.691973,14.291591,119.984319,4.980886,70.087783,45.654333,133.119297,120.851329,131.804674,119.395278,104.918798,116.784647,-0.060513,-1.774177,32.025740,-235.759821,118.699899,4.733844,24.933987,10.071632,25.286810,1302.568139,17.247385,440669.714960,0.946346,19.604923,2.475646,2.699708,0.074911,0.051680,108.811463,89.498756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642633,75.229237,96.204096,100.000000,27.559513,44.493671,60.000000,61.386954,26.075949,30.389032,28.072371,0.204928,25.602734,83.461314,54.671609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.923624,69.879691,121.685371,134.740192,113.439542,115.488452,54.639337,14.287738,119.843506,4.981297,69.894440,45.752328,133.134394,120.836025,131.795785,119.386536,104.923891,116.826175,-0.060555,-1.773556,32.025740,-235.767267,118.827878,4.734502,24.965756,10.052556,14.668886,756.348063,17.235204,440503.997531,0.947050,19.578811,2.366558,2.698255,0.075490,0.053560,108.776047,89.477978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621923,75.216886,96.215680,100.000000,27.547396,44.493671,60.000000,61.531647,26.075949,30.389032,28.070934,0.204417,25.653760,83.542629,54.670970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.853621,69.879691,121.709718,134.740192,113.485611,115.482442,54.680776,14.316707,119.981651,4.982179,69.736661,45.742475,133.137765,120.958401,131.813880,119.531383,104.832284,116.964679,-0.060527,-1.773216,32.025740,-235.735358,118.918848,4.735153,25.003368,10.053331,51.538910,2655.403708,17.326235,440459.485689,0.950425,19.788856,2.364888,2.711383,0.074295,0.051764,108.771747,89.476017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630098,75.192850,96.208903,100.000000,27.566330,44.493671,60.000000,61.509662,26.075949,30.389032,28.068501,0.205959,25.695915,84.547881,54.721845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.648913,69.767622,121.803736,134.678026,113.494888,115.472340,54.632214,14.284741,119.970442,4.982475,69.722990,45.763950,133.144831,120.970930,131.843423,119.462421,104.852944,117.008130,-0.060540,-1.771732,32.025740,-235.766017,118.800408,4.735676,24.977404,10.025059,27.116128,1398.327392,17.301624,440252.581984,0.950045,19.642562,2.383613,2.708717,0.075248,0.052212,108.722061,89.495825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640579,75.219770,96.251505,100.000000,27.549525,44.493671,60.000000,61.554013,26.075949,30.389032,28.065262,0.205657,25.672368,84.638985,54.714656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.628319,69.719317,121.855634,134.612236,113.507238,115.464743,54.660392,14.280745,120.048982,4.983230,69.826464,45.643000,133.125584,120.953193,131.871779,119.483035,104.822274,116.879745,-0.060907,-1.771770,32.025740,-235.773117,118.963486,4.736580,24.981352,10.019921,54.434833,2805.654189,17.334813,440480.830774,0.950897,19.725369,2.554607,2.713487,0.074730,0.051566,108.706204,89.491386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653936,75.183155,96.239049,100.000000,27.575762,44.493671,60.000000,61.492303,26.075949,30.389032,28.062186,0.205959,25.680499,84.166525,54.740138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.851325,69.727321,121.908958,134.596903,113.516172,115.461676,54.660650,14.285026,120.117003,4.983537,69.847413,45.550306,133.111129,120.877645,131.831350,119.512089,104.852501,116.944751,-0.060975,-1.770602,32.025740,-235.763118,119.105637,4.737073,24.971959,9.985501,15.331503,790.205280,17.431261,440375.066937,0.956163,19.856018,2.558837,2.728034,0.073860,0.052742,108.765284,89.470630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.652947,75.156601,96.254277,100.000000,27.578736,44.493671,60.000000,61.710694,26.075949,30.389032,28.060358,0.207436,25.649667,84.758940,54.756257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.122752,69.716280,121.821943,134.600249,113.531241,115.464709,54.648026,14.273182,120.011182,4.982574,69.856686,45.641934,133.103867,120.973112,131.860482,119.473516,104.803672,116.981226,-0.060828,-1.770569,32.025740,-235.783457,119.115492,4.736119,24.998878,10.003729,25.415879,1310.269566,17.444321,440351.223832,0.955973,19.832177,2.515943,2.730455,0.074798,0.051838,108.769452,89.490303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644329,75.143079,96.260114,100.000000,27.585328,44.493671,60.000000,61.582401,26.075949,30.389032,28.058741,0.205313,25.680590,84.698225,54.767361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.172760,69.716280,121.920474,134.600249,113.610296,115.472303,54.618764,14.287167,120.126335,4.981505,69.890615,45.848083,133.098239,121.095227,131.843999,119.582028,104.838483,117.000272,-0.060789,-1.770554,32.025740,-235.763754,118.903176,4.734920,25.002448,10.026303,-0.039250,-2.024529,17.353896,440126.567944,0.950765,19.575718,2.522973,2.718068,0.074991,0.051408,108.816819,89.489221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673950,75.104080,96.275543,100.000000,27.576760,44.493671,60.000000,61.421298,26.075949,30.389032,28.056700,0.208758,25.654013,83.658970,54.676094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.905773,69.722905,121.791317,134.602479,113.710449,115.487426,54.636256,14.288451,120.062898,4.979435,69.881297,45.706422,133.073772,121.050708,131.826848,119.595373,104.849400,117.017064,-0.060770,-1.770563,32.025740,-235.760837,119.088504,4.732932,24.970246,10.016441,26.853239,1384.668257,17.222914,440031.117786,0.944725,19.244144,2.592699,2.699790,0.074098,0.051346,108.846346,89.512906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642737,75.064780,96.262417,100.000000,27.590559,44.493671,60.000000,61.393808,26.075949,30.389032,28.054998,0.206564,25.653814,83.886017,54.675927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.928018,69.732014,121.942551,134.585753,113.745818,115.507260,54.694504,14.290164,120.137014,4.978054,69.896339,45.653230,133.084769,121.108039,131.820822,119.551777,104.814921,117.048323,-0.060684,-1.770558,32.025740,-235.760758,119.076185,4.731886,24.946319,9.991252,16.390425,844.260579,17.216524,439949.867429,0.944148,19.185248,2.568798,2.698982,0.075421,0.051208,108.810027,89.476601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637116,75.042688,96.247322,100.000000,27.582983,44.493671,60.000000,61.550751,26.075949,30.389032,28.053194,0.206782,25.694942,82.471326,54.760191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.809423,69.731462,121.972418,134.587147,113.757083,115.516434,54.662877,14.300296,120.118871,4.976181,69.854166,45.592215,133.103197,121.045212,131.846642,119.486776,104.837110,117.063189,-0.060655,-1.770554,32.025740,-235.753893,119.054990,4.730321,24.928109,10.023851,53.092449,2736.341346,17.317005,440186.273187,0.950130,19.506883,2.567498,2.712153,0.074533,0.051599,108.841252,89.512973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656878,75.026875,96.283012,100.000000,27.598088,44.493671,60.000000,61.536873,26.075949,30.389032,28.051629,0.205657,25.587715,83.833444,54.675140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.665094,69.731462,121.921344,134.587147,113.779921,115.521740,54.656759,14.286168,120.046396,4.974546,69.763289,45.732728,133.086507,121.091938,131.838057,119.582985,104.819770,117.007435,-0.060589,-1.768823,32.025740,-235.766224,118.921267,4.728611,24.953351,10.043468,14.290166,736.585911,17.332205,440334.818404,0.948788,19.489692,2.619878,2.714176,0.074983,0.051775,108.841053,89.463688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646858,75.009482,96.298105,100.000000,27.591999,44.493671,60.000000,61.613651,26.075949,30.389032,28.049871,0.206261,25.647576,83.818868,54.674924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.764381,69.697510,121.862166,134.584359,113.835222,115.523291,54.719197,14.284883,120.184360,4.972422,69.793239,45.675402,133.098705,121.107176,131.810769,119.624238,104.823225,116.932692,-0.060571,-1.768243,32.025740,-235.767671,118.903830,4.726389,24.929930,10.035986,15.745870,810.693982,17.389536,440406.469568,0.952161,19.629472,2.606202,2.722026,0.075400,0.053034,108.825441,89.454223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644597,74.999808,96.298776,100.000000,27.604454,44.493671,60.000000,61.705977,26.075949,30.389032,28.046722,0.204587,25.626462,84.556054,54.675455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.837833,69.668804,122.029893,134.560664,113.898642,115.529679,54.648636,14.282600,120.111636,4.970890,69.975045,45.637058,133.071704,121.071358,131.823228,119.538347,104.805354,117.085161,-0.060529,-1.768228,32.025740,-235.763420,119.125564,4.725037,24.957480,10.070929,20.948567,1079.953306,17.446682,440568.130623,0.955677,19.800641,2.591613,2.729678,0.075939,0.052959,108.895362,89.443338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646739,74.989151,96.289183,100.000000,27.603070,44.493671,60.000000,61.659047,26.075949,30.389032,28.044124,0.205700,25.643735,84.585457,54.677864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.036721,69.740571,121.918210,134.553694,113.931784,115.540836,54.666745,14.286739,120.134569,4.970402,70.116917,45.592140,133.046035,121.188206,131.818428,119.556175,104.795123,116.914142,-0.060802,-1.767628,32.025740,-235.762712,119.150260,4.724690,24.943741,10.057280,6.894129,355.292621,17.393271,440441.071843,0.952203,19.648894,2.545338,2.722302,0.074126,0.051837,108.856598,89.470651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642430,74.955163,96.280059,100.000000,27.611957,44.493671,60.000000,61.624055,26.075949,30.389032,28.041968,0.206956,25.620440,85.016550,54.679998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
