OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
12:26:27 PM
55
55
Test Comments:
55
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
44.664007,70.949696,131.655865,140.695294,110.927199,113.684827,54.565376,14.294302,130.150714,5.409317,71.025768,45.350362,138.793288,131.162192,137.394201,129.825841,110.656102,128.078230,-0.059884,-1.709438,32.025740,-235.751882,126.537495,5.147581,26.524088,10.518660,7.539910,389.295148,18.443405,423255.585160,0.939820,20.941663,2.981776,2.932746,0.078397,0.052024,110.066443,90.911203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670221,74.490957,100.584256,100.000000,23.514397,44.493671,60.000000,41.078675,26.075949,29.389032,28.437165,0.207875,27.112240,89.605412,54.606965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.869442,70.934787,131.592740,140.681062,110.949472,113.688805,54.596695,14.292447,130.239076,5.411109,71.068773,45.285318,138.795828,131.150849,137.425626,129.805081,110.699071,128.245003,-0.059832,-1.709455,32.025740,-235.756187,126.091685,5.149232,26.540514,10.534292,16.831385,868.527339,18.373164,423036.951326,0.935768,20.651000,2.969177,2.922777,0.075543,0.051771,110.079722,90.950282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663425,74.488320,100.616901,100.000000,23.505939,44.493671,60.000000,41.298925,26.075949,29.389032,28.437165,0.204885,27.149869,89.581882,54.612493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.074712,70.911872,131.727807,140.678830,110.956606,113.687954,54.595213,14.278747,130.127151,5.413893,70.931520,45.278441,138.776183,131.174120,137.416726,129.806538,110.701250,128.278643,-0.059879,-1.709460,32.025740,-235.772664,126.016963,5.152034,26.510367,10.526359,41.346304,2133.595703,18.537521,423204.816434,0.944955,21.020166,2.882760,2.947695,0.074821,0.052175,110.093794,90.917683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670426,74.447409,100.607089,100.000000,23.510792,44.493671,60.000000,41.177510,26.075949,29.389032,28.437165,0.203107,27.113213,89.176368,54.610260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.918983,70.911872,131.826103,140.678830,110.947159,113.691503,54.616963,14.281744,130.267598,5.415893,70.911146,45.320423,138.792197,131.171882,137.423529,129.861525,110.712140,128.223036,-0.059887,-1.708309,32.025740,-235.769341,126.543210,5.153999,26.505715,10.483014,25.601442,1320.586572,18.439079,422957.087956,0.939686,20.761742,2.929003,2.932792,0.074576,0.052412,110.095181,90.883057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662826,74.461306,100.632524,100.000000,23.519681,44.493671,60.000000,41.056580,26.075949,29.389032,28.437165,0.205571,27.118009,89.997053,54.603169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.854765,70.865491,131.848569,140.665156,110.921967,113.698479,54.593039,14.281459,130.214359,5.416923,70.963966,45.335732,138.807910,131.301483,137.450822,129.820821,110.714253,128.286088,-0.060120,-1.707137,32.025740,-235.768483,126.996833,5.154897,26.536276,10.479263,24.230194,1250.401870,18.365961,422765.267575,0.934974,20.496359,2.944808,2.922433,0.074706,0.051627,110.118698,90.973905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664850,74.460845,100.631456,100.000000,23.534960,44.493671,60.000000,41.149954,26.075949,29.389032,28.437165,0.207261,27.138167,90.424859,54.611539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.803428,70.866319,131.593297,140.656506,110.905380,113.703060,54.597033,14.282743,130.279221,5.418684,70.963349,45.320610,138.771355,131.198564,137.410734,129.725296,110.697026,128.319368,-0.059690,-1.705384,32.025740,-235.767198,126.534094,5.156128,26.541289,10.486367,32.235070,1663.372727,18.446945,422868.789931,0.938174,20.680230,2.904187,2.934753,0.074810,0.051876,110.069351,90.929157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637854,74.431906,100.605219,100.000000,23.534380,44.493671,60.000000,41.193416,26.075949,29.389032,28.437165,0.207919,27.119127,89.735202,54.609965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.843210,70.857485,131.782753,140.643111,110.915555,113.700015,54.608482,14.301009,130.262348,5.419324,70.945720,45.289008,138.801911,131.283082,137.424789,129.853084,110.705013,128.277398,-0.059464,-1.703646,32.025740,-235.751219,126.170242,5.156545,26.553369,10.490172,25.310173,1305.764958,18.476808,422868.819400,0.940003,20.709816,2.935785,2.939455,0.074759,0.052147,110.107865,90.945019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650086,74.443670,100.635328,100.000000,23.512579,44.493671,60.000000,41.231462,26.075949,29.389032,28.437165,0.207743,27.151348,89.147440,54.604408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.678274,70.857485,131.818372,140.643111,110.902877,113.697774,54.630815,14.285454,130.193349,5.419739,70.912633,45.301879,138.769582,131.230557,137.422820,129.819764,110.720304,128.329914,-0.059436,-1.705241,32.025740,-235.764487,127.258456,5.157215,26.551386,10.494643,13.178824,679.624414,18.466942,422961.429591,0.941151,20.771432,2.970799,2.937126,0.074818,0.051645,110.113260,90.949721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643405,74.437432,100.623557,100.000000,23.523490,44.493671,60.000000,41.216106,26.075949,29.389032,28.437165,0.204120,27.108255,88.818058,54.602648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.046735,70.841196,131.736493,140.622462,110.916075,113.698562,54.582358,14.288023,130.233672,5.419277,70.939821,45.278945,138.769710,131.360231,137.420638,129.698469,110.742898,128.369539,-0.059302,-1.705855,32.025740,-235.762898,126.860633,5.156457,26.518643,10.482401,28.800242,1486.530527,18.473209,422890.077113,0.939996,20.715486,2.940379,2.938745,0.075445,0.051922,110.113679,90.915726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662615,74.468939,100.629587,100.000000,23.539946,44.493671,60.000000,41.319627,26.075949,29.389032,28.437165,0.204672,27.111050,88.923366,54.605608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.054155,70.840644,131.934027,140.610742,110.998040,113.704907,54.588023,14.287452,130.247974,5.417937,70.964242,45.299816,138.773788,131.384035,137.408550,129.849957,110.682044,128.309059,-0.059223,-1.705865,32.025740,-235.762326,127.036600,5.154972,26.509826,10.460349,22.400678,1156.095717,18.549728,422971.765157,0.943384,20.911017,2.953159,2.950391,0.074839,0.051262,110.196646,90.953928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.660380,74.512942,100.648947,100.000000,23.535231,44.493671,60.000000,41.255445,26.075949,29.389032,28.437165,0.205099,27.102612,90.876758,54.601645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.010834,70.848650,131.680409,140.617160,111.030924,113.715809,54.665829,14.280031,130.335020,5.416892,70.934174,45.459057,138.752776,131.292695,137.424466,129.923048,110.664597,128.371342,-0.059142,-1.705872,32.025740,-235.772033,126.047453,5.154413,26.502740,10.498033,57.070896,2941.228366,18.377371,422631.602462,0.935751,20.458680,2.951736,2.924440,0.074140,0.052236,110.205740,90.971724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646006,74.503999,100.633304,100.000000,23.563362,44.493671,60.000000,41.106418,26.075949,29.389032,28.437165,0.207524,27.085699,89.789340,54.607526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.831040,70.839539,131.867342,140.612974,111.024877,113.723677,54.571124,14.288594,130.334430,5.415837,70.918602,45.369344,138.760356,131.358021,137.430519,129.941389,110.633771,128.381537,-0.059040,-1.704720,32.025740,-235.763471,126.371565,5.153952,26.505643,10.525944,26.669234,1376.821520,18.400809,422776.795967,0.935536,20.449374,2.980272,2.928343,0.074930,0.052177,110.219677,90.999328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664963,74.522044,100.671823,100.000000,23.530536,44.493671,60.000000,41.140121,26.075949,29.389032,28.437165,0.209738,27.052325,89.716670,54.610024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.853817,70.839539,131.819845,140.612974,111.037219,113.729991,54.563312,14.282600,130.267637,5.415736,70.945058,45.432874,138.752157,131.305896,137.432701,129.933440,110.626753,128.244787,-0.059079,-1.702988,32.025740,-235.772405,126.585998,5.153690,26.541577,10.502775,20.530304,1060.045844,18.388897,422899.420818,0.935296,20.508500,3.031001,2.925527,0.074993,0.051761,110.272495,91.036289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650313,74.537178,100.665526,100.000000,23.553543,44.493671,60.000000,41.250827,26.075949,29.389032,28.437165,0.205228,27.156558,88.611049,54.605412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.971750,70.836503,131.894985,140.608230,111.045904,113.734553,54.588456,14.285454,130.467270,5.416604,70.870399,45.471789,138.752540,131.379746,137.430390,129.922441,110.695510,128.395048,-0.059118,-1.701228,32.025740,-235.769224,125.953023,5.153951,26.537719,10.531065,34.775281,1794.732916,18.492424,423113.607443,0.941072,20.711950,3.067273,2.941429,0.075488,0.052179,110.271153,91.039371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668140,74.536351,100.682193,100.000000,23.554218,44.493671,60.000000,41.237090,26.075949,29.389032,28.437165,0.207831,27.136995,88.169343,54.605775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.782028,70.820766,131.706767,140.604882,111.114830,113.745155,54.611680,14.280031,130.391569,5.418596,70.616599,45.445087,138.750533,131.246891,137.422603,129.896157,110.679471,128.448228,-0.059053,-1.700105,32.025740,-235.773013,126.565156,5.156033,26.526901,10.548392,17.317672,893.375340,18.477138,423132.786552,0.940736,20.684986,3.001206,2.938877,0.075689,0.053107,110.264218,91.042408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687950,74.528005,100.692006,100.000000,23.550285,44.493671,60.000000,41.170603,26.075949,29.389032,28.437165,0.206434,27.114043,90.032441,54.608805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.939645,70.697361,131.843304,140.566373,111.158597,113.763382,54.678959,14.284455,130.377361,5.420236,70.514069,45.373328,138.744938,131.449089,137.412377,130.061603,110.668778,128.514847,-0.058782,-1.700122,32.025740,-235.767446,126.098377,5.157736,26.533392,10.532723,4.980729,256.627170,18.435986,422914.766883,0.937638,20.542505,3.012752,2.932841,0.074536,0.051174,110.250744,91.071966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681500,74.559555,100.683995,100.000000,23.544013,44.493671,60.000000,41.286448,26.075949,29.389032,28.437165,0.207831,27.149418,88.706680,54.607369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.961407,70.604325,131.852950,140.505262,111.178711,113.787821,54.562923,14.276464,130.430822,5.421307,70.559205,45.424788,138.760675,131.375664,137.435074,130.095334,110.658723,128.417073,-0.058494,-1.701287,32.025740,-235.773314,127.027407,5.158701,26.543759,10.562221,3.740331,193.126724,18.495488,423105.031186,0.941631,20.751234,3.057197,2.941063,0.074453,0.051513,110.219678,91.098127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693915,74.566548,100.693452,100.000000,23.581043,44.493671,60.000000,41.324207,26.075949,29.389032,28.437165,0.206869,27.148481,89.595047,54.605313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.118033,70.604325,131.882881,140.505262,111.215312,113.799433,54.613330,14.286168,130.417318,5.421958,70.678450,45.442939,138.723584,131.435425,137.415243,129.991116,110.658966,128.598016,-0.058541,-1.701897,32.025740,-235.759036,126.444028,5.158590,26.567217,10.562077,28.160258,1452.673310,18.440952,422894.907950,0.936729,20.441296,3.103460,2.933786,0.074876,0.051555,110.188612,91.099995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685000,74.520942,100.675273,100.000000,23.580403,44.493671,60.000000,41.195343,26.075949,29.389032,28.437165,0.205571,27.085140,88.730576,54.603081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.821946,70.618681,132.032973,140.494658,111.241499,113.799303,54.729747,14.303721,130.539798,5.422005,70.841792,45.390968,138.730609,131.395232,137.406879,130.104500,110.682640,128.483344,-0.058531,-1.700166,32.025740,-235.748997,126.575792,5.158180,26.572716,10.537051,52.302074,2692.312434,18.432070,422849.469662,0.938207,20.322546,3.061304,2.932581,0.074710,0.052406,110.112426,91.088972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694237,74.500006,100.683996,100.000000,23.575448,44.493671,60.000000,41.107070,26.075949,29.389032,28.437165,0.208669,27.123869,89.100339,54.606602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.984690,70.695152,131.910825,140.522005,111.291621,113.806933,54.619970,14.279461,130.504587,5.421008,70.931317,45.456861,138.716067,131.443767,137.397316,130.114792,110.650363,128.529114,-0.058308,-1.699006,32.025740,-235.769827,126.548596,5.157547,26.580776,10.527513,14.697493,758.091783,18.369658,422779.915595,0.933878,20.137747,3.157658,2.923064,0.075039,0.052556,110.092409,91.086341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694305,74.479437,100.684997,100.000000,23.590029,44.493671,60.000000,41.284591,26.075949,29.389032,28.437165,0.205614,27.155008,89.359235,54.614125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.052522,70.752299,132.115303,140.564978,111.373544,113.809997,54.608890,14.270328,130.496762,5.419716,70.921256,45.364560,138.716450,131.442650,137.391539,130.062469,110.632761,128.646330,-0.058295,-1.698975,32.025740,-235.773243,126.506015,5.156143,26.574321,10.559895,6.216477,320.708854,18.518867,422966.686674,0.938658,20.501859,3.072779,2.945722,0.074579,0.051761,110.095008,91.090210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681451,74.448479,100.683217,100.000000,23.588715,44.493671,60.000000,41.186129,26.075949,29.389032,28.437165,0.205700,27.155441,88.747543,54.605018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.937399,70.752299,131.916245,140.564978,111.405509,113.812311,54.674306,14.286881,130.516421,5.419793,70.879661,45.514800,138.717667,131.506153,137.393528,130.089943,110.633135,128.537515,-0.058061,-1.699971,32.025740,-235.761916,126.621280,5.155749,26.568389,10.536618,28.121199,1449.040562,18.437002,423059.376219,0.937067,20.385871,3.129491,2.932349,0.075232,0.052207,110.103706,91.096260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684837,74.441118,100.693208,100.000000,23.596227,44.493671,60.000000,41.144641,26.075949,29.389032,28.437165,0.206045,27.182216,89.668077,54.600386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.905239,70.764170,131.796830,140.579209,111.393090,113.817670,54.614775,14.284598,130.455300,5.419506,70.874357,45.454364,138.730158,131.562760,137.377932,130.067776,110.667635,128.464385,-0.058221,-1.699964,32.025740,-235.768447,126.896366,5.155380,26.585355,10.485069,46.665392,2407.214326,18.437380,423146.934746,0.935873,20.362956,3.209638,2.932473,0.074576,0.052336,110.086706,91.091042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684629,74.416969,100.678033,100.000000,23.601221,44.493671,60.000000,41.215857,26.075949,29.389032,28.437165,0.206782,27.194747,89.632407,54.603868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.790867,70.754232,132.020467,140.572791,111.420451,113.816971,54.612043,14.290592,130.366010,5.418231,70.953566,45.444601,138.703359,131.467822,137.377269,130.091860,110.660683,128.446382,-0.058169,-1.699976,32.025740,-235.760329,127.170430,5.154614,26.565360,10.487503,14.993939,773.494637,18.462274,423237.715561,0.937391,20.498888,3.151203,2.935556,0.074950,0.051614,110.144751,91.087174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678525,74.400985,100.686222,100.000000,23.606567,44.493671,60.000000,41.238203,26.075949,29.389032,28.437165,0.204374,27.160832,89.603177,54.603150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.843489,70.785980,131.852923,140.592324,111.449053,113.821736,54.613665,14.282600,130.416038,5.414629,70.956768,45.407371,138.713545,131.428585,137.372071,130.102122,110.721583,128.503687,-0.058038,-1.699993,32.025740,-235.764400,127.321192,5.151670,26.563358,10.479678,14.732415,759.980812,18.462232,423224.418156,0.939220,20.548781,3.077660,2.934999,0.074571,0.052184,110.160121,91.098421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681221,74.399128,100.681727,100.000000,23.632454,44.493671,60.000000,41.318219,26.075949,29.389032,28.437165,0.205915,27.126195,89.283705,54.603051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.720104,70.799784,131.922256,140.600417,111.459760,113.832415,54.682930,14.291876,130.466010,5.413377,70.972590,45.374738,138.747454,131.480557,137.369461,130.049629,110.752647,128.431506,-0.058006,-1.700017,32.025740,-235.760352,126.983755,5.150058,26.571021,10.513377,0.598124,30.815518,18.540605,423305.255696,0.941860,20.674225,3.074999,2.947486,0.074021,0.051180,110.223312,91.107103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682971,74.407888,100.709541,100.000000,23.608283,44.493671,60.000000,41.292725,26.075949,29.389032,28.437165,0.207218,27.151835,90.718904,54.600956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.747884,70.799784,132.081065,140.600417,111.470886,113.843253,54.603257,14.289165,130.534394,5.412653,70.971356,45.419783,138.716620,131.440712,137.357053,130.136393,110.736412,128.502253,-0.057951,-1.700019,32.025740,-235.761430,127.107003,5.149227,26.540622,10.492570,18.557003,957.457025,18.498367,423204.070152,0.940738,20.643653,3.044697,2.940291,0.075802,0.051617,110.327933,91.071473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656758,74.383854,100.678301,100.000000,23.633037,44.493671,60.000000,41.375819,26.075949,29.389032,29.437165,0.207043,27.112727,89.834802,54.605825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.086350,70.807238,131.879510,140.603765,111.466426,113.858660,54.612070,14.306860,130.526593,5.411337,71.023898,45.346189,138.718882,131.578479,137.374722,130.048805,110.733112,128.567778,-0.057854,-1.700032,32.025740,-235.744714,126.527047,5.148722,26.566532,10.504181,57.727419,2977.991782,18.563763,423287.501297,0.942501,20.803674,2.975089,2.949954,0.074882,0.052417,110.304025,91.048664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.656295,74.382981,100.653735,100.000000,23.642340,44.493671,60.000000,41.368783,26.075949,29.389032,29.437165,0.207655,27.159101,89.585869,54.600779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.131476,70.845889,131.842707,140.609346,111.474673,113.867057,54.632076,14.290021,130.519070,5.409456,71.054009,45.468071,138.717622,131.481319,137.383857,130.088356,110.756938,128.624886,-0.057796,-1.699442,32.025740,-235.762044,127.067395,5.146859,26.557480,10.526882,21.525507,1110.032465,18.573916,423343.849269,0.943326,20.770727,3.029101,2.951672,0.074330,0.052167,110.235929,91.012693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661985,74.379977,100.649396,100.000000,23.633300,44.493671,60.000000,41.171537,26.075949,29.389032,29.437165,0.206088,27.159407,89.710442,54.601370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.952761,70.844785,132.084102,140.634461,111.448877,113.875416,54.568013,14.284170,130.417608,5.408894,70.982561,45.429895,138.727509,131.490027,137.375663,130.145741,110.732540,128.522887,-0.057644,-1.697670,32.025740,-235.768712,126.322598,5.145993,26.569867,10.514260,2.153294,111.171917,18.402929,423171.296918,0.935579,20.378003,3.067377,2.925043,0.076674,0.051608,110.204378,91.059012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682601,74.396374,100.632729,100.000000,23.623755,44.493671,60.000000,41.148550,26.075949,29.389032,29.437165,0.204332,27.157442,88.622505,54.598439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.896181,70.799784,131.991294,140.616602,111.488368,113.896760,54.644094,14.276892,130.535687,5.408742,70.901730,45.396140,138.695199,131.499926,137.358312,130.155249,110.650409,128.443946,-0.057497,-1.698795,32.025740,-235.775989,126.558916,5.145799,26.541487,10.512277,5.129748,264.473906,18.381800,423177.732289,0.934373,20.363473,3.074022,2.921303,0.074042,0.051827,110.264066,91.098129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648578,74.361675,100.607338,100.000000,23.636737,44.493671,60.000000,41.175478,26.075949,29.389032,29.437165,0.208183,27.092947,89.193916,54.612207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.986552,70.799784,131.862415,140.616602,111.484927,113.908226,54.590177,14.284027,130.412072,5.407829,70.992689,45.453468,138.727849,131.491193,137.369842,130.069161,110.658330,128.499400,-0.057322,-1.699984,32.025740,-235.766731,127.214445,5.145081,26.543236,10.515703,16.880058,871.142918,18.491926,423388.525821,0.939604,20.573221,3.043989,2.938287,0.074966,0.052349,110.304091,91.103798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665553,74.357522,100.603333,100.000000,23.645339,44.493671,60.000000,41.286935,26.075949,29.389032,29.437165,0.207919,27.113538,90.499526,54.603277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.738623,70.798680,131.950042,140.604044,111.495219,113.915088,54.598427,14.288879,130.460725,5.405619,71.044338,45.406016,138.714780,131.489665,137.384860,130.094059,110.651795,128.442711,-0.057277,-1.699984,32.025740,-235.766453,126.775668,5.142819,26.540207,10.555622,42.348448,2185.180733,18.505940,423614.668613,0.939659,20.595106,3.083972,2.939923,0.075633,0.052146,110.249998,91.095903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692503,74.329451,100.595922,100.000000,23.642818,44.493671,60.000000,41.238930,26.075949,29.389032,29.437165,0.206825,27.087412,88.892666,54.601192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.160000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.813601,70.838159,131.890130,140.626089,111.464045,113.918146,54.639250,14.296728,130.537054,5.403548,71.016720,45.633318,138.720844,131.447621,137.367831,130.069149,110.620464,128.588498,-0.057146,-1.699984,32.025740,-235.754847,126.924160,5.140174,26.592856,10.586220,27.550803,1420.559813,18.451708,423574.945953,0.938616,20.488303,3.105661,2.931152,0.074435,0.051232,110.242029,91.103551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670436,74.322340,100.603489,100.000000,23.662135,44.493671,60.000000,41.392319,26.075949,29.389032,29.437165,0.207305,27.182576,88.744785,54.608205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.070604,70.848650,132.169994,140.647018,111.477651,113.922729,54.623921,14.284598,130.552055,5.400945,70.874336,45.530060,138.738845,131.597113,137.365456,130.080651,110.582067,128.671048,-0.057146,-1.699990,32.025740,-235.763709,126.687850,5.137701,26.595687,10.544046,15.673376,808.369023,18.572580,423794.908516,0.944215,20.780604,3.081926,2.949354,0.074872,0.051430,110.225406,91.128271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663318,74.313189,100.605915,100.000000,23.654657,44.493671,60.000000,41.357664,26.075949,29.389032,29.437165,0.204417,27.239805,89.798453,54.596550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.209148,70.848650,132.171681,140.647018,111.557281,113.932829,54.618270,14.288023,130.529167,5.399532,70.730167,45.462500,138.735363,131.560132,137.367744,130.249662,110.585941,128.637743,-0.057078,-1.701165,32.025740,-235.757671,127.214361,5.136914,26.566387,10.536257,23.049756,1188.935764,18.534502,423879.517846,0.941903,20.731221,3.191083,2.943083,0.075403,0.051702,110.164681,91.168264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672416,74.266100,100.606227,100.000000,23.674951,44.493671,60.000000,41.207650,26.075949,29.389032,29.437165,0.204757,27.124104,89.406951,54.593108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006000,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.688904,70.765275,132.058414,140.632228,111.600835,113.939704,54.614539,14.282315,130.583930,5.398485,70.562663,45.442660,138.702628,131.659446,137.380002,130.261556,110.519860,128.554333,-0.056768,-1.701188,32.025740,-235.764686,126.627808,5.136403,26.598409,10.567594,34.653868,1787.612729,18.459624,423806.367215,0.936357,20.437980,3.273516,2.932510,0.076698,0.051702,110.108069,91.131489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.664055,74.244563,100.594277,100.000000,23.699384,44.493671,60.000000,41.130663,26.075949,29.389032,29.437165,0.206999,27.186002,90.303885,54.601596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.891162,70.654570,132.009749,140.585348,111.680073,113.951891,54.629236,14.288594,130.624368,5.397506,70.607590,45.499132,138.702244,131.654764,137.365755,130.307113,110.507229,128.610890,-0.056842,-1.702342,32.025740,-235.765921,126.508944,5.135812,26.608813,10.552935,32.487950,1675.433453,18.401129,423733.861640,0.933398,20.274794,3.251878,2.923561,0.075665,0.052489,110.108509,91.097119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661567,74.231351,100.596725,100.000000,23.722580,44.493671,60.000000,41.138066,26.075949,29.389032,29.436721,0.202856,27.235514,89.867983,54.598930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.036837,70.613711,132.083434,140.542375,111.686133,113.968657,54.604359,14.284027,130.647259,5.397696,70.742037,45.520230,138.713090,131.558754,137.385863,130.220568,110.557357,128.720592,-0.056871,-1.703591,32.025740,-235.769181,126.477620,5.135832,26.647019,10.551980,22.021536,1136.188254,18.610834,424155.541330,0.945210,20.806187,3.273452,2.955060,0.074374,0.053561,110.107937,91.081148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680315,74.227312,100.611367,100.000000,23.720587,44.493671,60.000000,41.320504,26.075949,29.389032,29.442403,0.205528,27.196838,89.907685,54.604507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.899812,70.666993,132.076743,140.550467,111.732502,113.982404,54.580254,14.288023,130.582937,5.395846,70.889613,45.542419,138.703759,131.629002,137.380365,130.172411,110.538940,128.686879,-0.056931,-1.703648,32.025740,-235.762081,127.203919,5.133908,26.635299,10.524808,27.681519,1428.842480,18.512171,423912.938839,0.940143,20.455830,3.316264,2.940662,0.074089,0.051604,110.154509,91.061106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669835,74.204077,100.627991,100.000000,23.715592,44.493671,60.000000,41.235332,26.075949,29.389032,29.446867,0.205571,27.218024,91.257710,54.603927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.862952,70.666993,132.031004,140.550467,111.714181,114.000685,54.570125,14.303292,130.607523,5.394185,70.971084,45.490115,138.707944,131.600430,137.370310,130.094293,110.547235,128.581024,-0.056813,-1.703581,32.025740,-235.750242,126.846534,5.132458,26.640943,10.515739,36.069588,1862.156729,18.458694,423701.472840,0.937287,20.242872,3.324647,2.932787,0.074707,0.051421,110.215917,91.058654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688861,74.194534,100.645192,100.000000,23.724523,44.493671,60.000000,41.318398,26.075949,29.389032,29.453628,0.205270,27.242672,89.811129,54.598901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.875901,70.742085,132.146871,140.578093,111.695012,114.009887,54.620570,14.279603,130.556703,5.391516,70.999619,45.441572,138.717595,131.552040,137.382289,130.210277,110.596085,128.653973,-0.056805,-1.703474,32.025740,-235.770991,127.129257,5.129852,26.623508,10.502703,19.340441,997.562569,18.522483,423972.249748,0.941070,20.458022,3.325086,2.941588,0.073800,0.051244,110.241810,91.048666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674809,74.218939,100.648130,100.000000,23.720450,44.493671,60.000000,41.342093,26.075949,29.389032,29.461222,0.204757,27.235784,90.102656,54.607585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.957033,70.785980,132.275736,140.580046,111.675264,114.019566,54.712448,14.298155,130.619220,5.389222,70.957502,45.570744,138.708669,131.608543,137.362180,130.187921,110.601102,128.674810,-0.056876,-1.703476,32.025740,-235.747049,126.835360,5.127857,26.600014,10.484546,5.189783,267.234795,18.535643,424047.454080,0.942241,20.501629,3.260322,2.942985,0.076143,0.051642,110.274570,91.040433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662279,74.208938,100.654805,100.000000,23.726258,44.493671,60.000000,41.340561,26.075949,29.389032,29.467663,0.210051,27.223866,90.298661,54.597495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.696806,70.782391,132.025893,140.581721,111.695223,114.034420,54.609991,14.279889,130.594579,5.387466,70.843695,45.549067,138.678303,131.557887,137.350628,130.220667,110.599716,128.565619,-0.056805,-1.704624,32.025740,-235.772176,127.483434,5.125828,26.626591,10.530055,28.107836,1450.057731,18.550466,424083.122347,0.941327,20.561397,3.250390,2.944718,0.076086,0.052107,110.247820,91.043470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648182,74.175494,100.648597,100.000000,23.763603,44.493671,60.000000,41.299503,26.075949,29.389032,29.475413,0.208536,27.231871,90.597318,54.599471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.773035,70.782391,132.154100,140.581721,111.688158,114.046569,54.559635,14.283456,130.576410,5.384211,70.816298,45.546624,138.682231,131.587301,137.350712,130.271824,110.618111,128.649174,-0.056789,-1.706375,32.025740,-235.769915,126.508865,5.122355,26.609732,10.528973,55.710577,2876.710751,18.535207,424115.603120,0.938075,20.509367,3.256488,2.942270,0.074748,0.051596,110.246412,91.054988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655321,74.192513,100.670405,100.000000,23.764638,44.493671,60.000000,41.461935,26.075949,29.389032,29.482140,0.207524,27.186110,88.241340,54.602441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.232197,70.739324,132.234198,140.559955,111.685449,114.054186,54.637691,14.292875,130.645973,5.382385,70.726372,45.539474,138.718063,131.720554,137.393155,130.293629,110.599716,128.629863,-0.056878,-1.708161,32.025740,-235.755269,126.778195,5.120351,26.600879,10.500124,16.779207,865.185211,18.619465,424358.365283,0.945932,20.813926,3.199621,2.953810,0.074640,0.051671,110.232761,91.067360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.691899,74.215313,100.711080,100.000000,23.767621,44.493671,60.000000,41.416645,26.075949,29.389032,29.487897,0.207130,27.196063,89.286457,54.604064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.159882,70.686318,132.072574,140.540701,111.669486,114.066577,54.626405,14.289165,130.729048,5.379391,70.604298,45.577997,138.688959,131.705719,137.372854,130.257486,110.575358,128.704018,-0.056831,-1.709330,32.025740,-235.762247,127.237203,5.117326,26.584219,10.521238,20.576584,1061.208324,18.604393,424309.771421,0.945144,20.723517,3.225805,2.951645,0.075772,0.051968,110.217107,91.050152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681649,74.220384,100.713283,100.000000,23.783249,44.493671,60.000000,41.328571,26.075949,29.389032,29.495181,0.205485,27.193665,89.649466,54.601940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.011947,70.599356,132.175344,140.510285,111.678098,114.077261,54.658804,14.290734,130.748759,5.376238,70.546194,45.509882,138.702625,131.724956,137.373068,130.349835,110.551549,128.761253,-0.056766,-1.708174,32.025740,-235.757246,127.693497,5.113766,26.622804,10.563123,0.169342,8.728407,18.413293,423973.041493,0.933284,20.138358,3.233898,2.923453,0.075113,0.052048,110.142157,91.077640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679391,74.225567,100.726055,100.000000,23.797735,44.493671,60.000000,41.184155,26.075949,29.389032,29.501138,0.206825,27.155188,88.897183,54.608962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.076648,70.547732,132.341491,140.477358,111.675159,114.083351,54.598966,14.284741,130.757148,5.372886,70.535190,45.681270,138.704418,131.697370,137.386031,130.296578,110.542550,128.828881,-0.056669,-1.708192,32.025740,-235.766017,127.341606,5.110350,26.656215,10.579548,15.488800,799.214497,18.423121,424045.492469,0.935090,20.170449,3.297807,2.924555,0.074827,0.051889,110.206473,91.087066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678009,74.230796,100.741786,100.000000,23.799662,44.493671,60.000000,41.272379,26.075949,29.389032,29.504504,0.204971,27.205890,89.656792,54.603750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.895182,70.547732,132.229477,140.477358,111.687163,114.091646,54.611770,14.275893,130.804850,5.369273,70.456628,45.583893,138.675290,131.731381,137.365707,130.427239,110.585811,128.767633,-0.056572,-1.708745,32.025740,-235.775028,126.554818,5.106746,26.640817,10.579242,57.346838,2958.374939,18.498214,424114.376396,0.937779,20.257892,3.352132,2.936450,0.074940,0.052345,110.192690,91.085941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659443,74.242035,100.738271,100.000000,23.809068,44.493671,60.000000,41.231857,26.075949,29.389032,29.508318,0.204928,27.213499,89.438894,54.595341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.891985,70.495003,132.092471,140.466754,111.718169,114.108639,54.631620,14.283885,130.747466,5.365673,70.413226,45.524636,138.676593,131.708128,137.362392,130.301751,110.576151,128.782970,-0.056417,-1.710483,32.025740,-235.768670,127.715363,5.103719,26.611734,10.577980,22.077615,1138.513213,18.489795,424032.167165,0.937262,20.129935,3.397173,2.935921,0.074775,0.053299,110.192536,91.101575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682823,74.262427,100.749730,100.000000,23.826113,44.493671,60.000000,41.340404,26.075949,29.389032,29.511806,0.208802,27.181206,90.206969,54.599609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.732226,70.463532,132.210060,140.432432,111.695545,114.124629,54.557438,14.273752,130.683400,5.363186,70.558502,45.581753,138.656262,131.724824,137.379762,130.304169,110.595867,128.816423,-0.056406,-1.711652,32.025740,-235.782723,127.194054,5.101187,26.631189,10.569379,-0.202416,-10.452506,18.556136,424103.518817,0.941254,20.344236,3.321271,2.945293,0.075512,0.052092,110.163516,91.025767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667527,74.312839,100.768864,100.000000,23.845492,44.493671,60.000000,41.346873,26.075949,29.389032,29.516103,0.207305,27.236920,90.549503,54.598783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.170233,70.533376,132.411488,140.436059,111.694027,114.141284,54.651865,14.288451,130.762330,5.360746,70.707115,45.528878,138.668392,131.778129,137.361878,130.424640,110.608519,128.841243,-0.056412,-1.711657,32.025740,-235.759366,127.011167,5.099347,26.623129,10.576501,20.005493,1031.274476,18.539821,424110.200979,0.941001,20.295288,3.339106,2.942451,0.075998,0.051722,110.116725,91.049231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668587,74.328343,100.783260,100.000000,23.841637,44.493671,60.000000,41.443888,26.075949,29.389032,29.519462,0.206956,27.233819,88.791380,54.596432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.210106,70.616748,132.257045,140.465917,111.699806,114.161982,54.632649,14.285169,130.720640,5.358185,70.901094,45.496844,138.656710,131.797421,137.347479,130.319660,110.610192,128.745403,-0.056496,-1.711651,32.025740,-235.766079,126.879969,5.097285,26.598427,10.564691,20.108355,1036.941563,18.625953,424198.584210,0.946018,20.453044,3.337217,2.955589,0.074996,0.052604,110.133461,91.012473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667182,74.371115,100.789357,100.000000,23.853452,44.493671,60.000000,41.459447,26.075949,29.389032,29.526909,0.205442,27.190654,89.848094,54.601133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.094091,70.616748,132.131201,140.465917,111.709733,114.170271,54.606260,14.291733,130.742240,5.355075,70.968252,45.509581,138.648915,131.754419,137.352378,130.360613,110.656596,128.742173,-0.056231,-1.711657,32.025740,-235.757064,127.228188,5.094127,26.599816,10.556073,57.664948,2975.085583,18.466705,424015.933088,0.934673,20.005319,3.337791,2.931388,0.075074,0.051682,110.137887,91.007682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672455,74.399483,100.760990,100.000000,23.869370,44.493671,60.000000,41.164850,26.075949,29.389032,29.533782,0.207174,27.197361,89.230191,54.605284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.948548,70.683557,132.427499,140.514749,111.715576,114.180102,54.613117,14.286596,130.811794,5.352610,70.895149,45.676952,138.666362,131.806700,137.337509,130.392145,110.701501,128.827634,-0.056328,-1.711639,32.025740,-235.764815,127.223377,5.091921,26.629440,10.553729,15.673092,808.514333,18.437109,424184.564625,0.934465,20.041767,3.285040,2.925387,0.075502,0.051910,110.090081,91.015128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694176,74.391387,100.744725,100.000000,23.868117,44.493671,60.000000,41.234694,26.075949,29.389032,29.540740,0.207831,27.213499,89.743618,54.615925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.976496,70.710336,132.183030,140.544328,111.761146,114.198853,54.554504,14.286881,130.816329,5.353699,70.815363,45.698355,138.672105,131.725193,137.332480,130.313060,110.655628,128.716916,-0.056412,-1.711642,32.025740,-235.765020,126.648038,5.093067,26.607442,10.545363,-0.548504,-28.325629,18.472679,424201.577514,0.937616,20.178387,3.236913,2.930122,0.074880,0.052493,110.022762,90.981181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671348,74.385996,100.737983,100.000000,23.912783,44.493671,60.000000,41.320127,26.075949,29.389032,29.546674,0.205786,27.195180,89.165101,54.600917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
