OSU 80 Ton Compressor Load Stand
45.006043,70.675551,132.262715,140.538747,111.815082,114.215591,54.738286,14.287167,130.725416,5.352970,70.641791,45.545786,138.677722,131.732840,137.341573,130.391086,110.700138,128.797679,-0.056286,-1.711632,32.025740,-235.766695,127.183810,5.092435,26.620424,10.542856,26.152389,1346.015812,18.579604,424352.339662,0.941057,20.416972,3.237557,2.946202,0.074374,0.051527,109.986447,90.957852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682382,74.406063,100.735335,100.000000,23.894683,44.493671,60.000000,41.303112,26.075949,29.389032,29.553406,0.206956,27.175418,89.397712,54.609464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.831078,70.675551,132.438916,140.538747,111.848470,114.230084,54.628468,14.269329,130.762656,5.350597,70.485343,45.534121,138.684384,131.765222,137.353253,130.377975,110.699764,128.859829,-0.056218,-1.711653,32.025740,-235.782899,126.899534,5.090766,26.607623,10.515865,52.188381,2691.440574,18.540138,424537.788297,0.941646,20.410731,3.224416,2.938936,0.074672,0.051760,109.946431,90.967999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685837,74.428491,100.729351,100.000000,23.905940,44.493671,60.000000,41.286191,26.075949,29.389032,29.558636,0.206261,27.169432,90.094237,54.601065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.914788,70.574510,132.282872,140.515587,111.886511,114.246089,54.671402,14.288737,130.737119,5.348791,70.505086,45.680717,138.661385,131.712653,137.341765,130.342622,110.718355,128.680247,-0.056286,-1.711648,32.025740,-235.759898,127.467482,5.088790,26.609011,10.501260,14.547781,749.663806,18.538504,424432.150763,0.937866,20.341055,3.222958,2.938777,0.075420,0.051462,109.932931,90.972430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685905,74.422781,100.719316,100.000000,23.946004,44.493671,60.000000,41.392281,26.075949,29.389032,29.562073,0.206782,27.197451,89.577121,54.603218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.001808,70.500525,132.368072,140.460057,111.905833,114.264349,54.616136,14.285882,130.785584,5.347737,70.541485,45.592746,138.656429,131.818419,137.352589,130.307661,110.728014,128.851244,-0.056328,-1.712235,32.025740,-235.764222,126.785234,5.087815,26.633028,10.502865,13.662623,704.763034,18.640314,424617.042429,0.943882,20.547917,3.256448,2.954176,0.075255,0.051772,109.937446,90.924804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685121,74.440162,100.729885,100.000000,23.931458,44.493671,60.000000,41.347914,26.075949,29.389032,29.567060,0.205014,27.235802,90.372452,54.600160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.710692,70.491967,132.277403,140.436338,111.940992,114.282606,54.688974,14.285169,130.813635,5.346013,70.555645,45.662855,138.636334,131.767649,137.342855,130.444827,110.737276,128.842205,-0.056480,-1.714004,32.025740,-235.766569,126.816989,5.086006,26.624193,10.500088,22.433642,1155.659787,18.580692,424419.181895,0.941113,20.347829,3.142133,2.945196,0.075385,0.051462,109.942754,90.946424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683348,74.454907,100.726837,100.000000,23.959262,44.493671,60.000000,41.304559,26.075949,29.389032,29.569842,0.206825,27.239498,89.856576,54.619161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.949944,70.488102,132.295536,140.432432,111.983194,114.303930,54.579476,14.286025,130.822010,5.342859,70.453038,45.611569,138.632233,131.828050,137.320263,130.476812,110.720181,128.837021,-0.056616,-1.714017,32.025740,-235.765549,127.085263,5.083077,26.650373,10.527837,12.665351,653.759244,18.552924,424293.163777,0.940050,20.171029,3.223624,2.941395,0.075243,0.051761,109.913748,90.942712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666486,74.443900,100.717959,100.000000,23.977825,44.493671,60.000000,41.224772,26.075949,29.389032,29.575380,0.205399,27.217952,90.496084,54.628199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.950835,70.488102,132.303074,140.432432,112.035094,114.316931,54.620401,14.288023,130.854570,5.340099,70.473218,45.658562,138.642547,131.826940,137.335216,130.481907,110.690480,128.840978,-0.056781,-1.713984,32.025740,-235.767962,127.745280,5.080307,26.611481,10.532020,15.731527,811.420532,18.671543,424543.675248,0.945614,20.507024,3.209547,2.958518,0.074284,0.052735,109.910577,90.967415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675538,74.486757,100.732778,100.000000,24.001075,44.493671,60.000000,41.340303,26.075949,29.389032,29.579547,0.207743,27.220116,90.276939,54.599157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.130697,70.441447,132.250529,140.413178,112.088594,114.322452,54.603383,14.294159,130.791246,5.339335,70.555302,45.513144,138.633300,131.802649,137.358685,130.401664,110.698929,128.858215,-0.056737,-1.713965,32.025740,-235.759049,127.145934,5.079542,26.615845,10.584218,53.809158,2776.301581,18.572034,424476.403931,0.942165,20.219866,3.223879,2.943175,0.074493,0.051865,109.966606,91.019382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657686,74.473939,100.710483,100.000000,23.992126,44.493671,60.000000,41.338252,26.075949,29.389032,29.582664,0.206651,27.231835,90.419267,54.601901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.093795,70.458011,132.341098,140.405923,112.116246,114.340689,54.614597,14.289593,130.745166,5.338485,70.636715,45.489897,138.638852,131.771909,137.356160,130.341848,110.750301,128.864749,-0.056779,-1.713965,32.025740,-235.762962,127.622360,5.078663,26.610093,10.585102,26.143998,1348.631391,18.574663,424587.460545,0.941546,20.218813,3.255688,2.943284,0.075231,0.052000,110.039039,91.020889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669894,74.478249,100.750823,100.000000,23.992762,44.493671,60.000000,41.229675,26.075949,29.389032,29.586496,0.206348,27.131424,89.411730,54.606897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.054711,70.514328,132.215267,140.431316,112.160569,114.362026,54.618444,14.287024,130.705007,5.335952,70.779505,45.521603,138.627106,131.703579,137.318207,130.329664,110.699546,128.682778,-0.056779,-1.713970,32.025740,-235.765367,126.976293,5.075474,26.592027,10.556596,6.657034,343.377206,18.487893,424385.969416,0.937670,19.959949,3.256423,2.930390,0.073682,0.051908,110.010036,90.994096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671322,74.472241,100.746351,100.000000,24.016640,44.493671,60.000000,41.247412,26.075949,29.389032,29.590821,0.205528,27.195793,89.464221,54.602078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.024301,70.514328,132.157781,140.431316,112.132726,114.372696,54.604193,14.283171,130.694616,5.332632,70.971753,45.554623,138.635349,131.676333,137.306054,130.305927,110.702340,128.802335,-0.056789,-1.714539,32.025740,-235.767587,126.701596,5.071771,26.593108,10.563249,15.867678,818.686029,18.519521,424396.611571,0.938506,20.019999,3.208532,2.934796,0.075245,0.052054,110.051283,90.973062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667359,74.479028,100.745573,100.000000,24.020592,44.493671,60.000000,41.267455,26.075949,29.389032,29.596312,0.205528,27.187895,89.749142,54.602796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.819973,70.632760,132.043135,140.472893,112.153180,114.380326,54.615463,14.277035,130.638632,5.330920,70.811066,45.631167,138.620869,131.662345,137.321971,130.261328,110.672088,128.820359,-0.057020,-1.716264,32.025740,-235.776827,126.873140,5.069938,26.606703,10.585841,43.522250,2245.048429,18.526506,424695.269157,0.939638,20.122403,3.162294,2.934549,0.075394,0.052978,110.047958,90.969665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.667912,74.455638,100.761837,100.000000,24.017041,44.493671,60.000000,41.288096,26.075949,29.389032,29.603621,0.206478,27.182450,90.141073,54.606965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.745320,70.640766,132.139041,140.527027,112.176889,114.390145,54.624882,14.285740,130.709606,5.328487,70.682051,45.611771,138.615551,131.681028,137.281600,130.314852,110.690944,128.725569,-0.057062,-1.717453,32.025740,-235.767959,126.983656,5.067654,26.606126,10.575239,42.526745,2193.318090,18.534049,424753.207308,0.940665,20.158282,3.223238,2.935254,0.074340,0.051514,110.039876,90.929012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645591,74.429289,100.749267,100.000000,24.042892,44.493671,60.000000,41.342080,26.075949,29.389032,29.611137,0.207743,27.187354,90.177771,54.599363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.863169,70.588313,132.040653,140.504704,112.184476,114.400052,54.632772,14.288879,130.753278,5.327437,70.620475,45.642525,138.641882,131.688094,137.286413,130.265187,110.720425,128.596320,-0.057094,-1.717440,32.025740,-235.759918,126.901463,5.066360,26.613104,10.583569,26.921973,1388.301005,18.616190,425177.391348,0.945504,20.518277,3.263093,2.946078,0.075598,0.051843,110.100699,90.987506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672333,74.451372,100.767467,100.000000,24.048463,44.493671,60.000000,41.465825,26.075949,29.389032,29.616700,0.205228,27.206990,90.160809,54.597396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.104199,70.531996,132.204676,140.474846,112.164602,114.408382,54.595697,14.286596,130.729421,5.327419,70.583258,45.592972,138.635753,131.785434,137.314932,130.257688,110.696907,128.702429,-0.057135,-1.717443,32.025740,-235.764162,127.390614,5.066544,26.604972,10.550015,7.290665,376.217253,18.663400,425239.639888,0.947165,20.614749,3.193713,2.953137,0.074561,0.051616,110.141369,91.007191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666966,74.446028,100.775722,100.000000,24.033148,44.493671,60.000000,41.395398,26.075949,29.389032,29.620698,0.208891,27.234071,89.838876,54.597396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.209430,70.531996,132.093217,140.474846,112.196415,114.409166,54.607847,14.265190,130.658167,5.328326,70.681823,45.608115,138.639490,131.657698,137.321756,130.190648,110.732306,128.685594,-0.057120,-1.717507,32.025740,-235.782954,126.870758,5.067532,26.590494,10.537646,14.922373,769.861888,18.597896,425044.465202,0.944267,20.422692,3.095293,2.943186,0.074853,0.052177,110.107437,91.013422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696702,74.464487,100.772674,100.000000,24.054856,44.493671,60.000000,41.252812,26.075949,29.389032,29.624290,0.202689,27.215265,90.620853,54.644613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.047110,70.536137,132.107418,140.459220,112.206658,114.412968,54.612074,14.290734,130.605098,5.331013,70.761028,45.604745,138.625972,131.712360,137.303977,130.267531,110.720976,128.791126,-0.057167,-1.717605,32.025740,-235.759860,127.036293,5.070220,26.623994,10.544840,55.690886,2872.932693,18.511935,424863.448826,0.939323,20.081720,3.175411,2.931095,0.075706,0.052682,110.070729,91.016819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671342,74.442542,100.781641,100.000000,24.056877,44.493671,60.000000,41.190311,26.075949,29.389032,29.629007,0.204885,27.237731,88.620164,54.594505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.904297,70.590246,132.209383,140.485450,112.226553,114.415262,54.597759,14.288451,130.642040,5.332042,70.771572,45.780168,138.615143,131.691428,137.291974,130.291813,110.719239,128.675227,-0.056965,-1.717600,32.025740,-235.765410,126.913109,5.070972,26.630990,10.504271,24.083038,1242.700443,18.451711,424712.551277,0.936729,19.957808,3.131035,2.921807,0.074875,0.052491,110.033712,91.017067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686198,74.439996,100.779082,100.000000,24.080943,44.493671,60.000000,41.280885,26.075949,29.389032,29.633661,0.205014,27.170298,91.034748,54.602599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.957354,70.562363,132.200499,140.503867,112.224751,114.415332,54.574618,14.283599,130.725280,5.331885,70.576419,45.595498,138.634385,131.650097,137.295461,130.243609,110.710526,128.811905,-0.057020,-1.717620,32.025740,-235.765362,127.405076,5.071267,26.645937,10.536780,3.504685,180.920689,18.525219,424879.668133,0.940391,20.153178,3.198627,2.932650,0.075983,0.051321,110.066215,90.994391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665076,74.466436,100.777480,100.000000,24.084450,44.493671,60.000000,41.359412,26.075949,29.389032,29.639928,0.206002,27.244132,90.417480,54.595587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.763496,70.562363,132.022619,140.503867,112.220898,114.418398,54.585699,14.285597,130.643762,5.332860,70.468485,45.510592,138.647966,131.740431,137.297514,130.199647,110.676424,128.712530,-0.056991,-1.717593,32.025740,-235.765488,127.054814,5.072611,26.604053,10.498664,14.561577,751.552835,18.604320,425076.761651,0.944056,20.375970,3.138573,2.944248,0.075225,0.052279,110.088368,90.973289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671432,74.457491,100.782642,100.000000,24.095727,44.493671,60.000000,41.330983,26.075949,29.389032,29.644301,0.206869,27.185533,90.746780,54.603159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.854491,70.467949,132.138985,140.460057,112.246911,114.427857,54.605473,14.283028,130.731901,5.329970,70.567453,45.650318,138.600790,131.660650,137.302627,130.350115,110.675369,128.688577,-0.057052,-1.717576,32.025740,-235.771977,126.913234,5.070632,26.627655,10.543704,14.606282,753.587175,18.578430,425017.191385,0.943173,20.285372,3.220151,2.940576,0.076705,0.051872,110.081763,90.982738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.672790,74.453478,100.782376,100.000000,24.108450,44.493671,60.000000,41.448990,26.075949,29.389032,29.648269,0.205442,27.178105,90.185820,54.602569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.007826,70.454698,132.319990,140.417364,112.280268,114.432090,54.609955,14.283171,130.627607,5.328778,70.582207,45.560796,138.599145,131.650160,137.315997,130.251493,110.739062,128.730509,-0.057067,-1.717551,32.025740,-235.765627,127.043740,5.069349,26.598968,10.497041,52.781913,2722.972832,18.641139,425243.306179,0.947473,20.514796,3.201281,2.949337,0.077496,0.052285,110.106668,90.995629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688429,74.462030,100.812745,100.000000,24.104447,44.493671,60.000000,41.399308,26.075949,29.389032,29.652013,0.205228,27.192998,90.110973,54.597917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.107175,70.476783,132.283672,140.411783,112.279830,114.439597,54.603431,14.269899,130.654051,5.328706,70.548100,45.611362,138.571488,131.754506,137.280974,130.268535,110.689626,128.727522,-0.057075,-1.719292,32.025740,-235.779878,126.691425,5.069334,26.608362,10.516460,26.586451,1371.735672,18.612732,425069.573963,0.944884,20.312598,3.189564,2.945948,0.074173,0.052511,110.119022,91.002986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648649,74.422014,100.771964,100.000000,24.109692,44.493671,60.000000,41.311304,26.075949,29.389032,29.655960,0.206391,27.179962,90.598474,54.600524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.860025,70.477887,132.253424,140.413457,112.296158,114.444804,54.556771,14.286596,130.712097,5.328162,70.565326,45.673866,138.593058,131.676486,137.313366,130.297129,110.667383,128.758420,-0.057193,-1.719828,32.025740,-235.760731,127.248340,5.069223,26.618225,10.550195,9.167989,473.429604,18.568933,424816.211478,0.941291,20.118098,3.148229,2.939933,0.075077,0.052358,110.192279,91.009397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690986,74.424949,100.803936,100.000000,24.141713,44.493671,60.000000,41.258109,26.075949,29.389032,29.660565,0.206261,27.193395,90.479727,54.600858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.937941,70.477887,132.258881,140.413457,112.289052,114.444836,54.596917,14.273039,130.726651,5.329311,70.674163,45.552450,138.576420,131.727546,137.302475,130.268741,110.676624,128.637777,-0.057091,-1.718674,32.025740,-235.781476,126.810081,5.070481,26.602520,10.562960,14.429401,744.577958,18.523148,424909.349454,0.939249,20.023001,3.196071,2.932653,0.075160,0.052151,110.226494,91.009937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671383,74.409561,100.779640,100.000000,24.155441,44.493671,60.000000,41.405558,26.075949,29.389032,29.664734,0.206869,27.179060,89.747879,54.605579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.148825,70.474851,132.145875,140.413178,112.278469,114.441779,54.612728,14.279461,130.665737,5.330486,70.859322,45.479278,138.601964,131.629109,137.287243,130.265547,110.667427,128.639465,-0.057062,-1.718686,32.025740,-235.767867,126.802797,5.071454,26.581154,10.545507,57.052078,2943.117395,18.628562,425161.865249,0.945764,20.315986,3.234788,2.948135,0.077910,0.051614,110.259696,91.004989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688982,74.396123,100.810789,100.000000,24.160165,44.493671,60.000000,41.355604,26.075949,29.389032,29.668809,0.204928,27.202933,90.315477,54.595331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.119590,70.554357,132.070576,140.429083,112.291696,114.447076,54.623563,14.282315,130.586545,5.330028,70.935469,45.575209,138.589490,131.601536,137.278982,130.219670,110.658714,128.612609,-0.057101,-1.718675,32.025740,-235.767626,127.249443,5.071368,26.583498,10.576808,21.431997,1105.382546,18.594939,425082.498646,0.943277,20.223835,3.161213,2.943145,0.075663,0.052168,110.293777,91.017541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658114,74.379012,100.778350,100.000000,24.161873,44.493671,60.000000,41.228145,26.075949,29.389032,29.672931,0.206174,27.166890,89.887645,54.602943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.930531,70.640214,132.088830,140.495216,112.288201,114.445757,54.575972,14.283456,130.633776,5.331190,70.930164,45.489933,138.607814,131.631306,137.260369,130.166377,110.688857,128.600692,-0.056936,-1.718671,32.025740,-235.764688,126.620302,5.072308,26.593613,10.584236,-0.447383,-23.094471,18.487316,424929.711019,0.938154,19.972001,3.171310,2.926895,0.074607,0.051805,110.359601,91.037428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702340,74.373096,100.789608,100.000000,24.157860,44.493671,60.000000,41.246603,26.075949,29.389032,29.679423,0.206304,27.145253,90.213678,54.603218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.034629,70.640214,132.105231,140.495216,112.290633,114.437689,54.587404,14.283171,130.572038,5.329524,70.835563,45.546826,138.616825,131.563623,137.272092,130.138059,110.649320,128.618036,-0.056829,-1.718643,32.025740,-235.767587,127.035419,5.070908,26.593812,10.580360,17.315605,893.665960,18.495375,425109.924887,0.938864,20.085945,3.165696,2.927123,0.076923,0.051841,110.442877,91.026563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679719,74.386900,100.794882,100.000000,24.178252,44.493671,60.000000,41.357528,26.075949,29.389032,29.686545,0.206521,27.184001,89.707386,54.597544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.949814,70.659539,132.121732,140.527865,112.299926,114.437281,54.702850,14.283314,130.560577,5.328702,70.696099,45.611294,138.595384,131.499477,137.261010,130.214802,110.623269,128.610833,-0.056991,-1.718623,32.025740,-235.766791,126.849071,5.070582,26.597490,10.557371,16.457820,847.602708,18.584666,425309.861859,0.944200,20.394921,3.129194,2.939846,0.074577,0.051834,110.460398,91.046494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698055,74.379975,100.809388,100.000000,24.157954,44.493671,60.000000,41.298047,26.075949,29.389032,29.694475,0.207043,27.157550,90.083752,54.597583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.838606,70.610951,132.078589,140.516145,112.269937,114.435794,54.624478,14.251776,130.566630,5.329021,70.669407,45.525989,138.611998,131.562982,137.280350,130.088248,110.656999,128.678056,-0.056899,-1.718626,32.025740,-235.802739,127.015608,5.070749,26.589989,10.555370,57.771527,2979.590191,18.539913,425288.077495,0.941550,20.271981,3.177985,2.933414,0.074008,0.050718,110.445012,91.043322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686951,74.395752,100.805450,100.000000,24.185136,44.493671,60.000000,41.353107,26.075949,29.389032,29.699034,0.205528,27.133912,89.772526,54.623596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.925688,70.558498,131.972043,140.476799,112.262194,114.426635,54.634123,14.284883,130.626378,5.327621,70.608242,45.723971,138.597475,131.535399,137.234221,130.159003,110.600540,128.638848,-0.056926,-1.718598,32.025740,-235.765711,127.150201,5.069514,26.588276,10.562654,18.319516,944.669750,18.579941,425434.593760,0.941544,20.391456,3.200193,2.939317,0.075371,0.052335,110.387735,91.027306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682482,74.378919,100.803626,100.000000,24.203122,44.493671,60.000000,41.423413,26.075949,29.389032,29.704337,0.206651,27.191069,89.739543,54.597416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.233514,70.522334,132.095304,140.464243,112.224424,114.419003,54.633615,14.291733,130.575371,5.327407,70.604102,45.680140,138.627907,131.627150,137.275493,130.180521,110.603291,128.750499,-0.057120,-1.717418,32.025740,-235.760985,127.049039,5.069463,26.567469,10.548500,-0.642291,-33.120857,18.620511,425366.792863,0.945325,20.474403,3.202321,2.945644,0.074335,0.052944,110.317577,91.051579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673430,74.412011,100.812014,100.000000,24.185070,44.493671,60.000000,41.372435,26.075949,29.389032,29.708077,0.203950,27.139141,90.598454,54.604920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.250964,70.522334,132.067847,140.464243,112.206975,114.412042,54.602977,14.285454,130.641985,5.327120,70.551831,45.605962,138.614879,131.670764,137.284392,130.165767,110.624700,128.633705,-0.057175,-1.717416,32.025740,-235.763017,126.338893,5.068957,26.570246,10.523636,19.424334,1002.212487,18.564361,425308.215626,0.942956,20.318931,3.237868,2.937563,0.075592,0.052951,110.288671,91.038644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688815,74.429392,100.804828,100.000000,24.188130,44.493671,60.000000,41.185743,26.075949,29.389032,29.711952,0.206478,27.155531,89.834252,54.602668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.885440,70.491967,132.158885,140.448058,112.228145,114.412034,54.629315,14.285454,130.541961,5.327727,70.604377,45.598653,138.599695,131.640338,137.261478,130.147188,110.615041,128.744056,-0.057230,-1.717434,32.025740,-235.763017,127.349172,5.069286,26.599401,10.516893,57.897802,2985.838518,18.442698,424994.208965,0.935800,19.919818,3.294657,2.920297,0.074865,0.051561,110.286932,91.044561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687779,74.418867,100.808677,100.000000,24.205104,44.493671,60.000000,41.175078,26.075949,29.389032,29.715757,0.207087,27.196568,90.427455,54.598626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.939403,70.493347,131.935084,140.425735,112.197163,114.409872,54.672256,14.291591,130.559865,5.327721,70.753485,45.576200,138.610543,131.576132,137.281203,130.146968,110.655900,128.569322,-0.057112,-1.716267,32.025740,-235.760311,126.564968,5.069189,26.565342,10.504380,20.954801,1079.807997,18.430549,424906.995618,0.935873,19.899300,3.210964,2.918564,0.075010,0.052461,110.302057,91.035720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703625,74.449503,100.810747,100.000000,24.227019,44.493671,60.000000,41.389439,26.075949,29.389032,29.720027,0.206002,27.144839,89.261723,54.602156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.949929,70.554633,132.029523,140.436896,112.129588,114.407586,54.602194,14.285026,130.526006,5.328684,70.836114,45.542509,138.560569,131.574803,137.250780,130.084828,110.624899,128.727304,-0.056816,-1.716254,32.025740,-235.767365,126.435382,5.070304,26.559716,10.507571,2.920670,150.696221,18.600521,425154.548726,0.943686,20.299993,3.279472,2.944360,0.075046,0.051788,110.266282,90.999570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675433,74.433406,100.768585,100.000000,24.206367,44.493671,60.000000,41.355045,26.075949,29.389032,29.724339,0.206999,27.156144,89.820019,54.605815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.778979,70.627239,132.120596,140.480706,112.095459,114.392342,54.583593,14.271326,130.522930,5.331054,70.879220,45.640079,138.593115,131.461316,137.255656,130.131104,110.615680,128.593296,-0.056768,-1.716235,32.025740,-235.779105,126.653694,5.073072,26.576322,10.495436,2.992873,154.474280,18.547468,425017.579305,0.941692,20.237567,3.145413,2.935844,0.074582,0.051373,110.326406,91.025778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701827,74.460922,100.805719,100.000000,24.220795,44.493671,60.000000,41.289780,26.075949,29.389032,29.731876,0.205399,27.153115,90.035522,54.600445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.738746,70.627239,132.165457,140.480706,112.099059,114.386916,54.590729,14.288879,130.548818,5.332799,70.834193,45.556433,138.602768,131.561152,137.259550,130.125677,110.635329,128.744869,-0.056766,-1.716244,32.025740,-235.763839,127.116507,5.075007,26.575222,10.512746,15.348495,792.094309,18.557833,425163.491626,0.942785,20.286415,3.260683,2.937258,0.075697,0.052630,110.313571,91.034934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705190,74.459316,100.811170,100.000000,24.228077,44.493671,60.000000,41.456534,26.075949,29.389032,29.738644,0.207130,27.117595,89.651641,54.609345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.005953,70.628067,132.059135,140.509169,112.068544,114.390499,54.621122,14.284741,130.518530,5.333591,70.905381,45.517370,138.611545,131.459026,137.254864,130.171899,110.625802,128.599854,-0.056899,-1.716235,32.025740,-235.762587,127.248279,5.076387,26.590620,10.518281,54.192882,2795.191873,18.645991,425360.992155,0.947089,20.561321,3.198426,2.950505,0.075241,0.051945,110.278281,91.025599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.709680,74.442323,100.806743,100.000000,24.250866,44.493671,60.000000,41.483504,26.075949,29.389032,29.744109,0.206088,27.157388,90.779332,54.610250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.123395,70.667821,131.865800,140.513633,112.095672,114.386689,54.605680,14.271612,130.458658,5.333053,70.884000,45.569541,138.575409,131.437881,137.246391,130.122752,110.638894,128.517021,-0.056834,-1.716221,32.025740,-235.777022,126.845527,5.076281,26.606920,10.555460,25.905964,1336.570666,18.668645,425331.414069,0.947851,20.609017,3.259619,2.954161,0.074493,0.052461,110.195475,91.005375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685634,74.424161,100.761511,100.000000,24.242447,44.493671,60.000000,41.330443,26.075949,29.389032,29.749561,0.205829,27.187390,90.129992,54.601960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.938394,70.628343,132.093823,140.527586,112.101962,114.378282,54.579075,14.280745,130.622403,5.334466,70.665018,45.666553,138.585724,131.489874,137.259035,130.233095,110.637332,128.607285,-0.056653,-1.716216,32.025740,-235.769686,126.621833,5.078217,26.592279,10.528576,6.584674,339.889767,18.538067,425165.628587,0.941208,20.293677,3.191803,2.934259,0.075094,0.052308,110.115040,90.995679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702562,74.409231,100.731496,100.000000,24.235554,44.493671,60.000000,41.264021,26.075949,29.389032,29.756197,0.206261,27.197433,89.952167,54.605176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.929572,70.628343,132.078948,140.527586,112.089843,114.371488,54.615124,14.306717,130.614380,5.336827,70.517587,45.668322,138.601336,131.609417,137.244251,130.162584,110.688795,128.685658,-0.056556,-1.716228,32.025740,-235.743714,126.552847,5.080646,26.608074,10.548121,15.360988,792.384929,18.463072,425095.691467,0.938856,20.194925,3.134503,2.922338,0.074312,0.052478,110.120964,90.997682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705718,74.396687,100.696229,100.000000,24.261748,44.493671,60.000000,41.372038,26.075949,29.389032,29.760932,0.207743,27.201256,89.700961,54.603386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.276502,70.515156,131.991707,140.477637,112.047533,114.370691,54.648018,14.276321,130.529232,5.337000,70.380038,45.716058,138.602808,131.585891,137.268447,130.231278,110.679686,128.596005,-0.056396,-1.716236,32.025740,-235.777704,127.676146,5.080869,26.608074,10.592152,52.497377,2706.407498,18.570100,425146.386227,0.943381,20.373756,3.184239,2.939442,0.075005,0.052538,110.094012,91.019143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718914,74.419732,100.672197,100.000000,24.266008,44.493671,60.000000,41.371060,26.075949,29.389032,29.763668,0.208315,27.185371,90.032041,54.599973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.041209,70.405284,132.074250,140.418759,111.994963,114.371881,54.730725,14.282743,130.526175,5.337112,70.327388,45.619332,138.603064,131.630919,137.282954,130.200541,110.714603,128.656623,-0.056330,-1.716237,32.025740,-235.769648,127.430325,5.080907,26.601961,10.574482,25.324488,1303.585309,18.571085,425019.093049,0.942905,20.384184,3.174580,2.939689,0.074450,0.051723,110.120238,91.041887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735774,74.420421,100.660649,100.000000,24.273279,44.493671,60.000000,41.160489,26.075949,29.389032,29.768140,0.206174,27.185389,89.394506,54.606051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.880786,70.372433,131.966985,140.372438,111.983798,114.368504,54.633871,14.290021,130.544403,5.337010,70.437628,45.555625,138.574446,131.527941,137.267377,130.156644,110.690710,128.720709,-0.056522,-1.715064,32.025740,-235.759267,126.544798,5.081147,26.568713,10.559030,6.278497,323.760363,18.402539,424605.869473,0.934170,19.862105,3.135865,2.915236,0.075184,0.052520,110.081262,91.027174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720664,74.388452,100.612049,100.000000,24.280273,44.493671,60.000000,41.296309,26.075949,29.389032,29.769337,0.206782,27.152988,88.339826,54.599648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.996570,70.492795,131.958043,140.407876,112.026830,114.365467,54.570142,14.284455,130.533117,5.337956,71.043806,45.413775,138.579912,131.506017,137.245125,130.080998,110.682965,128.557289,-0.056364,-1.713878,32.025740,-235.763362,126.544290,5.081878,26.567956,10.536546,11.314979,584.155781,18.510371,424544.084453,0.937842,20.029287,3.133287,2.932298,0.075216,0.052068,110.100068,91.059748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721169,74.411246,100.572171,100.000000,24.292493,44.493671,60.000000,41.393045,26.075949,29.389032,29.773049,0.205270,27.170821,89.780120,54.603209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.004928,70.492795,131.900220,140.407876,112.020424,114.362428,54.581857,14.280888,130.456003,5.338553,71.156216,45.474045,138.572758,131.447157,137.241424,130.076778,110.662834,128.489895,-0.056317,-1.713867,32.025740,-235.767256,126.599133,5.082001,26.549276,10.525818,20.990534,1083.440745,18.564338,424652.388544,0.943073,20.185967,3.191355,2.940389,0.075118,0.052108,110.049399,91.033902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725892,74.404802,100.574241,100.000000,24.281813,44.493671,60.000000,41.328628,26.075949,29.389032,29.779521,0.206131,27.088259,89.777490,54.613240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.681257,70.681349,131.823839,140.510843,112.041325,114.365463,54.615468,14.291020,130.490160,5.338382,71.096618,45.475243,138.550417,131.333619,137.222508,130.128470,110.683494,128.385432,-0.056380,-1.713849,32.025740,-235.758758,127.071984,5.081909,26.584039,10.564367,35.955894,1854.745922,18.518249,424751.847148,0.941776,20.169484,3.111925,2.932625,0.075321,0.053260,110.028852,91.049356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726259,74.409296,100.559487,100.000000,24.279550,44.493671,60.000000,41.328377,26.075949,29.389032,29.788327,0.207699,27.160237,90.213925,54.603356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.825429,70.764170,131.901382,140.585348,112.062792,114.373449,54.618184,14.296015,130.489761,5.339088,71.103317,45.665904,138.599048,131.512178,137.228479,130.164593,110.669347,128.482984,-0.056511,-1.715019,32.025740,-235.754743,126.421407,5.082363,26.566946,10.558363,22.458129,1158.420676,18.506483,424776.136857,0.941358,20.159617,3.096082,2.930795,0.075620,0.052311,110.034909,91.077812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740977,74.418171,100.577624,100.000000,24.301346,44.493671,60.000000,41.527773,26.075949,29.389032,29.794241,0.205228,27.153620,89.780090,54.600130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.202799,70.789017,132.043750,140.600417,112.049813,114.375453,54.567096,14.287452,130.385425,5.339775,71.065710,45.501401,138.585698,131.444561,137.218186,130.021900,110.680679,128.479319,-0.056637,-1.714996,32.025740,-235.761019,127.000868,5.082464,26.578053,10.524033,25.628728,1323.202151,18.649039,425266.050816,0.948704,20.731338,3.019631,2.950316,0.074928,0.051861,109.989169,91.031900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705437,74.396407,100.581875,100.000000,24.287163,44.493671,60.000000,41.440867,26.075949,29.389032,29.802624,0.207743,27.156054,89.788716,54.600179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.143762,70.789017,131.987949,140.600417,112.044056,114.369376,54.779435,14.283742,130.468499,5.340929,70.962503,45.558443,138.579974,131.475367,137.234789,130.090715,110.677202,128.462223,-0.056695,-1.715005,32.025740,-235.769956,126.572619,5.083154,26.590692,10.520102,28.471940,1464.298106,18.600914,425346.802987,0.945584,20.643225,3.085879,2.942557,0.075445,0.052652,109.955958,90.965581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724968,74.394801,100.563137,100.000000,24.299541,44.493671,60.000000,41.216074,26.075949,29.389032,29.809926,0.204374,27.179529,90.635557,54.597839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.832832,70.786533,132.030628,140.604044,112.043699,114.365675,54.627370,14.282886,130.536124,5.341986,70.813729,45.662846,138.619397,131.445229,137.237312,130.094259,110.694848,128.508706,-0.056480,-1.715004,32.025740,-235.770159,127.041171,5.083850,26.603494,10.506705,37.417599,1929.725853,18.455940,425088.773441,0.937907,20.222631,3.072591,2.921141,0.074280,0.052139,109.961332,91.004681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753803,74.397093,100.617437,100.000000,24.307997,44.493671,60.000000,41.254314,26.075949,29.389032,29.816716,0.204757,27.200679,88.840239,54.593089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.100153,70.720275,132.173494,140.583674,112.006110,114.355532,54.625619,14.280460,130.434981,5.342818,70.586310,45.609090,138.627939,131.472085,137.255883,130.137630,110.695486,128.585126,-0.056480,-1.714992,32.025740,-235.770952,126.687953,5.084537,26.614817,10.494841,27.346706,1410.388117,18.473320,425116.417592,0.935559,20.292129,3.066937,2.923725,0.074922,0.052170,109.967520,91.019100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737726,74.389341,100.637709,100.000000,24.310840,44.493671,60.000000,41.439535,26.075949,29.389032,29.823543,0.204247,27.195306,90.389677,54.598714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.962603,70.587761,131.956863,140.528144,111.962750,114.339601,54.617166,14.286881,130.566923,5.342403,70.485356,45.569704,138.615403,131.431885,137.257958,130.077230,110.643144,128.565102,-0.056501,-1.714971,32.025740,-235.766163,127.802876,5.084108,26.607497,10.529153,11.043025,569.624787,18.614502,425292.009300,0.945243,20.656821,3.074110,2.944954,0.073853,0.052034,110.071708,91.000002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756543,74.357302,100.608002,100.000000,24.340485,44.493671,60.000000,41.278199,26.075949,29.389032,29.828396,0.206956,27.200246,90.910057,54.612552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.835961,70.480924,132.074037,140.469823,111.962464,114.328251,54.604764,14.284170,130.552281,5.342661,70.359379,45.737552,138.619183,131.631365,137.290244,130.206369,110.586947,128.650541,-0.056349,-1.714986,32.025740,-235.767895,126.870159,5.084200,26.586996,10.514603,12.702199,655.357653,18.510854,424956.239087,0.938910,20.274768,3.114260,2.930666,0.074846,0.051404,110.055104,91.002476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759376,74.380764,100.660518,100.000000,24.335483,44.493671,60.000000,41.302825,26.075949,29.389032,29.832783,0.205313,27.168729,90.629820,54.599255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
44.775389,70.480924,132.004319,140.469823,111.988011,114.331268,54.586558,14.296015,130.613974,5.340538,70.340960,45.661843,138.636609,131.564198,137.300000,130.091416,110.608445,128.633492,-0.056309,-1.716136,32.025740,-235.754907,126.900278,5.082412,26.598049,10.518155,21.530096,1111.194944,18.533626,424909.886840,0.941754,20.304567,3.155918,2.934814,0.076434,0.051522,110.100004,90.968574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779413,74.386680,100.670242,100.000000,24.337943,44.493671,60.000000,41.436036,26.075949,29.389032,29.835010,0.207087,27.150031,89.553551,54.604192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
45.050147,70.392585,132.156913,140.414294,112.015883,114.341952,54.618646,14.270042,130.628043,5.339603,70.422623,45.611505,138.579031,131.508453,137.281984,130.281390,110.538846,128.474315,-0.056396,-1.716108,32.025740,-235.779246,126.670357,5.081791,26.590584,10.509500,37.893352,1954.573853,18.597091,424920.729546,0.944531,20.347508,3.257697,2.945717,0.075308,0.051839,110.161946,90.965448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766237,74.385119,100.660742,100.000000,24.339370,44.493671,60.000000,41.471758,26.075949,29.389032,29.837063,0.206651,27.143090,90.579091,54.596137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.006500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.290000,0.000000
