OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
5:04:31 PM
53
53 best possible
Test Comments:
53
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
39.393877,70.492519,71.057382,108.065850,99.388485,103.964171,54.713489,14.266046,68.293753,4.488149,70.616754,40.167475,107.136212,68.549545,105.176175,67.121281,58.235676,63.328942,-0.058213,-1.386322,32.025740,-235.783731,76.504991,4.253672,15.462579,6.486394,18.100613,932.027785,9.301914,490403.864227,0.981612,26.920880,10.948061,1.797341,0.075672,0.052282,89.560129,79.917227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849175,61.033323,69.483809,100.000000,27.260328,100.000000,100.000000,100.000000,9.379747,27.584330,26.864748,0.208139,16.626982,44.615197,54.629664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.410791,70.494175,71.072319,108.063075,99.379189,103.954246,54.776121,14.268330,68.159403,4.488938,70.591682,40.083667,107.149911,68.622497,105.154432,67.134484,58.231515,63.294986,-0.058148,-1.387490,32.025740,-235.783572,76.563727,4.254441,15.489047,6.497429,10.080676,518.475687,9.366999,490385.511722,0.986044,27.134198,10.886854,1.804459,0.075109,0.052192,89.607628,79.895944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825680,61.043161,69.466000,100.000000,27.281594,100.000000,100.000000,100.000000,9.379747,27.584330,26.870568,0.207831,16.650692,45.203696,54.627569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.299802,70.494175,71.127339,108.063075,99.369130,103.956697,54.737483,14.289878,68.355666,4.489278,70.609410,40.238089,107.146947,68.619671,105.161027,67.204600,58.204189,63.377260,-0.058017,-1.387516,32.025740,-235.762513,76.070020,4.254674,15.485009,6.488504,10.869724,559.453091,9.358859,490319.449711,0.986577,27.125101,11.001212,1.803767,0.074627,0.052182,89.642123,79.945183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830061,61.087006,69.500069,100.000000,27.301106,100.000000,100.000000,100.000000,9.379747,27.584330,26.876217,0.210321,16.618219,44.964488,54.617056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.401025,70.480096,71.049655,108.052251,99.389619,103.951478,54.709817,14.270613,68.208592,4.490519,70.602073,40.145077,107.138814,68.521558,105.173203,67.133834,58.192904,63.286985,-0.057875,-1.387518,32.025740,-235.779982,75.968849,4.256166,15.445107,6.482157,14.044430,723.217396,9.354199,490274.488626,0.984903,27.104648,10.974462,1.803372,0.075109,0.053512,89.630841,79.929262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828210,61.122461,69.466513,100.000000,27.322320,100.000000,100.000000,100.000000,9.379747,27.584330,26.883201,0.208448,16.623683,45.008711,54.631670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.267618,70.473746,71.007275,108.036986,99.388647,103.956368,54.743102,14.272325,68.221092,4.492027,70.582093,40.048677,107.135257,68.529814,105.144523,67.050308,58.174590,63.241031,-0.057786,-1.387492,32.025740,-235.782026,76.422511,4.257561,15.480248,6.516072,13.197441,679.188484,9.414307,490392.574131,0.988626,27.249860,11.076661,1.809865,0.075261,0.053003,89.629817,79.948323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848592,61.182869,69.459652,100.000000,27.339888,100.000000,100.000000,100.000000,9.379747,27.584330,26.888452,0.208669,16.621068,44.761629,54.615797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.475268,70.458563,71.037147,108.043092,99.397089,103.950819,54.758870,14.274038,68.148277,4.492769,70.596855,40.203081,107.123481,68.474762,105.153843,66.965805,58.199774,63.318651,-0.057930,-1.388081,32.025740,-235.778027,76.051406,4.258699,15.482232,6.502495,7.747406,398.594984,9.352676,490322.419801,0.986300,27.103333,11.005788,1.803244,0.075052,0.052048,89.652063,79.928576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864955,61.224541,69.481597,100.000000,27.353807,100.000000,100.000000,100.000000,9.379747,27.584330,26.893829,0.207568,16.598386,44.868183,54.630618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.318804,70.458011,71.047457,108.053638,99.434050,103.956275,54.733170,14.272611,68.270245,4.493806,70.600014,40.187684,107.116838,68.506216,105.152366,67.138602,58.197533,63.210791,-0.058001,-1.387470,32.025740,-235.782068,76.472234,4.259615,15.473974,6.507886,3.915737,201.554701,9.400722,490434.353211,0.989347,27.271596,10.982246,1.808291,0.075290,0.052046,89.618674,79.915317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837653,61.274141,69.456133,100.000000,27.372235,100.000000,100.000000,100.000000,9.379747,27.584330,26.898615,0.207831,16.630210,45.050865,54.625032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.348265,70.458011,71.031551,108.053638,99.439451,103.969745,54.793930,14.261622,68.143380,4.494174,70.629219,40.132188,107.146809,68.502752,105.191982,67.095018,58.245047,63.216453,-0.057943,-1.386368,32.025740,-235.790115,76.202802,4.259973,15.451346,6.513980,7.212568,370.840785,9.317638,490241.815996,0.983359,26.984823,11.027746,1.799536,0.074900,0.052522,89.666096,79.950559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873961,61.312036,69.500945,100.000000,27.392028,100.000000,100.000000,100.000000,9.379747,27.584330,26.903801,0.205743,16.635276,44.889662,54.627382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.335553,70.456355,71.006941,108.058079,99.440909,103.917196,54.877289,14.271041,68.169142,4.494316,70.605914,40.133322,107.131463,68.467021,105.179784,67.111608,58.217446,63.280068,-0.057954,-1.387179,32.025740,-235.778900,76.125257,4.260163,15.472820,6.486700,16.218763,832.635784,9.387398,490343.601842,0.988098,27.188810,10.931748,1.806959,0.075192,0.052066,89.655307,79.922424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848782,61.331909,69.486164,100.000000,27.407727,100.000000,100.000000,100.000000,9.379747,27.584330,26.908948,0.207568,16.611963,45.168451,54.631611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.349701,70.450005,70.977830,108.051695,99.423148,103.892563,54.801719,14.261337,68.168263,4.494891,70.602703,40.155619,107.122418,68.444231,105.159156,66.967610,58.193548,63.229064,-0.058174,-1.388923,32.025740,-235.787461,75.947499,4.260389,15.477273,6.474061,28.248917,1452.237380,9.372365,490300.514241,0.986332,27.150249,10.889394,1.805202,0.073961,0.051786,89.644439,79.930299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823124,61.318179,69.474622,100.000000,27.419824,100.000000,100.000000,100.000000,9.379747,27.584330,26.914129,0.207436,16.625053,45.553751,54.631661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.255771,70.452766,71.029351,108.035598,99.421365,103.887795,54.750572,14.272896,68.236862,4.495575,70.626883,40.024720,107.123546,68.478037,105.181813,67.152089,58.238874,63.261191,-0.058499,-1.389516,32.025740,-235.775738,76.654931,4.261211,15.457656,6.505164,19.725345,1014.999762,9.367476,490111.021707,0.984676,27.165228,10.974948,1.805159,0.074372,0.051960,89.680017,79.926086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823056,61.328592,69.494023,100.000000,27.441698,100.000000,100.000000,100.000000,9.379747,27.584330,26.920764,0.207699,16.637764,45.129769,54.624501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.045588,70.450005,71.011197,108.018391,99.448390,103.900007,54.794670,14.269757,68.144159,4.496411,70.596871,40.028565,107.129510,68.556200,105.170252,67.112768,58.177490,63.151619,-0.058651,-1.390681,32.025740,-235.776264,76.609533,4.261929,15.480411,6.490379,10.428887,536.203500,9.352527,490025.225472,0.985402,27.140364,10.952384,1.803770,0.074687,0.052037,89.658567,79.901112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801865,61.295889,69.472893,100.000000,27.463476,100.000000,100.000000,100.000000,9.379747,27.584330,26.925980,0.206912,16.602497,45.086291,54.638152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.477501,70.450005,70.994254,108.018391,99.449151,103.923628,54.777058,14.266189,68.157099,4.496748,70.584682,40.270278,107.099227,68.462169,105.181748,67.098607,58.192385,63.223795,-0.058877,-1.393031,32.025740,-235.785549,76.664703,4.262182,15.495412,6.488558,-2.138559,-109.989817,9.404116,489962.115697,0.988831,27.266144,10.936328,1.809399,0.074636,0.053180,89.676573,79.891842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800550,61.244668,69.469737,100.000000,27.481036,100.000000,100.000000,100.000000,9.379747,27.584330,26.931023,0.207611,16.637728,45.277589,54.635211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.201092,70.446693,70.968153,108.012563,99.459456,103.942716,54.733717,14.262479,68.197680,4.496762,70.601857,40.192009,107.129618,68.498047,105.180725,66.986190,58.187634,63.341536,-0.058840,-1.396521,32.025740,-235.786156,77.108700,4.262478,15.490724,6.538646,10.366471,533.587921,9.491731,490233.326394,0.993884,27.539474,10.897841,1.818674,0.074084,0.052069,89.683756,79.927816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806133,61.227240,69.478336,100.000000,27.494085,100.000000,100.000000,100.000000,9.379747,27.584330,26.936027,0.208007,16.669606,45.873224,54.625897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.266628,70.441723,71.002170,108.004514,99.454824,103.927482,54.834881,14.269614,68.090245,4.495985,70.555740,40.060423,107.121117,68.492586,105.185755,67.079704,58.180060,63.273417,-0.058782,-1.399438,32.025740,-235.777060,77.064440,4.261711,15.489480,6.532912,11.853508,609.003781,9.304334,490114.347638,0.982695,26.973349,10.948747,1.798347,0.074202,0.051060,89.697138,79.932328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784782,61.193115,69.465465,100.000000,27.507850,100.000000,100.000000,100.000000,9.379747,27.584330,26.941097,0.208271,16.662755,44.816101,54.627678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.243435,70.414394,70.999789,107.992302,99.468979,103.905880,54.751797,14.277035,68.148822,4.495058,70.532081,40.099356,107.125577,68.463200,105.191024,67.106845,58.110019,63.218480,-0.058746,-1.401153,32.025740,-235.774213,76.531316,4.260905,15.508700,6.517731,4.716260,242.677415,9.418657,490340.242118,0.991133,27.331784,11.060713,1.810362,0.075142,0.051779,89.675461,79.937063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785288,61.161337,69.464446,100.000000,27.528638,100.000000,100.000000,100.000000,9.379747,27.584330,26.945974,0.207655,16.658517,45.280531,54.633598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.321151,70.414394,71.012235,107.992302,99.459677,103.917604,54.805891,14.274466,68.204601,4.494779,70.538760,40.066899,107.123987,68.523939,105.204976,67.078363,58.121473,63.167592,-0.058659,-1.402899,32.025740,-235.770901,76.465278,4.260272,15.512739,6.513223,23.869553,1227.006969,9.396676,490244.404636,0.987367,27.240871,11.006276,1.808206,0.074018,0.051980,89.707992,79.957659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783211,61.142048,69.475332,100.000000,27.543840,100.000000,100.000000,100.000000,9.379747,27.584330,26.950027,0.208007,16.702566,45.117504,54.637188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.242010,70.414117,71.010814,107.980091,99.462973,103.924337,54.786678,14.279175,68.083626,4.493980,70.567015,40.130736,107.124449,68.515070,105.186306,67.063840,58.145297,63.250820,-0.058762,-1.405825,32.025740,-235.767662,76.702163,4.259852,15.489228,6.502423,34.014258,1749.105594,9.403533,490253.020077,0.989225,27.243945,11.026269,1.809214,0.074616,0.051695,89.717570,79.943148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789511,61.142535,69.486384,100.000000,27.563562,100.000000,100.000000,100.000000,9.379747,27.584330,26.954722,0.207963,16.665603,45.284346,54.633598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.193900,70.406664,70.956570,107.977316,99.487460,103.929347,54.892385,14.274466,68.161453,4.493680,70.546104,40.111569,107.098713,68.436421,105.189204,67.070540,58.119720,63.212320,-0.058853,-1.408152,32.025740,-235.777109,77.328551,4.259216,15.499379,6.478911,19.348919,993.057961,9.373852,490248.823224,0.986253,27.142120,10.968426,1.805955,0.075121,0.052555,89.735096,79.935855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768847,61.095261,69.468206,100.000000,27.577217,100.000000,100.000000,100.000000,9.379747,27.584330,26.959423,0.207963,16.666180,45.065129,54.627205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.365006,70.410529,70.960770,107.973708,99.499620,103.912196,54.849382,14.277748,68.161467,4.492741,70.574262,40.120050,107.098251,68.558956,105.171600,67.074637,58.099262,63.205644,-0.059126,-1.410471,32.025740,-235.773010,76.915452,4.258137,15.494456,6.506209,5.822328,299.057673,9.408126,490271.548525,0.988809,27.245537,11.020457,1.809561,0.074857,0.052709,89.738090,79.971282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760053,61.112387,69.471686,100.000000,27.595174,100.000000,100.000000,100.000000,9.379747,27.584330,26.965372,0.208669,16.636412,45.239471,54.629408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.224685,70.416050,70.969436,107.981479,99.497853,103.876262,54.751574,14.273039,68.110341,4.492009,70.558158,40.073756,107.114920,68.393607,105.172367,67.083455,58.076492,63.101195,-0.059202,-1.409263,32.025740,-235.777556,75.644305,4.257382,15.490382,6.505254,14.269772,734.260952,9.417066,490356.913771,0.988242,27.301197,11.010953,1.810398,0.075298,0.052710,89.726286,79.941709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788694,61.106065,69.487418,100.000000,27.611056,100.000000,100.000000,100.000000,9.379747,27.584330,26.970139,0.209962,16.669642,45.282462,54.619338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.348320,70.416050,71.002602,107.981479,99.486115,103.882227,54.738201,14.270898,68.035634,4.491128,70.555875,40.020448,107.092922,68.434325,105.171041,67.080336,58.132650,63.155046,-0.059218,-1.409288,32.025740,-235.778553,76.637759,4.256304,15.489660,6.502189,3.997973,205.768690,9.342960,490240.980980,0.984225,27.080866,11.025328,1.802636,0.074034,0.052583,89.685916,79.927130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771937,61.114315,69.472659,100.000000,27.632291,100.000000,100.000000,100.000000,9.379747,27.584330,26.974993,0.208980,16.640397,44.774052,54.632870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.330240,70.408596,70.997760,107.981201,99.504301,103.888200,54.798272,14.268187,68.146675,4.490051,70.533632,40.037392,107.093514,68.496721,105.180405,67.167426,58.108658,63.185962,-0.059265,-1.409300,32.025740,-235.783061,76.312646,4.255584,15.489841,6.545660,26.607833,1367.957613,9.402066,490187.864356,0.989461,27.270189,10.952836,1.809305,0.076779,0.052677,89.683476,79.937377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759258,61.123747,69.485524,100.000000,27.649480,100.000000,100.000000,100.000000,9.379747,27.584330,26.979482,0.207261,16.657219,44.779941,54.708677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.241443,70.401419,70.975325,108.001461,99.504281,103.902702,54.901774,14.277748,68.216381,4.489206,70.564859,40.038993,107.100671,68.459987,105.186783,67.084252,58.119109,63.246128,-0.059386,-1.408678,32.025740,-235.772030,75.734183,4.254384,15.494637,6.524114,31.398404,1611.206458,9.356881,490049.056780,0.986404,27.108216,10.945807,1.804463,0.074927,0.052640,89.695981,79.944692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726845,61.088939,69.482964,100.000000,27.662634,100.000000,100.000000,100.000000,9.379747,27.584330,26.984120,0.208271,16.628659,44.774140,54.616161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.312165,70.402247,70.971204,108.014783,99.511879,103.918751,54.829907,14.272611,68.059411,4.488107,70.547407,40.000881,107.117768,68.572468,105.199140,67.026310,58.097487,63.229890,-0.059338,-1.406906,32.025740,-235.778310,77.118995,4.253480,15.514614,6.527990,8.984818,461.659499,9.363923,490123.402023,0.985851,27.124425,10.997990,1.805170,0.074880,0.053300,89.704343,79.956839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720611,61.096068,69.489864,100.000000,27.678872,100.000000,100.000000,100.000000,9.379747,27.584330,26.988479,0.207743,16.694686,45.179329,54.718944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.158265,70.402247,71.015426,108.014783,99.508727,103.921809,54.801480,14.274609,68.130052,4.487498,70.569164,40.070615,107.116329,68.470916,105.214837,67.073942,58.072590,63.243641,-0.059485,-1.407500,32.025740,-235.772065,75.635106,4.252485,15.522674,6.514774,21.063688,1082.859505,9.398301,490203.318589,0.986516,27.233582,11.042370,1.808683,0.075493,0.053720,89.705493,79.987530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707886,61.071485,69.522595,100.000000,27.702759,100.000000,100.000000,100.000000,9.379747,27.584330,26.993065,0.208581,16.638612,45.125306,54.631415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.250184,70.394241,71.022756,108.020889,99.469699,103.906894,54.834521,14.271612,68.124604,4.485705,70.498353,40.108553,107.108290,68.430458,105.220730,67.145752,58.095330,63.106624,-0.059758,-1.410404,32.025740,-235.779146,76.567988,4.250644,15.503670,6.508535,3.218751,165.372525,9.368347,490289.021853,0.986046,27.141740,11.049198,1.805324,0.074614,0.051902,89.699425,79.990006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675796,61.060909,69.479016,100.000000,27.716480,100.000000,100.000000,100.000000,9.379747,27.584330,26.997379,0.205399,16.690756,45.095844,54.683991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.212570,70.383751,70.969640,108.030325,99.476313,103.896365,54.902483,14.269899,68.078436,4.484299,70.496204,40.042028,107.120240,68.493362,105.225136,67.045764,58.086401,63.163188,-0.059955,-1.413879,32.025740,-235.779552,76.908746,4.248975,15.481655,6.482265,7.634632,391.765417,9.444853,490424.773447,0.990771,27.343565,11.086625,1.813549,0.073608,0.051622,89.718802,79.974332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687455,61.038704,69.495118,100.000000,27.734045,100.000000,100.000000,100.000000,9.379747,27.584330,27.001854,0.209068,16.664846,45.281568,54.704290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.146980,70.374089,70.949412,108.028382,99.432068,103.889272,54.831735,14.269471,68.120175,4.482291,70.496159,39.979711,107.110892,68.420793,105.223737,67.026919,58.076676,63.164393,-0.060131,-1.417973,32.025740,-235.781287,75.260414,4.247049,15.489264,6.522509,17.200797,883.784883,9.405346,490254.116271,0.987511,27.214943,10.938954,1.809489,0.074810,0.051934,89.726057,79.966905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676437,61.028424,69.490921,100.000000,27.751131,100.000000,100.000000,100.000000,9.379747,27.584330,27.007373,0.209782,16.660753,45.790595,54.713545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.228907,70.373537,70.960897,108.030603,99.404856,103.881570,54.948493,14.276892,68.015641,4.480994,70.551383,39.926705,107.099824,68.405802,105.216228,67.028961,58.083455,63.332769,-0.060382,-1.419752,32.025740,-235.775499,77.107939,4.246023,15.482809,6.503325,14.258744,731.064133,9.408404,490225.676351,0.987185,27.253782,10.999482,1.809870,0.076254,0.052538,89.758948,80.005910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699363,60.988647,69.485984,100.000000,27.766520,100.000000,100.000000,100.000000,9.379747,27.584330,27.011352,0.209872,16.656390,45.001544,54.717253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.113117,70.373537,70.961431,108.030603,99.427046,103.886564,54.914292,14.271755,68.019166,4.480304,70.557882,39.979720,107.112729,68.299406,105.222389,67.026432,58.095567,63.078363,-0.060458,-1.423239,32.025740,-235.778677,76.295003,4.244939,15.494060,6.494526,16.572416,850.218287,9.431173,490229.165961,0.990155,27.330230,11.010305,1.812385,0.075075,0.052710,89.788461,80.011152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721162,60.988419,69.502916,100.000000,27.779252,100.000000,100.000000,100.000000,9.379747,27.584330,27.015579,0.207655,16.668254,44.956946,54.717941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.276624,70.382647,70.916760,108.037263,99.413896,103.906879,54.773538,14.274323,67.987576,4.478937,70.581165,39.979852,107.106562,68.368554,105.208234,67.006509,58.098742,63.178386,-0.060429,-1.425555,32.025740,-235.779375,77.790801,4.243711,15.497197,6.520526,-2.468960,-126.991080,9.397763,490142.543891,0.985750,27.222139,11.156914,1.808893,0.076249,0.052603,89.815445,80.022858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701418,60.945842,69.501897,100.000000,27.798023,100.000000,100.000000,100.000000,9.379747,27.584330,27.020106,0.206391,16.634339,44.778567,54.705805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.245110,70.393413,70.912180,108.037541,99.398064,103.927776,54.785979,14.274038,68.001020,4.477716,70.564859,40.034796,107.116951,68.418816,105.219846,66.946411,58.068611,63.080809,-0.060527,-1.427297,32.025740,-235.774270,76.689357,4.242532,15.482881,6.502477,13.052361,671.196437,9.448238,490193.343353,0.989563,27.374178,10.912923,1.814262,0.074641,0.052328,89.837503,80.017691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724329,60.913598,69.503724,100.000000,27.811420,100.000000,100.000000,100.000000,9.379747,27.584330,27.024449,0.209603,16.628136,45.499633,54.624658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.234852,70.392861,70.902531,108.041704,99.425516,103.925728,54.738710,14.276321,68.019320,4.476280,70.541291,40.105953,107.097598,68.307735,105.208018,66.984386,58.038212,63.106436,-0.060734,-1.427832,32.025740,-235.775253,76.841257,4.241095,15.470151,6.496834,8.252751,424.750774,9.369952,490219.904357,0.987865,27.168694,11.000998,1.805572,0.073970,0.051365,89.873899,80.015954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725295,60.863817,69.489925,100.000000,27.824110,100.000000,100.000000,100.000000,9.379747,27.584330,27.029213,0.207480,16.605616,45.399051,54.627264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.253984,70.392861,70.897704,108.041704,99.437751,103.930810,54.841488,14.269757,67.978597,4.474497,70.572631,40.058941,107.122047,68.378873,105.219374,66.982385,58.044150,63.155700,-0.060694,-1.427801,32.025740,-235.781328,76.971909,4.239151,15.489156,6.498763,15.515170,797.034847,9.384571,490406.266822,0.988721,27.220768,10.942110,1.806905,0.074478,0.052473,89.852454,80.030352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749186,60.838014,69.522770,100.000000,27.837502,100.000000,100.000000,100.000000,9.379747,27.584330,27.033659,0.208492,16.643751,44.772988,54.623871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.362485,70.385683,70.921861,108.038929,99.429014,103.946880,54.801829,14.273752,68.012011,4.472239,70.560667,40.022490,107.104855,68.329540,105.179019,66.927709,58.022664,63.165246,-0.060676,-1.426629,32.025740,-235.773902,76.310380,4.236801,15.484233,6.491136,35.120376,1805.485852,9.386443,490460.509348,0.989833,27.233666,10.995899,1.807131,0.075272,0.052179,89.838240,80.024178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771111,60.774566,69.505310,100.000000,27.851611,100.000000,100.000000,100.000000,9.379747,27.584330,27.037893,0.209648,16.617426,45.240241,54.613034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.375612,70.382647,70.905367,108.031713,99.418658,103.932029,54.790284,14.275322,67.983672,4.470428,70.573911,40.058984,107.132565,68.403742,105.221150,66.959919,58.008845,63.207626,-0.060642,-1.424881,32.025740,-235.776906,76.969479,4.235171,15.464580,6.458807,19.649221,1010.349844,9.377642,490464.327131,0.987507,27.208581,11.034903,1.806128,0.075157,0.052580,89.801814,80.013583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797579,60.757656,69.508699,100.000000,27.869262,100.000000,100.000000,100.000000,9.379747,27.584330,27.042271,0.205485,16.595159,44.978414,54.677441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.288247,70.387064,70.883609,108.033655,99.440161,103.930108,54.715436,14.277463,67.941031,4.467532,70.531177,40.050079,107.110400,68.443507,105.214075,66.990906,58.024508,63.110679,-0.060605,-1.424880,32.025740,-235.772152,76.178179,4.231849,15.466077,6.491659,3.386732,174.381742,9.337918,490521.649820,0.985417,27.059317,11.065096,1.801763,0.074892,0.052880,89.819744,80.016133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798929,60.719162,69.506714,100.000000,27.883007,100.000000,100.000000,100.000000,9.379747,27.584330,27.047979,0.207218,16.670634,44.540913,54.617902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.368154,70.386512,70.904179,108.028937,99.408562,103.943284,54.742183,14.271184,67.991301,4.465514,70.577527,40.012449,107.118062,68.376865,105.243281,66.949261,58.010436,63.098523,-0.060702,-1.426682,32.025740,-235.781861,76.474886,4.229959,15.459568,6.503451,13.804271,710.430121,9.326967,490469.000277,0.985122,27.039112,11.117550,1.800743,0.074922,0.053488,89.864574,80.023336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826052,60.725990,69.512760,100.000000,27.899889,100.000000,100.000000,100.000000,9.379747,27.584330,27.052495,0.208802,16.619770,45.390025,54.636627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.196420,70.386512,70.919070,108.028937,99.407696,103.929662,54.773283,14.270470,67.896938,4.464485,70.572077,40.051858,107.104017,68.375334,105.211263,66.953111,57.976247,63.172411,-0.060768,-1.427241,32.025740,-235.780941,76.794942,4.228698,15.473685,6.486286,8.820159,453.667452,9.359690,490474.530791,0.988830,27.157883,11.013474,1.804194,0.074489,0.052767,89.885967,80.000274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819268,60.699000,69.515569,100.000000,27.921606,100.000000,100.000000,100.000000,9.379747,27.584330,27.056869,0.208625,16.608267,45.168427,54.626586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.361928,70.388996,70.927409,108.023942,99.399101,103.967693,54.728156,14.270613,68.006584,4.463300,70.532457,40.019675,107.123693,68.317240,105.213850,66.949505,58.018242,63.034125,-0.060828,-1.425503,32.025740,-235.780472,76.309851,4.227416,15.457350,6.535996,7.466429,384.354609,9.331216,490526.371043,0.986305,27.052731,11.016455,1.801054,0.074532,0.052424,89.915881,79.982960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821549,60.701723,69.502607,100.000000,27.934845,100.000000,100.000000,100.000000,9.379747,27.584330,27.061334,0.206608,16.626838,44.689296,54.626753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.327311,70.371328,70.865365,108.022831,99.397544,103.980599,54.873188,14.263906,67.991868,4.462178,70.546001,39.995100,107.120845,68.407048,105.231324,66.943124,57.982002,63.030030,-0.060731,-1.423175,32.025740,-235.784892,77.014842,4.226258,15.460415,6.514666,30.286747,1554.971510,9.406944,490610.348128,0.990277,27.277736,11.118045,1.809325,0.076121,0.053104,89.834746,79.992348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844334,60.708787,69.505468,100.000000,27.946916,100.000000,100.000000,100.000000,9.379747,27.584330,27.065750,0.208935,16.629434,45.090248,54.615876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.202827,70.372709,70.866534,108.034488,99.397792,103.967870,54.822665,14.275893,67.971005,4.460381,70.547715,39.995229,107.119393,68.356873,105.225483,66.987707,57.995538,63.005125,-0.060687,-1.419644,32.025740,-235.776825,75.460342,4.224285,15.474262,6.493227,27.911913,1434.364257,9.341365,490632.128265,0.986964,27.063360,10.949854,1.801929,0.076648,0.052209,89.931310,79.994465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837830,60.705996,69.519237,100.000000,27.959585,100.000000,100.000000,100.000000,9.379747,27.584330,27.069477,0.207174,16.614758,45.213030,54.619505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.156890,70.372709,70.892551,108.034488,99.396077,103.959473,54.901560,14.270898,67.945580,4.458977,70.551444,39.977402,107.107102,68.327504,105.231098,66.936752,57.993036,63.045838,-0.060589,-1.416724,32.025740,-235.781330,76.900934,4.222647,15.468276,6.491082,9.353356,479.968552,9.342811,490755.481143,0.985371,27.090991,10.982354,1.801938,0.074229,0.051599,89.957279,79.994078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877340,60.667432,69.507635,100.000000,27.976554,100.000000,100.000000,100.000000,9.379747,27.584330,27.073741,0.208625,16.595790,44.716316,54.633923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.225223,70.370776,70.878798,108.038929,99.371768,103.960021,54.789486,14.284027,67.911803,4.457571,70.545380,40.014734,107.126636,68.346686,105.236730,66.936191,57.957377,63.111530,-0.060372,-1.414977,32.025740,-235.768201,75.774888,4.221026,15.479780,6.490974,17.718819,911.103153,9.395478,490729.220135,0.989541,27.255525,10.946067,1.807689,0.074922,0.052500,89.975228,79.988858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868668,60.672102,69.508579,100.000000,27.991280,100.000000,100.000000,100.000000,9.379747,27.584330,27.077911,0.205959,16.597214,45.350689,54.632683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.145094,70.364703,70.824853,108.054193,99.328960,103.929135,54.783064,14.265618,68.031662,4.457575,70.528130,39.998112,107.125522,68.341364,105.214886,67.013450,57.979308,62.959264,-0.060367,-1.415576,32.025740,-235.786120,76.988165,4.221450,15.467176,6.476459,13.506589,694.591338,9.420500,490716.307129,0.989290,27.315833,10.985757,1.810474,0.075136,0.053296,90.032028,79.999156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875398,60.701555,69.535611,100.000000,28.001576,100.000000,100.000000,100.000000,9.379747,27.584330,27.082120,0.208315,16.669768,45.155229,54.625356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.301637,70.362771,70.874658,108.045035,99.335148,103.929972,54.835671,14.291591,67.892072,4.458268,70.517034,40.085486,107.111830,68.342798,105.217502,66.950436,57.937664,63.131173,-0.060435,-1.416170,32.025740,-235.756227,77.733178,4.221945,15.472369,6.484573,13.448851,690.958589,9.387796,490754.674180,0.989451,27.224210,11.081383,1.806970,0.075472,0.052639,90.044211,79.993847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849872,60.736196,69.500758,100.000000,28.018802,100.000000,100.000000,100.000000,9.379747,27.584330,27.087472,0.207787,16.600856,45.581005,54.637247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.035690,70.364979,70.879014,108.045312,99.303598,103.930020,54.861744,14.273752,68.003676,4.458957,70.549520,40.066998,107.105352,68.320052,105.222169,66.937814,57.949824,62.996455,-0.060529,-1.417348,32.025740,-235.778966,75.475496,4.222324,15.467267,6.532858,34.046714,1748.379044,9.407325,490593.144918,0.991444,27.323321,10.920384,1.809291,0.075353,0.052327,90.054707,80.014307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861799,60.765441,69.518151,100.000000,28.033249,100.000000,100.000000,100.000000,9.379747,27.584330,27.091537,0.206956,16.669426,45.159063,54.615040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.221030,70.364979,70.838502,108.045312,99.272209,103.922889,54.783010,14.270613,67.909339,4.459844,70.570453,40.064183,107.140406,68.226614,105.246947,66.865082,57.947651,63.134682,-0.060718,-1.419111,32.025740,-235.776551,77.022039,4.223056,15.461966,6.497338,13.551785,696.916297,9.351226,490605.169340,0.986240,27.116050,11.119019,1.803351,0.074738,0.051760,90.088691,80.047046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869762,60.764251,69.531368,100.000000,28.047218,100.000000,100.000000,100.000000,9.379747,27.584330,27.095732,0.207043,16.640469,45.003915,54.714096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.306237,70.364703,70.820042,108.046145,99.265632,103.935698,54.813106,14.269757,67.961436,4.460461,70.541165,40.093215,107.106437,68.307550,105.245179,66.941315,57.976638,63.053348,-0.060629,-1.420895,32.025740,-235.784432,75.293984,4.223584,15.471089,6.510843,17.327829,890.614451,9.466958,490707.236503,0.993024,27.467479,10.983858,1.815749,0.076065,0.053652,90.095936,80.050275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881630,60.776655,69.525088,100.000000,28.060783,100.000000,100.000000,100.000000,9.379747,27.584330,27.099867,0.208183,16.629002,45.743868,54.718728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.230679,70.361942,70.808057,108.049198,99.287194,103.937945,54.794574,14.263050,68.104274,4.460852,70.539772,39.903604,107.128275,68.248823,105.243953,66.979590,57.954171,62.910008,-0.060757,-1.420865,32.025740,-235.784114,76.137497,4.224066,15.501200,6.511114,9.555573,491.302727,9.377216,490592.900478,0.989315,27.223913,11.112233,1.806136,0.075823,0.052838,90.092944,80.066111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845035,60.759422,69.530742,100.000000,28.069948,100.000000,100.000000,100.000000,9.379747,27.584330,27.104007,0.206956,16.615930,45.291160,54.723301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.172402,70.359182,70.834971,108.053083,99.272455,103.946678,54.892597,14.263050,67.945576,4.461447,70.505841,39.922609,107.123136,68.342067,105.245977,66.888648,57.909388,63.108019,-0.060791,-1.420848,32.025740,-235.788688,76.023449,4.224407,15.499361,6.490811,4.017743,206.204619,9.337452,490555.592511,0.986580,27.111958,11.009013,1.801751,0.074945,0.052852,90.083053,80.058156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813071,60.756936,69.524349,100.000000,28.084696,100.000000,100.000000,100.000000,9.379747,27.584330,27.108039,0.206825,16.642038,44.852141,54.716554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.090084,70.359182,70.842012,108.053083,99.298026,103.930913,54.792963,14.275893,67.860031,4.461561,70.533409,39.907351,107.146296,68.359818,105.250860,66.935228,57.939249,63.173753,-0.060616,-1.422615,32.025740,-235.771924,75.464258,4.225130,15.486595,6.492470,11.044656,567.881067,9.367376,490639.613419,0.988980,27.208221,10.900480,1.804915,0.076532,0.052259,90.110190,80.051163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789490,60.747812,69.514362,100.000000,28.106141,100.000000,100.000000,100.000000,9.379747,27.584330,27.112050,0.207611,16.671085,45.262691,54.705559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.272542,70.348416,70.824929,108.064462,99.293105,103.887468,54.783549,14.275037,67.928308,4.461994,70.513067,40.011916,107.129048,68.337205,105.235163,66.913999,57.895307,63.108416,-0.060608,-1.423201,32.025740,-235.776865,75.883046,4.225587,15.486667,6.516234,7.815887,401.937113,9.399272,490794.100304,0.988875,27.281935,11.126168,1.808288,0.075169,0.053348,90.155425,80.053049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762322,60.749330,69.514611,100.000000,28.114278,100.000000,100.000000,100.000000,9.379747,27.584330,27.115790,0.209425,16.663602,45.445496,54.634857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.168285,70.351452,70.809654,108.066405,99.284715,103.863200,54.713538,14.270613,67.988769,4.462390,70.514714,39.971106,107.130306,68.339161,105.243598,66.987805,57.899095,63.012414,-0.060445,-1.423196,32.025740,-235.780962,76.480025,4.225815,15.478824,6.495067,19.579368,1008.170195,9.434923,490700.536426,0.992774,27.390108,11.156267,1.812276,0.076199,0.053337,90.166369,80.057150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796879,60.756531,69.514196,100.000000,28.131458,100.000000,100.000000,100.000000,9.379747,27.584330,27.121158,0.210727,16.629651,45.445111,54.641741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.214366,70.344275,70.837085,108.063352,99.253393,103.845671,54.888010,14.271326,68.013345,4.462139,70.549079,40.007881,107.151465,68.403999,105.270789,66.949893,57.927066,63.022759,-0.060288,-1.423805,32.025740,-235.779268,76.204022,4.226027,15.460613,6.496221,-1.797506,-92.262004,9.348268,490480.822036,0.987529,27.139812,11.140611,1.803421,0.075657,0.051854,90.159257,80.058566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806943,60.765852,69.530161,100.000000,28.145244,100.000000,100.000000,100.000000,9.379747,27.584330,27.125148,0.208051,16.663314,44.637825,54.708421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.366257,70.350900,70.853052,108.065572,99.224320,103.826295,54.878396,14.281459,67.905802,4.461948,70.531163,39.996896,107.138323,68.258726,105.258810,66.904775,57.912541,63.071090,-0.060377,-1.425553,32.025740,-235.766032,76.599698,4.225721,15.466059,6.524618,14.532098,746.031058,9.387672,490410.783950,0.991409,27.279611,11.049168,1.807831,0.076395,0.052450,90.214984,80.081732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816477,60.762473,69.533271,100.000000,28.161600,100.000000,100.000000,100.000000,9.379747,27.584330,27.128858,0.208492,16.595177,44.549043,54.636067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
