OSU 80 Ton Compressor Load Stand
39.215453,70.350900,70.839918,108.065572,99.242570,103.807995,54.780148,14.279175,67.993082,4.461744,70.530841,39.957902,107.158613,68.367517,105.274368,67.016414,57.941675,63.021630,-0.060178,-1.426105,32.025740,-235.768152,76.231449,4.226099,15.474425,6.505110,8.199664,421.699265,9.372327,490242.165191,0.986821,27.211950,11.030649,1.806406,0.075138,0.053510,90.196834,80.099454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811920,60.780527,69.526719,100.000000,28.173916,100.000000,100.000000,100.000000,9.379747,27.584330,27.132999,0.206651,16.667839,45.048262,54.625435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.281489,70.351728,70.829121,108.072511,99.257603,103.815320,54.770087,14.276607,67.929551,4.462386,70.468457,40.002603,107.164317,68.312437,105.281681,66.914265,57.945677,63.033100,-0.060062,-1.424350,32.025740,-235.775948,76.948085,4.226809,15.462398,6.501161,7.763118,399.321534,9.309043,490118.103426,0.982717,27.019600,11.089308,1.799842,0.074532,0.051788,90.218521,80.081210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842397,60.802908,69.537310,100.000000,28.187881,100.000000,100.000000,100.000000,9.379747,27.584330,27.137008,0.208051,16.604210,44.649391,54.630815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.143487,70.321914,70.834295,108.068903,99.241772,103.812236,54.788460,14.275322,67.895906,4.462811,70.464631,39.956811,107.139045,68.337490,105.279064,67.004086,57.926194,63.047650,-0.060033,-1.420861,32.025740,-235.774946,76.210302,4.227900,15.479708,6.504118,30.206072,1553.227791,9.369239,490044.412614,0.988391,27.217150,11.015007,1.806429,0.074497,0.052095,90.216782,80.088882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838008,60.798475,69.512279,100.000000,28.200693,100.000000,100.000000,100.000000,9.379747,27.584330,27.141001,0.208980,16.613153,45.338411,54.618384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.201358,70.308388,70.821922,108.065295,99.252324,103.802963,54.812323,14.262621,67.947436,4.463874,70.498609,39.999663,107.165380,68.217805,105.283145,66.905821,57.899470,63.041479,-0.059989,-1.418532,32.025740,-235.789117,76.305449,4.229004,15.485117,6.502748,30.400164,1562.527627,9.338960,490041.103480,0.986851,27.131401,11.021483,1.803117,0.076682,0.052867,90.242522,80.130915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851819,60.848917,69.538646,100.000000,28.212248,100.000000,100.000000,100.000000,9.379747,27.584330,27.143831,0.207568,16.625594,44.887885,54.631956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.263460,70.308388,70.780098,108.065295,99.266696,103.803139,54.868660,14.276036,67.892697,4.464526,70.503528,39.958336,107.142160,68.148936,105.255881,66.880773,57.886820,62.993678,-0.059761,-1.416193,32.025740,-235.773089,76.043288,4.229710,15.458432,6.476441,10.358069,531.844202,9.398656,490088.447286,0.990173,27.282644,11.054253,1.809606,0.077091,0.052982,90.239662,80.120642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832954,60.880210,69.501257,100.000000,28.225813,100.000000,100.000000,100.000000,9.379747,27.584330,27.147010,0.208139,16.670778,44.974038,54.623085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.156816,70.320810,70.762649,108.070568,99.252545,103.795642,54.745500,14.269471,67.865703,4.465378,70.529194,39.861944,107.137122,68.212549,105.273549,66.849435,57.903794,63.047022,-0.059721,-1.411537,32.025740,-235.774916,75.950086,4.230613,15.471161,6.491154,15.296005,787.153771,9.369638,490051.561467,0.988045,27.193132,11.075341,1.806619,0.074404,0.051841,90.214667,80.119136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843893,60.877411,69.525889,100.000000,28.235125,100.000000,100.000000,100.000000,9.379747,27.584330,27.150900,0.207087,16.574604,45.140184,54.641613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.394509,70.325503,70.737951,108.074731,99.220604,103.776483,54.724753,14.278604,67.904255,4.466776,70.525555,39.971788,107.133414,68.246547,105.254685,66.952118,57.892078,63.094027,-0.059679,-1.408042,32.025740,-235.773624,76.111773,4.232188,15.451003,6.481544,11.886154,611.909980,9.333583,490048.111288,0.985348,27.111688,11.044326,1.802696,0.075594,0.052194,90.226892,80.140115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847497,60.857977,69.508935,100.000000,28.247246,100.000000,100.000000,100.000000,9.379747,27.584330,27.155903,0.208492,16.568401,44.843050,54.630077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.203865,70.326607,70.753538,108.074454,99.237628,103.747616,54.743147,14.277177,67.889753,4.467932,70.484533,40.047681,107.145203,68.248555,105.270092,66.901146,57.849304,62.974904,-0.059459,-1.406846,32.025740,-235.774397,76.846029,4.233457,15.463949,6.483185,4.435984,228.291731,9.375094,490046.468412,0.990425,27.264031,11.076081,1.807160,0.074293,0.051638,90.206783,80.133711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822837,60.869577,69.513245,100.000000,28.256940,100.000000,100.000000,100.000000,9.379747,27.584330,27.159598,0.208846,16.596601,45.271373,54.636273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.131333,70.311976,70.761305,108.060577,99.240960,103.738220,54.769438,14.271897,67.805369,4.469548,70.456620,40.004553,107.124420,68.190928,105.273172,66.855773,57.896540,63.001619,-0.059391,-1.406852,32.025740,-235.777227,76.614121,4.234750,15.461605,6.505128,24.743521,1272.779601,9.266017,489874.862257,0.984180,26.957259,11.130709,1.795630,0.074754,0.052324,90.227541,80.134211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843084,60.848908,69.529943,100.000000,28.270320,100.000000,100.000000,100.000000,9.379747,27.584330,27.163336,0.206088,16.624260,44.443023,54.623134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.177071,70.311976,70.731763,108.060577,99.227721,103.732397,54.929521,14.275465,67.824790,4.471443,70.468952,40.005847,107.140721,68.172739,105.264403,66.815173,57.869999,62.932708,-0.059396,-1.408639,32.025740,-235.778560,76.165412,4.237006,15.440221,6.488161,32.754358,1679.938061,9.348601,489910.995087,0.988742,27.208061,11.064684,1.804759,0.075641,0.053974,90.239678,80.153870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821893,60.835903,69.499612,100.000000,28.284771,100.000000,100.000000,100.000000,9.379747,27.584330,27.166529,0.210186,16.644995,44.763044,54.634473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.081925,70.310044,70.708805,108.061964,99.235776,103.724756,54.974971,14.268472,67.807338,4.473601,70.502556,40.051159,107.137908,68.177197,105.289085,66.770370,57.900137,63.004234,-0.059470,-1.411554,32.025740,-235.785226,75.665517,4.238913,15.456827,6.486105,11.367729,582.557372,9.380342,489788.677483,0.990119,27.288676,11.041861,1.808303,0.073825,0.051957,90.258564,80.146326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838067,60.858105,69.504844,100.000000,28.292099,100.000000,100.000000,100.000000,9.379747,27.584330,27.170010,0.209246,16.670381,45.516185,54.618059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.055895,70.320258,70.730796,108.060577,99.229269,103.738709,54.872690,14.269614,67.872383,4.475098,70.503199,39.957925,107.138768,68.217436,105.277193,66.886900,57.882275,62.902534,-0.059441,-1.415034,32.025740,-235.782287,76.385863,4.240648,15.441808,6.489892,18.719326,961.089773,9.353516,489791.378992,0.985935,27.228599,11.005411,1.805438,0.075816,0.053618,90.227991,80.129745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835641,60.850203,69.516288,100.000000,28.303218,100.000000,100.000000,100.000000,9.379747,27.584330,27.173529,0.206521,16.623971,44.501135,54.688250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.297336,70.319154,70.732661,108.058079,99.206176,103.744998,54.735653,14.271184,67.868723,4.477287,70.516422,39.909789,107.143021,68.174838,105.279463,66.872172,57.905892,62.922876,-0.059454,-1.417383,32.025740,-235.779737,76.492344,4.243180,15.482683,6.488540,12.083320,621.936366,9.388524,489738.812141,0.987630,27.351700,11.040653,1.809246,0.074349,0.052262,90.243436,80.136761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821802,60.865177,69.517994,100.000000,28.315093,100.000000,100.000000,100.000000,9.379747,27.584330,27.177447,0.208139,16.590994,44.868251,54.698793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.071009,70.319154,70.706807,108.058079,99.207934,103.722373,54.811878,14.271326,67.867558,4.478546,70.535888,39.942094,107.141573,68.101040,105.294353,66.879649,57.880331,62.902451,-0.059349,-1.418554,32.025740,-235.780412,76.989305,4.244453,15.468042,6.473827,-1.956157,-100.544670,9.406381,489864.339074,0.990339,27.396161,10.965538,1.811015,0.075097,0.052167,90.263000,80.142203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811564,60.924054,69.536790,100.000000,28.326970,100.000000,100.000000,100.000000,9.379747,27.584330,27.181043,0.207392,16.628479,45.546847,54.671009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.202522,70.327712,70.691054,108.063352,99.206270,103.705029,54.916680,14.267473,67.900969,4.480397,70.559015,40.002404,107.162870,68.220039,105.260699,66.875144,57.849672,62.985931,-0.059087,-1.420909,32.025740,-235.781978,76.838446,4.246324,15.472495,6.493155,34.151620,1752.011793,9.303425,489734.401379,0.986296,27.078066,10.960529,1.799935,0.074262,0.052136,90.274820,80.129559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820109,60.984691,69.528139,100.000000,28.341192,100.000000,100.000000,100.000000,9.379747,27.584330,27.186175,0.208183,16.628767,44.698158,54.624265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.141414,70.335993,70.680274,108.074731,99.247936,103.665402,54.931016,14.263906,67.933684,4.482036,70.594449,39.860602,107.163267,68.206493,105.290194,66.822520,57.879581,62.923107,-0.058992,-1.424415,32.025740,-235.788976,76.588508,4.247891,15.448497,6.479849,25.986645,1332.792607,9.392797,489782.375158,0.990866,27.375170,10.967406,1.809700,0.074909,0.052604,90.293079,80.126301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835483,61.018245,69.531068,100.000000,28.350062,100.000000,100.000000,100.000000,9.379747,27.584330,27.190155,0.207436,16.622403,45.289978,54.629969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.169466,70.350072,70.693719,108.075009,99.280594,103.651940,54.828674,14.272040,67.815318,4.483933,70.583309,39.954340,107.148665,68.259613,105.266786,66.818431,57.884188,62.924712,-0.058887,-1.428516,32.025740,-235.775287,76.101945,4.249745,15.470278,6.491623,9.024208,463.693838,9.331316,489712.020429,0.985252,27.210930,11.074394,1.803227,0.075562,0.054040,90.284141,80.131609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799030,61.054428,69.512363,100.000000,28.362191,100.000000,100.000000,100.000000,9.379747,27.584330,27.193969,0.208669,16.617084,44.822667,54.622259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.086356,70.354765,70.721422,108.074731,99.297931,103.639496,54.722863,14.267616,67.883624,4.486180,70.531149,39.928312,107.144594,68.240139,105.271474,66.882784,57.853178,62.873112,-0.058903,-1.434966,32.025740,-235.783305,75.315828,4.251807,15.459568,6.518777,20.090755,1034.325984,9.351919,489504.911974,0.986296,27.299446,10.987051,1.805767,0.074743,0.052109,90.302915,80.112062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799762,61.091234,69.501289,100.000000,28.371301,100.000000,100.000000,100.000000,9.379747,27.584330,27.198332,0.209782,16.624494,45.083357,54.624835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.110739,70.354765,70.705258,108.074731,99.311477,103.633478,54.837257,14.259910,67.804823,4.487991,70.541279,39.893479,107.149611,68.244702,105.264148,66.778105,57.852168,62.940170,-0.058880,-1.439658,32.025740,-235.791175,76.253953,4.253770,15.449092,6.509653,12.606376,647.656226,9.341931,489438.462364,0.987279,27.276681,10.983910,1.804817,0.074827,0.052296,90.298296,80.129120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789631,61.120849,69.495310,100.000000,28.384578,100.000000,100.000000,100.000000,9.379747,27.584330,27.202471,0.208315,16.620726,44.769123,54.618482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.267844,70.342066,70.665094,108.061687,99.303597,103.617043,54.800673,14.256200,67.718740,4.489457,70.527810,39.976835,107.139685,68.154292,105.292062,66.746689,57.860708,63.033751,-0.059102,-1.441986,32.025740,-235.797335,75.693708,4.255136,15.477814,6.493516,-1.585484,-81.509068,9.382917,489485.229628,0.991349,27.390594,10.967716,1.809363,0.075310,0.052751,90.344206,80.134979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806682,61.149379,69.492524,100.000000,28.397553,100.000000,100.000000,100.000000,9.379747,27.584330,27.206099,0.207875,16.619464,44.726916,54.640276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.284569,70.339582,70.682810,108.060577,99.318924,103.610707,54.744197,14.271326,67.821306,4.490231,70.516512,39.917241,107.154728,68.253828,105.304353,66.854224,57.842424,62.910613,-0.059144,-1.439655,32.025740,-235.778615,76.999584,4.255201,15.441393,6.458645,14.513503,746.902917,9.368227,489447.684778,0.988559,27.358531,11.030066,1.807822,0.074111,0.052720,90.367938,80.132340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829468,61.150988,69.510196,100.000000,28.402284,100.000000,100.000000,100.000000,9.379747,27.584330,27.209982,0.208536,16.563551,44.971380,54.629576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.219442,70.328816,70.688796,108.055026,99.277705,103.572866,54.799738,14.280460,67.817200,4.490767,70.530341,39.934171,107.126608,68.243004,105.303664,66.760192,57.806889,62.967086,-0.059092,-1.437328,32.025740,-235.768338,76.635083,4.255978,15.454645,6.495193,5.294162,272.175333,9.289978,489264.032541,0.984763,27.139619,11.107045,1.799566,0.076138,0.052147,90.379116,80.156771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833320,61.136844,69.510023,100.000000,28.414182,100.000000,100.000000,100.000000,9.379747,27.584330,27.213768,0.207524,16.608375,44.690254,54.664430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.070357,70.328816,70.692879,108.055026,99.246274,103.551321,54.843475,14.274609,67.768365,4.491400,70.522225,39.821599,107.143242,68.106612,105.304396,66.766564,57.839004,63.030939,-0.059037,-1.434424,32.025740,-235.773699,75.769059,4.256483,15.442709,6.465497,14.570939,748.501327,9.286228,489257.289839,0.985260,27.115219,11.012779,1.799251,0.074766,0.052908,90.362214,80.159350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853197,61.124615,69.501425,100.000000,28.426792,100.000000,100.000000,100.000000,9.379747,27.584330,27.217244,0.207305,16.583583,44.530515,54.626606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.001902,70.331300,70.662998,108.065572,99.283992,103.526835,54.782881,14.261480,67.725818,4.491743,70.567333,39.827475,107.160497,68.105425,105.347202,66.714484,57.847231,62.945984,-0.058672,-1.429188,32.025740,-235.791238,76.605172,4.257132,15.442709,6.500999,33.980819,1747.507184,9.311799,489164.335770,0.985639,27.189833,11.099952,1.802392,0.075729,0.053131,90.408630,80.187045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884942,61.109267,69.519089,100.000000,28.437177,100.000000,100.000000,100.000000,9.379747,27.584330,27.221055,0.207568,16.566851,44.871002,54.636706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.074684,70.335165,70.651351,108.097767,99.286290,103.493671,54.719180,14.273895,67.785630,4.493477,70.581909,39.944338,107.149733,68.118658,105.314889,66.827946,57.819196,62.930648,-0.058699,-1.425662,32.025740,-235.777679,74.816804,4.258573,15.457350,6.491605,2.898704,149.243122,9.374887,489070.061938,0.988703,27.385689,11.126182,1.809374,0.074968,0.052067,90.363813,80.170808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869953,61.035004,69.510951,100.000000,28.444901,100.000000,100.000000,100.000000,9.379747,27.584330,27.226190,0.206651,16.624043,45.222691,54.630490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.117993,70.347035,70.659068,108.114420,99.233270,103.485051,54.803467,14.259910,67.799756,4.494347,70.520278,39.901764,107.157468,68.119559,105.290359,66.661413,57.856377,62.925152,-0.058594,-1.425682,32.025740,-235.784967,76.587123,4.259361,15.438959,6.484122,6.948118,357.181650,9.395484,488972.548854,0.991441,27.478297,11.040320,1.811783,0.075834,0.052559,90.405278,80.170123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870973,61.029743,69.506936,100.000000,28.453927,100.000000,100.000000,100.000000,9.379747,27.584330,27.229995,0.206999,16.614487,45.264700,54.652973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.182323,70.326331,70.660270,108.115252,99.225419,103.458138,54.784593,14.274323,67.704176,4.495006,70.484519,39.844867,107.162788,68.236050,105.309244,66.765953,57.809300,62.948543,-0.058489,-1.425702,32.025740,-235.773004,76.583263,4.259952,15.442511,6.498745,11.220987,577.035594,9.358510,488841.634469,0.990293,27.386346,11.054331,1.808111,0.075702,0.051423,90.405344,80.175110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889829,60.998027,69.481677,100.000000,28.467804,100.000000,100.000000,100.000000,9.379747,27.584330,27.234262,0.206608,16.564417,45.286490,54.640974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.170652,70.326331,70.635019,108.115252,99.194828,103.451004,54.814893,14.272611,67.947783,4.496898,70.494837,39.962546,107.161038,68.178555,105.300315,66.698071,57.798799,62.983560,-0.058654,-1.424526,32.025740,-235.777494,76.036110,4.261182,15.456520,6.473881,9.462990,486.362189,9.341216,488724.623269,0.987536,27.341267,11.012125,1.806306,0.075954,0.053761,90.416712,80.174312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865147,61.004569,69.477963,100.000000,28.473821,100.000000,100.000000,100.000000,9.379747,27.584330,27.237473,0.209872,16.626117,45.126785,54.721334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.055529,70.319430,70.617363,108.108314,99.181564,103.448678,54.785922,14.273182,67.719868,4.498189,70.504720,39.839989,107.164154,68.264844,105.318584,66.707117,57.797115,62.961603,-0.058756,-1.424507,32.025740,-235.778393,76.967012,4.262318,15.456088,6.490703,33.663395,1731.087161,9.310740,488631.882614,0.985821,27.236060,11.080591,1.803371,0.075727,0.053534,90.453990,80.165292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901643,61.012889,69.506196,100.000000,28.486278,100.000000,100.000000,100.000000,9.379747,27.584330,27.240961,0.207130,16.662304,45.064802,54.611893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.074763,70.311148,70.643103,108.116640,99.156111,103.428468,54.883596,14.274466,67.808755,4.499567,70.486684,39.885619,107.175083,68.108433,105.325555,66.699438,57.782887,62.991781,-0.058838,-1.425101,32.025740,-235.774332,75.235714,4.263263,15.454717,6.471952,24.393122,1252.145589,9.309468,488624.461392,0.985524,27.251383,11.123100,1.803264,0.075014,0.052064,90.444752,80.165375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882318,61.022741,69.524963,100.000000,28.497649,100.000000,100.000000,100.000000,9.379747,27.584330,27.244587,0.206348,16.602317,44.357857,54.699786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.154409,70.301210,70.658044,108.126631,99.140018,103.393988,54.750729,14.275180,67.674633,4.500881,70.494193,39.799266,107.175835,68.048129,105.327106,66.713515,57.777093,62.878063,-0.058914,-1.426849,32.025740,-235.778029,76.803730,4.264295,15.465860,6.490757,9.245766,475.754564,9.354601,488660.604408,0.989143,27.395815,11.104715,1.808127,0.074830,0.053161,90.435933,80.178182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901801,61.050376,69.499319,100.000000,28.504301,100.000000,100.000000,100.000000,9.379747,27.584330,27.247890,0.207875,16.606734,45.162898,54.625465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.973819,70.301210,70.637567,108.126631,99.122704,103.394046,54.738427,14.275322,67.764012,4.502006,70.467680,39.855449,107.168881,68.068229,105.330099,66.721970,57.747463,62.816338,-0.058911,-1.428123,32.025740,-235.776416,75.914658,4.265414,15.454663,6.466633,18.173799,935.369913,9.350085,488572.501983,0.986646,27.362225,11.146525,1.807896,0.074750,0.052876,90.390395,80.164904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878330,61.035492,69.475910,100.000000,28.514073,100.000000,100.000000,100.000000,9.379747,27.584330,27.251072,0.207087,16.610322,45.312302,54.645793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.077631,70.303419,70.591297,108.127464,99.092597,103.419864,54.727914,14.274751,67.627625,4.502792,70.501306,39.827589,107.166163,68.057516,105.340925,66.714065,57.778471,62.934606,-0.058935,-1.428255,32.025740,-235.772576,76.904787,4.265913,15.467735,6.495626,13.543802,697.206917,9.316019,488369.574553,0.986517,27.247592,11.048331,1.804600,0.074717,0.052308,90.410922,80.191004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922855,61.059466,69.498187,100.000000,28.526548,100.000000,100.000000,100.000000,9.379747,27.584330,27.254561,0.206304,16.617949,44.815524,54.630736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.113808,70.303419,70.572067,108.122746,99.105621,103.387587,54.777280,14.260766,67.714644,4.504352,70.499434,39.844954,107.169871,68.077229,105.318736,66.722245,57.752982,62.849285,-0.058971,-1.430628,32.025740,-235.790482,76.657485,4.267100,15.448154,6.494255,15.923627,818.976649,9.389027,488510.341005,0.991672,27.485216,11.021457,1.812436,0.075755,0.052411,90.410700,80.172330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925899,61.083927,69.496715,100.000000,28.531089,100.000000,100.000000,100.000000,9.379747,27.584330,27.259153,0.206521,16.585711,45.338653,54.617892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.100916,70.313633,70.605409,108.131627,99.075086,103.392906,54.806670,14.273324,67.680623,4.505296,70.545210,39.788477,107.164789,68.124631,105.343932,66.636853,57.745052,62.918814,-0.058982,-1.434144,32.025740,-235.777597,74.927344,4.267845,15.447740,6.485510,34.292392,1762.764728,9.336405,488528.235774,0.989273,27.350723,11.098676,1.806437,0.075227,0.052829,90.398610,80.191257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940946,61.110019,69.489725,100.000000,28.544614,100.000000,100.000000,100.000000,9.379747,27.584330,27.262597,0.208271,16.594924,45.255501,54.634572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.158844,70.333233,70.589397,108.133570,99.031760,103.392388,54.936740,14.265476,67.641230,4.505981,70.587915,39.919512,107.162801,68.007998,105.333171,66.672194,57.754613,62.898885,-0.059003,-1.436461,32.025740,-235.786099,76.285297,4.268187,15.437498,6.500692,23.192656,1189.371694,9.313406,488407.331267,0.987088,27.303151,11.046105,1.804275,0.074558,0.052974,90.388363,80.191959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.918511,61.158664,69.474242,100.000000,28.551103,100.000000,100.000000,100.000000,9.379747,27.584330,27.266440,0.205485,16.626820,45.096652,54.624166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.080812,70.333233,70.563580,108.133570,99.007682,103.379411,54.842855,14.273752,67.661275,4.507019,70.593364,39.926164,107.176868,68.089888,105.335315,66.602078,57.732820,62.758613,-0.059168,-1.440544,32.025740,-235.774392,75.786477,4.269183,15.452698,6.488359,9.745029,500.602564,9.327361,488468.663861,0.986984,27.330314,11.117652,1.805723,0.074974,0.052448,90.399804,80.209275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952737,61.216272,69.486795,100.000000,28.557040,100.000000,100.000000,100.000000,9.379747,27.584330,27.270690,0.208051,16.623755,44.784694,54.613919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.023527,70.343723,70.574260,108.146059,98.971014,103.374023,54.796501,14.272040,67.670839,4.507887,70.581693,39.940533,107.181971,68.053332,105.345612,66.660993,57.732675,62.810117,-0.059276,-1.445782,32.025740,-235.782312,77.193967,4.269808,15.455817,6.478803,18.238301,937.694872,9.299140,488447.296153,0.983117,27.273790,11.089862,1.802642,0.074742,0.052105,90.413441,80.205444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960978,61.274486,69.476273,100.000000,28.562981,100.000000,100.000000,100.000000,9.379747,27.584330,27.274802,0.208139,16.613189,45.254603,54.620931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.152128,70.349244,70.585207,108.146614,98.986596,103.372261,54.767535,14.276464,67.666111,4.508439,70.579088,39.922053,107.190052,68.047614,105.350525,66.666069,57.763270,62.909057,-0.059359,-1.446951,32.025740,-235.775274,76.352086,4.270167,15.427834,6.467624,19.448976,1000.468768,9.325722,488463.139729,0.986798,27.376354,10.983221,1.805581,0.074477,0.052512,90.408851,80.215559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.000166,61.317389,69.471984,100.000000,28.576835,100.000000,100.000000,100.000000,9.379747,27.584330,27.278703,0.206912,16.589587,44.824255,54.622003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.044358,70.347312,70.569740,108.146059,98.965989,103.375130,54.736408,14.277748,67.695833,4.509286,70.590318,39.813855,107.199442,68.046444,105.349178,66.700112,57.733494,62.971067,-0.059459,-1.447098,32.025740,-235.768109,77.636941,4.270872,15.462597,6.486791,3.402146,175.108292,9.352498,488479.258439,0.989170,27.462237,11.030550,1.808505,0.074717,0.051929,90.421929,80.190251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.009562,61.382212,69.478741,100.000000,28.585341,100.000000,100.000000,100.000000,9.379747,27.584330,27.282820,0.208227,16.619229,44.933925,54.646157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.175495,70.347312,70.569568,108.146059,98.929636,103.390846,54.733910,14.271184,67.653149,4.509345,70.606279,39.904753,107.209157,68.081430,105.360112,66.559579,57.743920,62.766328,-0.059491,-1.446577,32.025740,-235.780228,75.890451,4.271032,15.466762,6.474368,0.144167,7.420617,9.299753,488359.923073,0.986183,27.298623,11.090512,1.802845,0.075107,0.052077,90.464784,80.215575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.057101,61.465817,69.472831,100.000000,28.590667,100.000000,100.000000,100.000000,9.379747,27.584330,27.286717,0.207787,16.606211,44.945401,54.633824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.039074,70.355593,70.577289,108.155773,98.893239,103.393351,54.886367,14.265333,67.700906,4.509887,70.547764,39.917258,107.208565,67.978574,105.350352,66.638640,57.734191,62.770598,-0.059480,-1.440723,32.025740,-235.785588,76.009253,4.271353,15.456124,6.464866,34.500790,1770.902085,9.342697,488479.671814,0.989705,27.438401,11.176987,1.807425,0.075237,0.053086,90.556306,80.222090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102175,61.533937,69.455762,100.000000,28.603453,100.000000,100.000000,100.000000,9.379747,27.584330,27.292265,0.207436,16.606644,44.867830,54.631061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.211218,70.350624,70.569143,108.143561,98.868962,103.367633,54.803389,14.261908,67.548426,4.510414,70.565425,39.855355,107.203794,68.051870,105.369880,66.644342,57.743828,62.796720,-0.059506,-1.436583,32.025740,-235.791627,76.395615,4.271709,15.450913,6.496473,17.819422,916.043691,9.287844,488470.729477,0.986327,27.266004,10.979192,1.801370,0.075684,0.052636,90.548158,80.226555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147866,61.596388,69.459038,100.000000,28.613189,100.000000,100.000000,100.000000,9.379747,27.584330,27.296145,0.207305,16.600171,44.698885,54.635860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.068776,70.336821,70.585205,108.128574,98.840423,103.339261,54.741376,14.271184,67.704305,4.510643,70.536099,39.847575,107.182434,68.081594,105.334518,66.679532,57.686480,62.820035,-0.059611,-1.433103,32.025740,-235.778431,76.317927,4.271752,15.464796,6.511150,11.610242,597.524296,9.348504,488575.735819,0.987339,27.453638,10.992832,1.807863,0.074629,0.052349,90.527407,80.220316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.127211,61.618296,69.412858,100.000000,28.623220,100.000000,100.000000,100.000000,9.379747,27.584330,27.300125,0.208492,16.615461,45.066896,54.632683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.110034,70.342066,70.552936,108.145782,98.817234,103.312276,54.879067,14.273467,67.631080,4.511257,70.569311,39.871300,107.217968,68.070791,105.375321,66.653620,57.726330,62.774162,-0.059716,-1.430756,32.025740,-235.774187,77.081020,4.271948,15.442817,6.484861,20.377378,1046.096090,9.270496,488348.987389,0.983895,27.222430,11.007126,1.799718,0.074872,0.051470,90.565351,80.235754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173474,61.678805,69.452576,100.000000,28.631254,100.000000,100.000000,100.000000,9.379747,27.584330,27.303568,0.207699,16.626279,44.719128,54.629389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.178459,70.342066,70.557288,108.145782,98.800264,103.262585,54.737287,14.276607,67.661841,4.512501,70.565882,39.862744,107.229272,68.132984,105.383067,66.616992,57.715246,62.792156,-0.059753,-1.429566,32.025740,-235.768761,76.283702,4.273267,15.456430,6.501449,-0.273664,-14.085254,9.332255,488374.620688,0.988580,27.395775,11.085827,1.806691,0.074766,0.052677,90.606136,80.250789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188192,61.732209,69.467388,100.000000,28.633780,100.000000,100.000000,100.000000,9.379747,27.584330,27.307576,0.209291,16.659130,44.760725,54.709965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.146093,70.337097,70.578467,108.165487,98.802477,103.228346,54.769784,14.274609,67.653469,4.513330,70.488878,39.821274,107.206287,68.056719,105.346076,66.613691,57.675671,62.845007,-0.059994,-1.427244,32.025740,-235.771085,77.171409,4.274330,15.478175,6.463694,10.633195,546.956436,9.305040,488156.977118,0.984733,27.346759,11.003958,1.803960,0.074550,0.052095,90.587096,80.236440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164594,61.774191,69.413825,100.000000,28.643079,100.000000,100.000000,100.000000,9.379747,27.584330,27.311303,0.210908,16.642146,44.800573,54.686725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.301306,70.323571,70.560907,108.181307,98.778590,103.239975,54.781769,14.272325,67.731597,4.513820,70.501914,39.742158,107.243122,68.116598,105.404523,66.701860,57.734467,62.811055,-0.060128,-1.424311,32.025740,-235.779903,76.070415,4.274947,15.451977,6.455075,11.777040,605.661653,9.272077,487912.038875,0.984950,27.256867,11.031529,1.800920,0.074613,0.052378,90.614504,80.258437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212213,61.851563,69.443993,100.000000,28.654674,100.000000,100.000000,100.000000,9.379747,27.584330,27.315129,0.207699,16.625323,44.302314,54.699039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.988895,70.310044,70.553622,108.189356,98.732712,103.227634,54.828548,14.280317,67.733541,4.514572,70.558672,39.893419,107.225664,68.061773,105.370284,66.565942,57.688509,62.919440,-0.060157,-1.422541,32.025740,-235.767174,75.544061,4.275563,15.454645,6.514954,5.186656,266.508246,9.287507,487835.807253,0.984905,27.294403,11.119499,1.802950,0.074958,0.052868,90.584459,80.248121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206851,61.903134,69.428562,100.000000,28.661637,100.000000,100.000000,100.000000,9.379747,27.584330,27.318428,0.208891,16.601686,44.035918,54.628543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.020757,70.323295,70.508374,108.204899,98.689529,103.227397,54.805763,14.268900,67.541036,4.514720,70.551081,39.932358,107.220634,68.086345,105.354481,66.619391,57.684114,62.815466,-0.059873,-1.420191,32.025740,-235.775813,76.487450,4.275767,15.440257,6.481400,20.658278,1061.934874,9.218017,487686.153437,0.980572,27.077284,11.029616,1.795383,0.076092,0.053929,90.594815,80.229492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178752,61.941824,69.425889,100.000000,28.668317,100.000000,100.000000,100.000000,9.379747,27.584330,27.322799,0.207436,16.600478,44.381586,54.633844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.169293,70.323295,70.529633,108.204899,98.655754,103.234954,54.776420,14.269899,67.611332,4.514623,70.531974,39.750452,107.231874,68.056917,105.395240,66.606048,57.669632,62.813200,-0.059913,-1.420184,32.025740,-235.782492,76.357432,4.275800,15.435082,6.471501,3.266196,167.988104,9.348807,487844.918516,0.988058,27.474179,11.174770,1.809582,0.075263,0.053377,90.595869,80.235069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137745,61.974196,69.418664,100.000000,28.673632,100.000000,100.000000,100.000000,9.379747,27.584330,27.326784,0.209024,16.628984,44.754522,54.622544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.055158,70.326331,70.545141,108.209062,98.646444,103.228639,54.923773,14.277605,67.652216,4.515450,70.530507,39.876251,107.204797,67.991828,105.359328,66.591589,57.637817,62.836251,-0.059727,-1.421348,32.025740,-235.775929,77.300364,4.276873,15.459027,6.520940,9.442126,484.327850,9.325161,487854.377467,0.987627,27.445457,11.084009,1.806945,0.074115,0.052033,90.542163,80.208188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094916,61.977921,69.418431,100.000000,28.684073,100.000000,100.000000,100.000000,9.379747,27.584330,27.330550,0.206434,16.611242,44.954363,54.725356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.035007,70.325503,70.560759,108.219609,98.636466,103.207992,54.746221,14.283028,67.655841,4.515784,70.553335,39.827257,107.228036,67.952592,105.382227,66.662203,57.656527,62.854733,-0.059792,-1.422490,32.025740,-235.768056,76.601920,4.277506,15.467068,6.510645,8.053400,414.433768,9.266908,487849.494774,0.984187,27.250130,11.096416,1.800636,0.075242,0.052998,90.571510,80.251826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083889,62.026287,69.433145,100.000000,28.691721,100.000000,100.000000,100.000000,9.379747,27.584330,27.334254,0.204971,16.627830,44.334177,54.719072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.137109,70.333509,70.523040,108.233764,98.649997,103.216041,54.789051,14.276321,67.551889,4.516604,70.574448,39.906804,107.229048,68.029967,105.390812,66.656474,57.637695,62.892591,-0.059805,-1.422504,32.025740,-235.767249,76.240506,4.278375,15.497648,6.494399,23.684186,1217.852442,9.318845,487938.296074,0.984588,27.403206,11.149338,1.806295,0.075285,0.052255,90.574862,80.277766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.119008,62.082228,69.452358,100.000000,28.701769,100.000000,100.000000,100.000000,9.379747,27.584330,27.337926,0.207568,16.666144,45.141947,54.720429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.032063,70.333509,70.521131,108.233764,98.675059,103.234696,54.976684,14.269757,67.613314,4.517178,70.507971,39.814635,107.248078,67.955515,105.366450,66.531913,57.622774,62.730621,-0.059811,-1.424224,32.025740,-235.779858,77.192826,4.278574,15.499974,6.509473,19.273716,987.681493,9.329070,487813.266965,0.988131,27.428901,11.147546,1.807628,0.074141,0.052370,90.584813,80.274718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098600,62.030231,69.433907,100.000000,28.704835,100.000000,100.000000,100.000000,9.379747,27.584330,27.341903,0.207043,16.637332,45.514140,54.713338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.062203,70.329368,70.565135,108.250416,98.653070,103.233039,54.811533,14.274323,67.685054,4.517318,70.537868,39.819689,107.252524,68.009648,105.406775,66.713474,57.647869,62.731270,-0.059894,-1.425949,32.025740,-235.777578,77.000949,4.279161,15.493537,6.505885,17.479994,898.461188,9.277779,487851.258763,0.984677,27.302617,11.201022,1.801948,0.074788,0.052583,90.595185,80.269224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096600,62.074711,69.448274,100.000000,28.713972,100.000000,100.000000,100.000000,9.379747,27.584330,27.345559,0.205872,16.646167,44.697633,54.719377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.045825,70.314185,70.537562,108.250694,98.606756,103.202192,54.753066,14.271469,67.624343,4.518118,70.482485,39.773951,107.234346,68.018899,105.399710,66.494673,57.616925,62.824075,-0.059873,-1.427147,32.025740,-235.774715,76.399465,4.279344,15.465337,6.485907,8.565562,440.734867,9.323930,488015.574971,0.984343,27.440784,11.067612,1.806749,0.074992,0.053021,90.623343,80.266153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.094636,62.075243,69.432292,100.000000,28.726980,100.000000,100.000000,100.000000,9.379747,27.584330,27.349297,0.208625,16.667659,45.033792,54.693944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.934862,70.302867,70.492652,108.254580,98.601878,103.174385,54.768319,14.271897,67.646018,4.518702,70.483585,39.910015,107.249539,67.941788,105.415738,66.624181,57.620998,62.797895,-0.059706,-1.427145,32.025740,-235.776737,76.154992,4.279835,15.473217,6.521030,3.336334,171.620853,9.320874,487939.135696,0.986461,27.396971,11.043112,1.806481,0.074494,0.052397,90.647922,80.281597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.083926,62.087482,69.441290,100.000000,28.732860,100.000000,100.000000,100.000000,9.379747,27.584330,27.352444,0.207787,16.629056,45.275038,54.709817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
