OSU 80 Ton Compressor Load Stand
39.065924,70.307007,70.527041,108.255690,98.603406,103.142438,54.857235,14.271897,67.657295,4.520443,70.500485,39.706805,107.249271,67.987265,105.413477,66.573168,57.616803,62.820095,-0.059748,-1.428327,32.025740,-235.777554,75.602047,4.281791,15.461299,6.508445,25.221747,1295.302642,9.318551,487842.023247,0.987630,27.403343,11.159080,1.806533,0.076467,0.053661,90.653203,80.265624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075754,62.077566,69.433832,100.000000,28.735369,100.000000,100.000000,100.000000,9.379747,27.584330,27.356759,0.207130,16.617426,44.666555,54.719731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.931525,70.307007,70.492388,108.255690,98.592255,103.144572,54.861174,14.259339,67.654543,4.521085,70.534393,39.806329,107.259144,67.872466,105.420984,66.554743,57.606843,62.785989,-0.059614,-1.429504,32.025740,-235.788152,75.950723,4.282090,15.467681,6.493282,8.610771,442.187967,9.353209,487738.536577,0.990096,27.538242,11.131033,1.810528,0.075572,0.052497,90.609187,80.283394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036222,62.087550,69.448923,100.000000,28.745904,100.000000,100.000000,100.000000,9.379747,27.584330,27.360342,0.205959,16.579039,45.013461,54.634798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.133363,70.317498,70.486159,108.265959,98.574640,103.169755,54.751709,14.271469,67.530366,4.521084,70.541664,39.828205,107.279108,67.962626,105.427048,66.594905,57.601224,62.668669,-0.059370,-1.429546,32.025740,-235.781086,76.705551,4.282778,15.473848,6.506065,20.925950,1076.756488,9.301989,487540.548018,0.984620,27.369714,11.155559,1.805334,0.075112,0.052107,90.664546,80.300061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.023850,62.111936,69.477429,100.000000,28.752186,100.000000,100.000000,100.000000,9.379747,27.584330,27.364157,0.209425,16.620401,44.908896,54.674747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.075451,70.316945,70.497244,108.271510,98.563622,103.162720,54.902289,14.272325,67.665078,4.521735,70.524758,39.922138,107.293505,67.814783,105.429127,66.628031,57.609622,62.759798,-0.059367,-1.428391,32.025740,-235.777289,76.098152,4.283135,15.474839,6.516288,3.882528,199.229742,9.352085,487631.462602,0.988236,27.546786,11.134282,1.810676,0.074486,0.052791,90.666144,80.303318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.987382,62.112865,69.452494,100.000000,28.755629,100.000000,100.000000,100.000000,9.379747,27.584330,27.367761,0.208492,16.605959,45.407614,54.624481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.990116,70.314461,70.487318,108.272620,98.589495,103.169627,54.728565,14.274038,67.626094,4.521478,70.535165,39.904358,107.285330,67.906304,105.404592,66.477848,57.600474,62.722822,-0.059171,-1.424876,32.025740,-235.776393,77.364018,4.283051,15.446153,6.498366,5.707883,293.826515,9.266407,487680.878481,0.984970,27.291529,11.032351,1.801178,0.074904,0.053629,90.656533,80.325568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.985901,62.123099,69.444303,100.000000,28.765523,100.000000,100.000000,100.000000,9.379747,27.584330,27.371343,0.208891,16.610484,44.246942,54.627255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.067529,70.314461,70.452877,108.272620,98.615359,103.181141,54.740201,14.274609,67.644480,4.522587,70.539920,39.719588,107.287918,67.993411,105.418744,66.482982,57.616704,62.757510,-0.059199,-1.421876,32.025740,-235.778273,75.881639,4.284089,15.453545,6.481490,9.571502,492.610517,9.293245,487658.819698,0.983771,27.367119,11.107505,1.804131,0.075924,0.051779,90.687946,80.319642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.957863,62.147607,69.471104,100.000000,28.772332,100.000000,100.000000,100.000000,9.379747,27.584330,27.374854,0.209603,16.626279,44.573617,54.717882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.979679,70.319430,70.443739,108.272620,98.602683,103.174064,54.751158,14.271469,67.582993,4.523006,70.560448,39.781261,107.288069,67.911751,105.447589,66.586593,57.596431,62.749147,-0.059286,-1.420004,32.025740,-235.781576,76.948495,4.284180,15.463606,6.508409,13.913845,715.951899,9.328235,487744.707639,0.989284,27.476987,11.082763,1.807825,0.076649,0.052758,90.702064,80.297855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.954282,62.180854,69.454849,100.000000,28.774192,100.000000,100.000000,100.000000,9.379747,27.584330,27.378579,0.207568,16.604823,44.656042,54.696413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.000196,70.320258,70.447191,108.275396,98.575288,103.178247,54.818326,14.278462,67.616136,4.523276,70.545235,39.845594,107.285468,67.905002,105.430236,66.568976,57.563611,62.678927,-0.059032,-1.419983,32.025740,-235.772133,76.716949,4.284629,15.457368,6.481940,34.166796,1755.935161,9.288196,487732.094565,0.987070,27.375055,11.098328,1.803361,0.074571,0.051397,90.708972,80.321654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916664,62.180626,69.421239,100.000000,28.776366,100.000000,100.000000,100.000000,9.379747,27.584330,27.382205,0.208625,16.619464,44.313193,54.711421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.964477,70.318878,70.444151,108.282890,98.568729,103.165982,54.821170,14.270898,67.526036,4.523560,70.528779,39.723187,107.273469,67.873556,105.421794,66.447165,57.583838,62.775511,-0.058845,-1.418826,32.025740,-235.776592,76.468726,4.284779,15.472856,6.505091,9.848623,506.124342,9.323244,487785.413298,0.989215,27.495711,11.110936,1.807191,0.074821,0.052576,90.712228,80.303632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916172,62.197302,69.417103,100.000000,28.785045,100.000000,100.000000,100.000000,9.379747,27.584330,27.385864,0.207743,16.629128,44.916669,54.711519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.018434,70.310320,70.473565,108.300098,98.573066,103.133803,54.753229,14.282315,67.567035,4.523190,70.475500,39.781061,107.303102,67.920306,105.422409,66.605425,57.559676,62.742689,-0.058824,-1.414189,32.025740,-235.770403,77.029499,4.284682,15.464995,6.492236,13.679974,703.891174,9.315623,487859.909610,0.987485,27.469503,11.079373,1.806329,0.074414,0.051799,90.757844,80.350619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.962930,62.224334,69.433138,100.000000,28.795543,100.000000,100.000000,100.000000,9.379747,27.584330,27.390657,0.206825,16.591552,44.652524,54.720419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.078972,70.310320,70.441625,108.300098,98.574467,103.109305,54.860158,14.272896,67.642114,4.523649,70.502379,39.804292,107.295130,67.968306,105.444704,66.619964,57.554738,62.650671,-0.058790,-1.411287,32.025740,-235.781782,75.400076,4.284945,15.476029,6.488828,6.513890,334.513299,9.329182,487777.995162,0.988289,27.515197,11.147687,1.807907,0.075370,0.052143,90.718665,80.343762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979941,62.231850,69.427438,100.000000,28.801136,100.000000,100.000000,100.000000,9.379747,27.584330,27.393976,0.207436,16.617336,44.907319,54.724481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.958787,70.297898,70.432232,108.313698,98.592919,103.098578,54.855265,14.261765,67.524094,4.523980,70.498561,39.707719,107.292796,67.961592,105.425627,66.548857,57.541990,62.714631,-0.058772,-1.409522,32.025740,-235.785889,76.483904,4.285019,15.458504,6.508716,34.203966,1756.661711,9.309636,487636.042541,0.987711,27.435543,11.141773,1.806161,0.075673,0.053212,90.710048,80.334631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007829,62.218502,69.416114,100.000000,28.806144,100.000000,100.000000,100.000000,9.379747,27.584330,27.397108,0.208183,16.613477,45.012108,54.728769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.070842,70.297898,70.450035,108.316751,98.593351,103.082934,54.766665,14.271897,67.526708,4.524240,70.491283,39.745303,107.316928,67.938025,105.445835,66.447186,57.566551,62.776184,-0.058738,-1.409531,32.025740,-235.781638,76.497462,4.285447,15.460992,6.511673,15.717158,808.514333,9.274078,487501.115983,0.983905,27.355860,11.062324,1.802545,0.074877,0.053262,90.695193,80.351983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036787,62.206653,69.442409,100.000000,28.812482,100.000000,100.000000,100.000000,9.379747,27.584330,27.400490,0.206956,16.593301,44.708107,54.726291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.929154,70.291272,70.437632,108.318139,98.608735,103.070482,54.853642,14.274181,67.538144,4.524344,70.446485,39.808663,107.302523,67.832015,105.447333,66.502763,57.556958,62.728352,-0.058882,-1.410554,32.025740,-235.772493,75.937990,4.285351,15.474497,6.487295,15.691193,805.898754,9.322512,487514.440284,0.987135,27.501721,11.133737,1.807865,0.077539,0.053312,90.671382,80.316408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.013840,62.145404,69.418001,100.000000,28.819292,100.000000,100.000000,100.000000,9.379747,27.584330,27.403871,0.208448,16.618634,44.780377,54.715050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.921022,70.291272,70.403644,108.318139,98.603219,103.063682,54.786603,14.285597,67.557896,4.524273,70.470393,39.683632,107.302039,67.821348,105.449239,66.595506,57.557824,62.606727,-0.058782,-1.410910,32.025740,-235.769408,76.476409,4.285310,15.464310,6.488359,7.838929,403.099592,9.276905,487341.884634,0.985524,27.354133,11.165590,1.803136,0.074325,0.053002,90.640211,80.336517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070246,62.090023,69.413872,100.000000,28.820354,100.000000,100.000000,100.000000,9.379747,27.584330,27.407020,0.209782,16.614397,44.825541,54.708854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.819324,70.278574,70.381093,108.312587,98.595698,103.041154,54.776533,14.269471,67.503362,4.523897,70.510818,39.722735,107.304670,67.822889,105.447095,66.549229,57.558314,62.693280,-0.058709,-1.412829,32.025740,-235.781287,76.232514,4.284823,15.489534,6.485655,6.133851,315.477696,9.333683,487357.432716,0.987690,27.534179,11.131347,1.809380,0.075378,0.052864,90.587613,80.310758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075903,62.035408,69.401898,100.000000,28.823805,100.000000,100.000000,100.000000,9.379747,27.584330,27.409927,0.208625,16.661655,44.777068,54.702225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.995379,70.291548,70.445316,108.315918,98.603019,103.041032,54.775036,14.274751,67.487396,4.523772,70.512166,39.651994,107.331584,67.839457,105.458535,66.456233,57.576956,62.730555,-0.058678,-1.414024,32.025740,-235.772413,77.599191,4.285083,15.481312,6.486322,8.238451,423.733604,9.328898,487326.080666,0.989056,27.544909,11.018905,1.808885,0.075608,0.052419,90.617703,80.373180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116489,62.014759,69.422773,100.000000,28.832303,100.000000,100.000000,100.000000,9.379747,27.584330,27.413090,0.207611,16.665153,44.469417,54.715197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.879404,70.297622,70.424735,108.315918,98.613391,103.033701,54.866301,14.273610,67.628281,4.524083,70.516058,39.710954,107.316341,67.844368,105.439667,66.469434,57.542618,62.733984,-0.058583,-1.414051,32.025740,-235.773391,75.783071,4.285265,15.485766,6.524222,21.037664,1080.243926,9.365219,487249.539178,0.991785,27.666537,11.097835,1.813043,0.075633,0.052733,90.599251,80.339342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.098483,61.906528,69.373548,100.000000,28.840212,100.000000,100.000000,100.000000,9.379747,27.584330,27.416757,0.206956,16.667461,44.890250,54.710575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.081168,70.295137,70.385910,108.320359,98.634224,103.023155,54.784996,14.276321,67.529825,4.524110,70.488693,39.722925,107.321055,67.888957,105.445189,66.454869,57.545375,62.625039,-0.058300,-1.414051,32.025740,-235.771823,77.028073,4.285313,15.457134,6.534824,9.048101,465.292248,9.304196,487149.343859,0.987014,27.447141,11.113369,1.806504,0.074386,0.052135,90.600283,80.368261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110471,61.866246,69.419451,100.000000,28.842276,100.000000,100.000000,100.000000,9.379747,27.584330,27.421407,0.207524,16.614848,44.815438,54.714941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.965544,70.295137,70.360992,108.320359,98.603531,103.035990,54.764662,14.270613,67.464625,4.524466,70.510062,39.767735,107.316833,67.853640,105.468852,66.491699,57.547013,62.763472,-0.058334,-1.412291,32.025740,-235.781942,76.989244,4.285375,15.480032,6.505452,3.740037,192.400175,9.348870,487243.300533,0.988486,27.606196,11.150851,1.811364,0.075077,0.051740,90.622925,80.380514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096090,61.801041,69.411517,100.000000,28.845568,100.000000,100.000000,100.000000,9.379747,27.584330,27.424698,0.208625,16.665387,45.173269,54.715168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.762072,70.294585,70.378586,108.317583,98.573980,103.038253,54.742904,14.273324,67.544969,4.525296,70.544330,39.746405,107.336108,67.967753,105.487777,66.435412,57.540368,62.712804,-0.058179,-1.411694,32.025740,-235.774330,75.922939,4.285644,15.471197,6.511781,10.836918,557.709371,9.252534,487090.073329,0.984336,27.337790,11.048164,1.801019,0.078280,0.052556,90.633546,80.369536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099617,61.772334,69.414099,100.000000,28.848221,100.000000,100.000000,100.000000,9.379747,27.584330,27.428031,0.207611,16.594221,44.585423,54.724678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.934281,70.302591,70.395525,108.325077,98.583087,103.026037,54.854772,14.261480,67.470202,4.525701,70.533990,39.745769,107.334916,67.795595,105.474626,66.421937,57.533163,62.691981,-0.057964,-1.411100,32.025740,-235.786991,76.971300,4.286150,15.455330,6.511835,13.283778,682.239993,9.297797,487202.732973,0.987976,27.490050,11.173482,1.805723,0.074730,0.053747,90.597042,80.356373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095463,61.690618,69.400766,100.000000,28.856137,100.000000,100.000000,100.000000,9.379747,27.584330,27.431375,0.207130,16.668669,44.567075,54.707044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.935202,70.301762,70.400744,108.328408,98.575753,103.012076,54.783460,14.289450,67.544588,4.526273,70.521862,39.655810,107.361989,67.915663,105.484632,66.507928,57.562027,62.652696,-0.057928,-1.409330,32.025740,-235.760491,75.944612,4.286667,15.468565,6.493642,34.082901,1752.738342,9.389671,487318.834191,0.993985,27.758287,11.133684,1.815656,0.076351,0.052154,90.552294,80.395949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.116277,61.643726,69.394764,100.000000,28.863725,100.000000,100.000000,100.000000,9.379747,27.584330,27.435031,0.207043,16.626153,45.227143,54.638860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.008547,70.301762,70.364095,108.328408,98.585385,103.010799,54.916134,14.280174,67.483829,4.527181,70.538063,39.700625,107.335840,67.849460,105.507432,66.481539,57.528485,62.659418,-0.057959,-1.407577,32.025740,-235.769440,77.667267,4.287650,15.464346,6.461386,13.038050,668.871478,9.318203,487206.150633,0.987130,27.538733,11.121794,1.808060,0.076282,0.052992,90.598213,80.397730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.096429,61.585142,69.384941,100.000000,28.863387,100.000000,100.000000,100.000000,9.379747,27.584330,27.438436,0.208007,16.657580,44.987173,54.691633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.971411,70.310044,70.344705,108.321747,98.603922,102.979334,54.870760,14.269471,67.482116,4.527738,70.563931,39.729720,107.340213,67.794589,105.486313,66.482408,57.536831,62.633534,-0.057833,-1.405825,32.025740,-235.780796,75.376420,4.287993,15.454267,6.521121,17.623408,904.854825,9.317815,487082.257297,0.988254,27.536690,11.056892,1.808151,0.074561,0.051677,90.591253,80.404215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105152,61.542809,69.401061,100.000000,28.866992,100.000000,100.000000,100.000000,9.379747,27.584330,27.442122,0.207392,16.618256,45.004260,54.630579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.001131,70.322190,70.384149,108.322302,98.612672,102.959626,54.762766,14.263906,67.581967,4.528415,70.563998,39.807160,107.370284,67.833846,105.506098,66.538774,57.543216,62.686735,-0.057922,-1.402290,32.025740,-235.784238,76.575945,4.288815,15.457783,6.495896,12.326568,634.142401,9.277918,487106.774717,0.983855,27.440006,11.096603,1.803812,0.074742,0.053059,90.632641,80.430515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.134915,61.526735,69.394900,100.000000,28.875125,100.000000,100.000000,100.000000,9.379747,27.584330,27.445641,0.208846,16.620816,44.603924,54.710860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.989400,70.319706,70.384715,108.329241,98.591857,102.949016,54.911870,14.277748,67.412923,4.529297,70.544870,39.783804,107.369049,67.862575,105.505657,66.539578,57.512285,62.720329,-0.057749,-1.399975,32.025740,-235.775460,76.999642,4.289475,15.495574,6.492254,23.646646,1213.202524,9.286911,486970.031618,0.985399,27.497223,11.064504,1.805034,0.074774,0.053131,90.628406,80.391389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133624,61.480581,69.381009,100.000000,28.884312,100.000000,100.000000,100.000000,9.379747,27.584330,27.450853,0.207875,16.653271,44.779415,54.628759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.992274,70.314461,70.352609,108.328685,98.591644,102.941189,54.814722,14.272754,67.545706,4.529734,70.539314,39.843947,107.366802,67.834024,105.503006,66.507529,57.519237,62.618043,-0.057823,-1.399971,32.025740,-235.774574,75.807015,4.289649,15.486757,6.518362,29.460023,1514.139416,9.281533,486867.641242,0.986371,27.470203,11.106929,1.804669,0.074095,0.053251,90.650082,80.407174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.131691,61.435873,69.387449,100.000000,28.886552,100.000000,100.000000,100.000000,9.379747,27.584330,27.454414,0.208315,16.659707,44.441912,54.705874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.835259,70.314461,70.328535,108.328685,98.560864,102.928779,54.937467,14.262907,67.454631,4.530731,70.544210,39.683845,107.347895,67.854113,105.459345,66.411304,57.490976,62.673003,-0.057886,-1.398807,32.025740,-235.789321,77.308182,4.290653,15.471991,6.515585,10.053698,515.569488,9.285498,486880.280615,0.983905,27.483175,11.168666,1.805227,0.074629,0.051992,90.639100,80.400980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105703,61.427252,69.361658,100.000000,28.885321,100.000000,100.000000,100.000000,9.379747,27.584330,27.457859,0.207919,16.622186,44.668701,54.712522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.870646,70.317774,70.355822,108.333126,98.551865,102.930054,54.728825,14.275180,67.387963,4.531543,70.475306,39.532218,107.346145,67.887488,105.507402,66.481108,57.499261,62.669605,-0.057975,-1.400007,32.025740,-235.778029,75.068537,4.291721,15.482574,6.508968,20.524834,1056.558406,9.276323,486820.044167,0.985483,27.474143,11.067880,1.804270,0.074458,0.051552,90.685958,80.398796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130459,61.398577,69.375640,100.000000,28.890054,100.000000,100.000000,100.000000,9.379747,27.584330,27.461532,0.207436,16.651504,44.530202,54.714302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.806729,70.294033,70.378293,108.327298,98.579157,102.941434,54.758759,14.276178,67.514809,4.531570,70.478728,39.809036,107.361402,67.856915,105.527079,66.417731,57.493075,62.619999,-0.057880,-1.397629,32.025740,-235.775396,76.852535,4.292171,15.467681,6.495698,9.393988,483.310681,9.337265,486889.492169,0.987449,27.681359,11.146575,1.810945,0.074613,0.051946,90.714439,80.426387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113587,61.399156,69.378676,100.000000,28.898542,100.000000,100.000000,100.000000,9.379747,27.584330,27.465139,0.209113,16.596024,44.908231,54.632762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.923997,70.286027,70.357476,108.339788,98.575327,102.937262,54.754902,14.268900,67.515703,4.531006,70.488252,39.759687,107.361842,67.815121,105.510785,66.390732,57.508288,62.660387,-0.057969,-1.394104,32.025740,-235.782184,75.638372,4.292100,15.443196,6.491010,-1.465545,-75.406050,9.328371,486867.332229,0.990261,27.637915,11.135173,1.809999,0.074567,0.052438,90.729882,80.428898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093278,61.358536,69.376237,100.000000,28.902498,100.000000,100.000000,100.000000,9.379747,27.584330,27.467821,0.207480,16.618057,44.969839,54.628513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.917472,70.286027,70.291460,108.339788,98.556966,102.961549,54.775016,14.270613,67.527876,4.531185,70.487631,39.702922,107.332138,67.825340,105.516472,66.306881,57.466804,62.676791,-0.057980,-1.391604,32.025740,-235.780635,76.303651,4.292321,15.447018,6.465352,14.490597,745.304508,9.361374,486929.817696,0.991530,27.698652,11.095838,1.813559,0.073962,0.053109,90.708613,80.433609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090483,61.328884,69.368967,100.000000,28.901086,100.000000,100.000000,100.000000,9.379747,27.584330,27.470877,0.208669,16.614018,44.767070,54.621118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.934344,70.289892,70.275990,108.350890,98.547600,102.957361,54.822260,14.269043,67.392287,4.530810,70.524236,39.683322,107.374670,67.777639,105.506510,66.385660,57.474338,62.594744,-0.058069,-1.389271,32.025740,-235.783512,76.541435,4.292208,15.435822,6.490902,5.986279,307.630960,9.305591,486816.134695,0.988320,27.535738,11.117689,1.807560,0.076060,0.052814,90.772567,80.425776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084668,61.326368,69.363938,100.000000,28.902071,100.000000,100.000000,100.000000,9.379747,27.584330,27.474246,0.207743,16.614902,44.850558,54.627933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.767713,70.293757,70.294688,108.352000,98.531246,102.931694,54.801542,14.264334,67.500840,4.531379,70.517048,39.616561,107.353581,67.738086,105.504895,66.411590,57.437930,62.569466,-0.058237,-1.387519,32.025740,-235.789854,75.399672,4.292980,15.455907,6.490793,18.576339,954.986755,9.295848,487014.750956,0.988369,27.544347,11.174221,1.806167,0.076070,0.051883,90.733904,80.426000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.088799,61.312929,69.351292,100.000000,28.901969,100.000000,100.000000,100.000000,9.379747,27.584330,27.477536,0.208271,16.620419,44.548280,54.712738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.841062,70.300658,70.313422,108.361992,98.495657,102.935964,54.747040,14.270185,67.454718,4.532064,70.542152,39.686088,107.377076,67.800537,105.526456,66.352087,57.469499,62.637022,-0.058365,-1.387482,32.025740,-235.782043,76.341565,4.293666,15.431188,6.484555,15.223018,783.375713,9.284780,486976.809513,0.987025,27.525952,11.091389,1.804987,0.074596,0.053324,90.737939,80.455906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115013,61.293269,69.343386,100.000000,28.910488,100.000000,100.000000,100.000000,9.379747,27.584330,27.482089,0.208980,16.593121,44.693584,54.699491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.990463,70.307836,70.274022,108.372816,98.458086,102.948921,54.774651,14.278319,67.302193,4.532341,70.568865,39.627298,107.375024,67.761886,105.511249,66.324692,57.458496,62.642708,-0.058541,-1.388912,32.025740,-235.775052,75.910476,4.294303,15.437787,6.497807,-2.237346,-115.075665,9.358615,487008.039450,0.991737,27.749994,11.104583,1.813228,0.074670,0.052435,90.776368,80.484136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140699,61.289846,69.346241,100.000000,28.913872,100.000000,100.000000,100.000000,9.379747,27.584330,27.485693,0.206088,16.547324,44.934755,54.642784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.995449,70.307836,70.280073,108.372816,98.458437,102.948151,54.717451,14.285026,67.469232,4.533688,70.574450,39.757620,107.384426,67.854312,105.505133,66.361061,57.438098,62.628684,-0.058426,-1.388881,32.025740,-235.766875,76.645034,4.295623,15.439482,6.472907,7.146057,367.934586,9.331635,486942.889826,0.990761,27.659886,11.135038,1.810286,0.076009,0.052915,90.772950,80.488875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107325,61.259932,69.324465,100.000000,28.910876,100.000000,100.000000,100.000000,9.379747,27.584330,27.489358,0.206651,16.583493,44.653332,54.624983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.895363,70.323571,70.268977,108.373649,98.447658,102.934029,54.755658,14.274323,67.479940,4.535794,70.556078,39.675444,107.408382,67.806802,105.516000,66.367471,57.467317,62.634631,-0.058468,-1.388876,32.025740,-235.773331,75.747074,4.297682,15.422605,6.493642,14.451585,743.560788,9.259812,486966.292278,0.986311,27.469904,11.151257,1.802339,0.075382,0.053417,90.767840,80.504607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.092068,61.253756,69.341235,100.000000,28.914930,100.000000,100.000000,100.000000,9.379747,27.584330,27.493347,0.208492,16.601938,44.931341,54.628248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.897497,70.327436,70.313351,108.372539,98.437962,102.936549,54.831808,14.273752,67.429194,4.537772,70.556557,39.764702,107.371114,67.801651,105.540004,66.445456,57.468650,62.598147,-0.058594,-1.388895,32.025740,-235.775535,76.126500,4.299743,15.417593,6.474476,4.601543,236.429087,9.258984,486999.608199,0.987199,27.463334,11.158786,1.802263,0.076284,0.052109,90.761425,80.467786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082613,61.251341,69.313064,100.000000,28.921034,100.000000,100.000000,100.000000,9.379747,27.584330,27.497020,0.207919,16.582916,44.804879,54.632998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.932012,70.332128,70.324300,108.380588,98.430336,102.946401,54.776263,14.276178,67.394029,4.539353,70.555344,39.691756,107.401893,67.788373,105.548146,66.417405,57.493940,62.525319,-0.058567,-1.388886,32.025740,-235.772946,76.833119,4.300832,15.427347,6.451794,9.001455,462.967289,9.298668,486943.985128,0.989149,27.611072,11.135026,1.806616,0.074444,0.052243,90.798711,80.512483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.089856,61.255297,69.339665,100.000000,28.925972,100.000000,100.000000,100.000000,9.379747,27.584330,27.500843,0.206869,16.555041,44.599628,54.634857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.864905,70.332128,70.292253,108.380588,98.432917,102.945736,54.804060,14.271897,67.345947,4.540869,70.539487,39.746765,107.395417,67.693629,105.560780,66.419643,57.505517,62.568215,-0.058494,-1.392943,32.025740,-235.779024,75.914822,4.302626,15.406035,6.440795,26.947020,1385.249497,9.308079,486957.170723,0.987751,27.612120,11.100203,1.807657,0.074173,0.051888,90.794455,80.517603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081011,61.284524,69.322843,100.000000,28.929798,100.000000,100.000000,100.000000,9.379747,27.584330,27.504725,0.207218,16.585422,44.767859,54.620793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.042457,70.320810,70.281435,108.388914,98.452805,102.940398,54.931670,14.288879,67.354103,4.542201,70.534134,39.614792,107.381289,67.755270,105.528288,66.509476,57.499622,62.601194,-0.058415,-1.395845,32.025740,-235.762042,75.938331,4.303649,15.435623,6.480047,34.115609,1749.686834,9.296614,486944.532637,0.987913,27.571264,11.008015,1.806336,0.075002,0.053123,90.839412,80.520472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062092,61.320353,69.302494,100.000000,28.930680,100.000000,100.000000,100.000000,9.379747,27.584330,27.508140,0.208758,16.634122,44.939686,54.609572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.850827,70.319982,70.228224,108.380865,98.415667,102.925147,54.755471,14.275893,67.356153,4.543440,70.571284,39.609115,107.410037,67.724780,105.559498,66.411252,57.493818,62.629671,-0.058457,-1.395863,32.025740,-235.773558,77.486448,4.305363,15.417863,6.468598,4.496290,231.343239,9.318143,486950.205425,0.989244,27.659853,11.035847,1.808630,0.075028,0.052770,90.888910,80.566054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.081336,61.408111,69.328332,100.000000,28.932846,100.000000,100.000000,100.000000,9.379747,27.584330,27.512970,0.206912,16.580374,44.967928,54.627835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.921918,70.324951,70.245773,108.377257,98.371977,102.915782,54.824043,14.270756,67.243637,4.545091,70.586915,39.596668,107.418168,67.733875,105.556492,66.376615,57.467271,62.657019,-0.058470,-1.396450,32.025740,-235.780166,74.898996,4.306893,15.445720,6.462954,-1.959419,-100.689980,9.238957,486839.486982,0.982029,27.414401,11.072028,1.800128,0.074293,0.052915,90.864190,80.552104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061586,61.441000,69.325409,100.000000,28.934060,100.000000,100.000000,100.000000,9.379747,27.584330,27.516602,0.208183,16.601325,44.256844,54.629635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.876056,70.337650,70.256138,108.371151,98.324394,102.892974,54.870999,14.267188,67.238762,4.546033,70.592283,39.625750,107.414850,67.646552,105.549580,66.400265,57.458022,62.588318,-0.058363,-1.398202,32.025740,-235.783080,76.702249,4.307381,15.409317,6.492651,6.401972,328.700901,9.307788,486866.629299,0.990281,27.666304,11.103973,1.807638,0.075188,0.052154,90.883645,80.535316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086366,61.457622,69.325840,100.000000,28.933852,100.000000,100.000000,100.000000,9.379747,27.584330,27.520428,0.208669,16.584034,44.984231,54.625878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.899021,70.337650,70.211183,108.371151,98.325781,102.891620,54.741655,14.272325,67.257465,4.548001,70.596610,39.733873,107.418435,67.598851,105.540025,66.343634,57.506666,62.602434,-0.058331,-1.400150,32.025740,-235.775002,75.802834,4.309309,15.407532,6.477974,14.264364,734.115642,9.280326,486847.993766,0.987017,27.577405,11.155615,1.804787,0.075329,0.052079,90.872511,80.536344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095513,61.489908,69.333111,100.000000,28.930970,100.000000,100.000000,100.000000,9.379747,27.584330,27.524563,0.207480,16.538237,44.577737,54.616092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.941348,70.338202,70.143928,108.368653,98.321120,102.893437,54.716221,14.253916,67.257034,4.549783,70.561559,39.759647,107.393257,67.575534,105.526339,66.332070,57.436284,62.617163,-0.058489,-1.402904,32.025740,-235.797658,76.050374,4.310561,15.416168,6.460881,12.349957,635.886121,9.300629,486795.444385,0.987238,27.650645,11.101805,1.807183,0.075269,0.052281,90.877320,80.541211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.062137,61.494793,69.312295,100.000000,28.934142,100.000000,100.000000,100.000000,9.379747,27.584330,27.528414,0.207611,16.573522,44.571193,54.632339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.995677,70.338202,70.207858,108.363379,98.270312,102.885201,54.848094,14.264477,67.302897,4.551326,70.579908,39.646268,107.411605,67.713364,105.543140,66.273853,57.433994,62.484887,-0.058468,-1.405221,32.025740,-235.790202,76.652711,4.312031,15.393035,6.452551,6.837788,351.223942,9.280522,486684.423052,0.988928,27.620322,11.066121,1.804960,0.074880,0.052356,90.866613,80.550458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.055143,61.517077,69.313359,100.000000,28.932237,100.000000,100.000000,100.000000,9.379747,27.584330,27.532253,0.209827,16.515410,44.729729,54.646373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.973659,70.340410,70.239230,108.369763,98.237502,102.904873,54.860329,14.278604,67.287115,4.553142,70.578074,39.601268,107.428117,67.678252,105.562482,66.312591,57.470863,62.609692,-0.058594,-1.408715,32.025740,-235.769703,77.019099,4.313491,15.388762,6.459655,3.692808,189.639286,9.247383,486810.416509,0.988247,27.565022,11.150025,1.801271,0.075372,0.053071,90.893969,80.569124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.070739,61.596104,69.342655,100.000000,28.937139,100.000000,100.000000,100.000000,9.379747,27.584330,27.536092,0.207699,16.544710,44.541788,54.653690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.054009,70.340410,70.228674,108.369763,98.231359,102.913863,54.822098,14.273752,67.240096,4.553841,70.519766,39.723930,107.396009,67.717732,105.534677,66.436818,57.422179,62.610227,-0.058615,-1.409879,32.025740,-235.778802,76.861041,4.314425,15.416781,6.450640,16.010173,822.754707,9.237669,486749.340887,0.984311,27.493400,11.030795,1.800401,0.074689,0.051853,90.898180,80.539370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.020980,61.614217,69.300878,100.000000,28.942249,100.000000,100.000000,100.000000,9.379747,27.584330,27.540009,0.207392,16.564417,44.025148,54.595154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.795358,70.326331,70.207338,108.377257,98.240034,102.907802,54.761353,14.267759,67.309611,4.554496,70.528893,39.665794,107.407587,67.671824,105.538315,66.303538,57.396136,62.389572,-0.058651,-1.409892,32.025740,-235.778262,76.983779,4.315328,15.406216,6.482932,27.064420,1392.369684,9.256071,486785.209439,0.984885,27.524626,11.108587,1.802223,0.074242,0.051979,90.890552,80.528781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005663,61.638579,69.276029,100.000000,28.943269,100.000000,100.000000,100.000000,9.379747,27.584330,27.543431,0.209291,16.569573,44.564805,54.613240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.886471,70.327988,70.213723,108.383918,98.246254,102.913874,54.756686,14.266046,67.302505,4.555298,70.560481,39.734579,107.404753,67.694813,105.551412,66.423896,57.432234,62.585707,-0.058615,-1.407519,32.025740,-235.786508,76.938503,4.315855,15.398751,6.477162,19.716251,1014.418522,9.220137,486885.463369,0.983471,27.418795,11.157763,1.798245,0.074192,0.051820,90.911493,80.553663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006440,61.708093,69.291690,100.000000,28.942308,100.000000,100.000000,100.000000,9.379747,27.584330,27.548422,0.210591,16.582087,44.457450,54.633539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.007414,70.335993,70.237716,108.391690,98.195673,102.914707,54.731952,14.277320,67.256249,4.555480,70.528182,39.656999,107.429772,67.713120,105.561352,66.287349,57.402569,62.510463,-0.058683,-1.405774,32.025740,-235.775561,75.305137,4.316541,15.387248,6.456806,9.293408,478.370143,9.325431,487005.330051,0.991549,27.745989,10.980968,1.809684,0.075182,0.052550,90.943309,80.534221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995616,61.760871,69.308950,100.000000,28.945900,100.000000,100.000000,100.000000,9.379747,27.584330,27.552145,0.207787,16.584593,44.557240,54.603474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.831630,70.324675,70.255351,108.396964,98.161268,102.915484,54.736360,14.279318,67.278676,4.555665,70.531020,39.680277,107.433898,67.693034,105.580629,66.314771,57.411367,62.564045,-0.058720,-1.404029,32.025740,-235.769153,76.508636,4.316607,15.418206,6.486971,-2.856885,-147.043852,9.288222,486926.075943,0.989192,27.627229,11.125196,1.805608,0.076075,0.053144,90.953389,80.554668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.986219,61.769830,69.288556,100.000000,28.948276,100.000000,100.000000,100.000000,9.379747,27.584330,27.556180,0.209113,16.578444,44.105448,54.623340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.932787,70.324675,70.192871,108.396964,98.144772,102.904779,54.781756,14.272896,67.297751,4.555765,70.525277,39.749388,107.409704,67.603675,105.583868,66.225556,57.402546,62.568724,-0.058811,-1.403991,32.025740,-235.775248,76.629152,4.317003,15.416980,6.465605,6.631731,341.052246,9.241932,486942.004990,0.986357,27.475729,11.085732,1.800625,0.074470,0.052384,90.963535,80.573543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.968824,61.786646,69.279027,100.000000,28.946132,100.000000,100.000000,100.000000,9.379747,27.584330,27.559596,0.206695,16.555780,44.477927,54.645911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.830157,70.317221,70.181592,108.403902,98.125812,102.910371,54.741865,14.274894,67.246795,4.556802,70.539316,39.621436,107.403055,67.681086,105.587961,66.342291,57.396267,62.561907,-0.058919,-1.403985,32.025740,-235.773740,77.181484,4.318023,15.401257,6.450568,14.089363,725.106426,9.321440,486994.551398,0.991073,27.696370,11.126167,1.809230,0.075021,0.051927,90.963167,80.583007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965614,61.809806,69.289863,100.000000,28.947627,100.000000,100.000000,100.000000,9.379747,27.584330,27.563047,0.207174,16.586252,44.576102,54.627609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.003309,70.316117,70.169979,108.406400,98.091538,102.915626,54.751297,14.270756,67.223861,4.556651,70.515896,39.663105,107.412124,67.599735,105.581513,66.216571,57.355045,62.505205,-0.058945,-1.406920,32.025740,-235.779512,76.134761,4.317739,15.416367,6.440290,10.861171,558.871851,9.262889,486914.190243,0.987375,27.562788,11.139285,1.802924,0.074956,0.052726,90.975771,80.556010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940610,61.797996,69.284101,100.000000,28.945451,100.000000,100.000000,100.000000,9.379747,27.584330,27.566648,0.209202,16.513138,44.814353,54.623399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
