OSU 80 Ton Compressor Load Stand
38.811475,70.319154,70.183852,108.400017,98.092382,102.927892,54.790228,14.269614,67.278615,4.557464,70.563865,39.682918,107.420492,67.665990,105.581136,66.250469,57.377153,62.666488,-0.059013,-1.408673,32.025740,-235.783104,77.060851,4.318802,15.405494,6.455977,3.914167,201.264081,9.304710,486990.589991,0.990947,27.690862,11.139303,1.807399,0.074387,0.052759,90.999457,80.568916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928584,61.765753,69.289289,100.000000,28.946967,100.000000,100.000000,100.000000,9.379747,27.584330,27.570206,0.209291,16.516744,44.912567,54.646491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.770400,70.319154,70.168465,108.400017,98.054773,102.946830,54.764127,14.259767,67.193587,4.557541,70.547693,39.603548,107.422812,67.632587,105.574696,66.231659,57.358085,62.509561,-0.058958,-1.409451,32.025740,-235.790010,76.938098,4.318612,15.395397,6.451090,8.194441,421.553955,9.228105,487013.259895,0.986082,27.461260,11.128423,1.799078,0.073728,0.051403,90.968976,80.567165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905250,61.720428,69.272979,100.000000,28.954721,100.000000,100.000000,100.000000,9.379747,27.584330,27.573901,0.209291,16.569988,44.110989,54.635791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.953219,70.326331,70.156962,108.401127,98.013468,102.951525,54.781513,14.260624,67.339576,4.557238,70.601200,39.732567,107.439506,67.673031,105.590235,66.160316,57.382490,62.587957,-0.058845,-1.409457,32.025740,-235.791278,76.728643,4.319002,15.393919,6.460592,19.001855,977.219177,9.314912,487122.506885,0.990760,27.717494,11.254420,1.808327,0.074651,0.052425,90.994465,80.592961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913975,61.703665,69.293721,100.000000,28.950723,100.000000,100.000000,100.000000,9.379747,27.584330,27.577750,0.207699,16.539481,44.506981,54.617735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.933093,70.335993,70.136979,108.411119,98.001777,102.936748,54.718084,14.273324,67.254868,4.557814,70.544100,39.767522,107.423737,67.592816,105.567255,66.219302,57.367045,62.528179,-0.058735,-1.408277,32.025740,-235.779067,76.551916,4.318506,15.377349,6.464361,19.033477,979.980066,9.330740,487266.670820,0.992546,27.771834,11.129387,1.809846,0.074371,0.051959,90.976780,80.625880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892921,61.652674,69.278491,100.000000,28.945939,100.000000,100.000000,100.000000,9.379747,27.584330,27.582992,0.207349,16.542005,44.582606,54.622731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.926761,70.330748,70.131541,108.404180,97.976144,102.936540,54.757677,14.269329,67.286992,4.557471,70.581361,39.739648,107.445619,67.572625,105.578035,66.220196,57.376097,62.456928,-0.058712,-1.410612,32.025740,-235.781756,76.349846,4.318168,15.387013,6.460791,18.086988,930.574685,9.250146,487167.438053,0.987274,27.537495,11.177004,1.801057,0.076072,0.052419,90.996417,80.626901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891281,61.637610,69.276619,100.000000,28.943549,100.000000,100.000000,100.000000,9.379747,27.584330,27.586806,0.206348,16.565571,44.536275,54.629487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.890915,70.332128,70.149610,108.389747,97.971169,102.936966,54.873896,14.270613,67.167986,4.558397,70.576742,39.777318,107.445092,67.698070,105.588265,66.257010,57.367160,62.475516,-0.058641,-1.414144,32.025740,-235.777695,77.312951,4.319202,15.399310,6.468977,2.063473,105.940759,9.253073,487149.467373,0.988850,27.573703,11.137536,1.801475,0.074722,0.052032,90.964338,80.625992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897793,61.585922,69.279020,100.000000,28.944926,100.000000,100.000000,100.000000,9.379747,27.584330,27.590416,0.207875,16.578390,44.625672,54.634286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.889826,70.332128,70.132769,108.389747,97.977663,102.935671,54.684773,14.275180,67.190694,4.558271,70.596506,39.615711,107.456985,67.677281,105.605367,66.229143,57.353682,62.499671,-0.058439,-1.417798,32.025740,-235.771985,75.627845,4.318836,15.382361,6.449396,-2.287265,-117.836553,9.254423,487125.813397,0.988294,27.576812,11.062981,1.801628,0.074835,0.052276,90.950974,80.612878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886959,61.550683,69.289817,100.000000,28.950534,100.000000,100.000000,100.000000,9.379747,27.584330,27.594219,0.208183,16.524443,44.848707,54.626340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.914115,70.339030,70.089465,108.392523,97.954275,102.931033,54.773646,14.265904,67.165075,4.558298,70.598102,39.603999,107.438400,67.571981,105.597892,66.110509,57.346048,62.476683,-0.058431,-1.421271,32.025740,-235.782567,76.558038,4.319489,15.386833,6.434178,3.356434,172.638023,9.273960,487164.016281,0.987188,27.625502,11.089012,1.803753,0.074952,0.052407,90.945659,80.619793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873763,61.503837,69.271492,100.000000,28.946033,100.000000,100.000000,100.000000,9.379747,27.584330,27.598206,0.208139,16.503654,44.613197,54.625465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.720968,70.347035,70.075161,108.398074,97.982094,102.915672,54.713906,14.273039,67.154886,4.557948,70.641566,39.652231,107.438508,67.543945,105.596008,66.223254,57.363553,62.387180,-0.058295,-1.424128,32.025740,-235.777229,76.974865,4.318612,15.344389,6.424207,12.978749,668.290238,9.270650,487184.307076,0.990620,27.626940,11.124699,1.803371,0.075950,0.052150,90.919564,80.653627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890080,61.465387,69.289168,100.000000,28.938557,100.000000,100.000000,100.000000,9.379747,27.584330,27.602054,0.207963,16.523866,44.531262,54.639971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.890755,70.357802,70.091712,108.398074,98.036083,102.883375,54.744022,14.281887,67.243001,4.557374,70.655774,39.601789,107.433160,67.603177,105.599811,66.129752,57.377666,62.413658,-0.058442,-1.424691,32.025740,-235.769688,76.687253,4.318941,15.352377,6.423306,14.425925,742.398309,9.250193,487175.265426,0.988319,27.601780,11.111197,1.801132,0.075969,0.052869,90.890611,80.653836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886151,61.437110,69.286472,100.000000,28.938659,100.000000,100.000000,100.000000,9.379747,27.584330,27.606215,0.209872,16.503943,44.442406,54.646914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.871867,70.357802,70.097397,108.398074,98.068152,102.833429,54.751188,14.284883,67.136658,4.557925,70.649659,39.649619,107.442344,67.505897,105.610214,66.192724,57.371832,62.371273,-0.058284,-1.423098,32.025740,-235.763261,75.711297,4.318870,15.365359,6.428534,5.986991,308.066889,9.328972,487167.828604,0.994590,27.865167,11.011347,1.809747,0.075440,0.052802,90.885001,80.662501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910710,61.404876,69.267845,100.000000,28.939875,100.000000,100.000000,100.000000,9.379747,27.584330,27.610533,0.209246,16.526877,44.858855,54.634060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.939172,70.370500,70.029760,108.402792,98.039494,102.762744,54.807350,14.266617,67.162356,4.557140,70.697238,39.626804,107.452786,67.502189,105.594783,66.187496,57.375017,62.337173,-0.058263,-1.424400,32.025740,-235.784467,76.073680,4.318058,15.336222,6.408737,9.752854,501.329114,9.256797,486923.625709,0.989081,27.651387,11.021604,1.802272,0.074930,0.052221,90.882799,80.665191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913731,61.376902,69.273062,100.000000,28.933687,100.000000,100.000000,100.000000,9.379747,27.584330,27.616395,0.206912,16.487084,44.106890,54.626901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.884937,70.386788,70.020944,108.415837,98.043149,102.735374,54.787016,14.281601,67.100852,4.556340,70.722284,39.610275,107.462014,67.556597,105.617581,66.173307,57.374527,62.437369,-0.058143,-1.424988,32.025740,-235.768503,77.124070,4.317465,15.346715,6.444563,13.032827,670.179267,9.261698,486707.055745,0.988989,27.676330,10.988425,1.803294,0.074293,0.052801,90.873823,80.674139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925870,61.368609,69.285869,100.000000,28.930009,100.000000,100.000000,100.000000,9.379747,27.584330,27.621113,0.210051,16.481261,44.262144,54.635840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.981971,70.404179,70.053181,108.417503,98.027793,102.696398,54.883629,14.272040,67.134274,4.555396,70.668852,39.584470,107.438500,67.581389,105.578070,66.245398,57.372092,62.453273,-0.058085,-1.423221,32.025740,-235.780515,76.764533,4.316093,15.370786,6.436720,20.676305,1061.353634,9.211654,486351.935609,0.985486,27.600191,10.953837,1.798440,0.074524,0.052270,90.857307,80.670130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885916,61.278819,69.239861,100.000000,28.929866,100.000000,100.000000,100.000000,9.379747,27.584330,27.625503,0.209024,16.515626,44.519623,54.618157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.864086,70.401419,70.078069,108.415282,98.013729,102.657542,54.748594,14.275750,67.246997,4.554380,70.684198,39.597439,107.466097,67.576920,105.598564,66.219936,57.359572,62.355121,-0.058148,-1.422612,32.025740,-235.777785,76.191803,4.315967,15.361194,6.452695,7.610408,391.620107,9.230677,486271.543302,0.987111,27.688056,11.046559,1.800722,0.074639,0.052510,90.876452,80.663686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877787,61.266003,69.255756,100.000000,28.928815,100.000000,100.000000,100.000000,9.379747,27.584330,27.630572,0.207568,16.540869,43.944872,54.594967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.849231,70.401419,70.098564,108.415282,98.017921,102.633825,54.783615,14.279461,67.166864,4.553829,70.710023,39.708521,107.461681,67.703156,105.607685,66.242877,57.365774,62.452531,-0.058046,-1.420277,32.025740,-235.764926,75.550873,4.314975,15.352900,6.446907,-1.096156,-56.370448,9.193403,486070.239792,0.982397,27.577440,11.063625,1.797066,0.074295,0.052559,90.917245,80.707420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863200,61.253379,69.276823,100.000000,28.932655,100.000000,100.000000,100.000000,9.379747,27.584330,27.635062,0.205959,16.509694,43.982519,54.631307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.005816,70.406940,70.123497,108.419168,97.995583,102.616288,54.742245,14.317278,67.273325,4.552535,70.661666,39.675353,107.470887,67.621556,105.626874,66.164165,57.334415,62.544871,-0.058022,-1.417947,32.025740,-235.735114,75.742223,4.314458,15.388979,6.427687,12.810414,659.281022,9.245927,485960.498574,0.987661,27.730225,10.985812,1.803158,0.074452,0.052786,90.923946,80.689614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870331,61.226193,69.231366,100.000000,28.931516,100.000000,100.000000,100.000000,9.379747,27.584330,27.639793,0.209246,16.545827,44.544182,54.639578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.869643,70.408872,70.092632,108.431103,97.999410,102.613904,54.833932,14.275037,67.227325,4.551869,70.626489,39.652280,107.451875,67.516334,105.629330,66.285880,57.337601,62.518954,-0.057901,-1.416165,32.025740,-235.776048,76.387207,4.312978,15.395524,6.430662,11.010490,565.701418,9.254771,485843.991196,0.987208,27.749850,11.069260,1.804375,0.075134,0.051935,90.889750,80.687796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853363,61.199844,69.260256,100.000000,28.929599,100.000000,100.000000,100.000000,9.379747,27.584330,27.644412,0.209246,16.520837,44.935122,54.661017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.965305,70.390652,70.098051,108.438597,98.019554,102.613016,54.807535,14.289307,67.203678,4.550230,70.625913,39.536600,107.474132,67.658856,105.633713,66.220291,57.310476,62.499107,-0.057907,-1.414376,32.025740,-235.765044,76.814106,4.311585,15.398841,6.459222,4.441201,228.291731,9.191972,485757.672067,0.983523,27.548782,11.185504,1.797770,0.074422,0.051506,90.962888,80.670012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859180,61.155395,69.231849,100.000000,28.929986,100.000000,100.000000,100.000000,9.379747,27.584330,27.649107,0.208359,16.507441,43.928917,54.636076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.942674,70.390652,70.090075,108.438597,98.056908,102.612744,54.769555,14.275037,67.258542,4.548952,70.606539,39.665599,107.476711,67.649002,105.637493,66.309512,57.323510,62.447128,-0.057783,-1.412639,32.025740,-235.778988,76.184400,4.310424,15.391881,6.445249,24.989341,1285.421566,9.242942,485805.685894,0.985570,27.730338,11.158505,1.803274,0.074072,0.051972,90.981494,80.678185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868940,61.113665,69.260483,100.000000,28.932759,100.000000,100.000000,100.000000,9.379747,27.584330,27.653107,0.206912,16.584485,44.172507,54.640492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.815847,70.376850,70.077328,108.436932,98.058473,102.590512,54.747401,14.276321,67.110935,4.546456,70.604892,39.592975,107.485239,67.594504,105.640862,66.149285,57.324774,62.450535,-0.057870,-1.408567,32.025740,-235.776887,76.272322,4.308002,15.380955,6.424189,18.690704,961.816323,9.202710,485784.657561,0.983383,27.585881,11.167387,1.798986,0.073777,0.051116,90.971370,80.679004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896137,61.094565,69.259652,100.000000,28.929164,100.000000,100.000000,100.000000,9.379747,27.584330,27.658534,0.205185,16.539481,44.167464,54.659345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.893765,70.372985,70.095164,108.439430,98.072054,102.569940,54.759680,14.274323,67.219584,4.544273,70.599674,39.685028,107.470222,67.559625,105.629793,66.251267,57.335020,62.385199,-0.057802,-1.405072,32.025740,-235.770717,76.430872,4.306432,15.373400,6.474440,4.488163,230.907310,9.210751,485767.929320,0.984679,27.615725,11.106555,1.799827,0.074361,0.052519,90.986486,80.679139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906199,61.078720,69.236116,100.000000,28.925618,100.000000,100.000000,100.000000,9.379747,27.584330,27.662690,0.207699,16.546332,44.515255,54.607251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.752678,70.377954,70.101622,108.448034,98.093298,102.548853,54.749625,14.279175,67.211524,4.543127,70.611525,39.739424,107.447697,67.490864,105.657016,66.270135,57.310499,62.380747,-0.057865,-1.404469,32.025740,-235.769949,76.784231,4.304770,15.379152,6.460124,-2.047124,-105.339898,9.259876,485700.247879,0.988301,27.769410,11.108425,1.805379,0.074041,0.051361,90.913910,80.695030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878912,61.071308,69.228134,100.000000,28.926192,100.000000,100.000000,100.000000,9.379747,27.584330,27.666924,0.207218,16.525074,45.129462,54.643492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.994340,70.366912,70.083555,108.448034,98.085002,102.510937,54.876420,14.273467,67.168062,4.541172,70.557996,39.612050,107.477657,67.536194,105.650394,66.205103,57.324820,62.559337,-0.057859,-1.403858,32.025740,-235.781701,77.207304,4.303125,15.374428,6.434358,8.146144,418.211826,9.228544,485541.146984,0.985739,27.662596,11.038058,1.802221,0.074676,0.051640,90.939828,80.708553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905246,61.110470,69.237686,100.000000,28.926292,100.000000,100.000000,100.000000,9.379747,27.584330,27.671352,0.208980,16.534811,44.432271,54.626930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.908470,70.366912,70.097738,108.448034,98.060629,102.490695,54.773157,14.275750,67.285405,4.540451,70.522075,39.633663,107.473821,67.591152,105.653720,66.227758,57.294393,62.381403,-0.057946,-1.404445,32.025740,-235.775008,75.402115,4.302485,15.368171,6.443968,14.831942,762.887011,9.288591,485560.136170,0.989598,27.854092,11.058480,1.808949,0.073969,0.052878,90.917054,80.702310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914531,61.106841,69.219314,100.000000,28.925372,100.000000,100.000000,100.000000,9.379747,27.584330,27.675253,0.205786,16.572098,44.825311,54.621000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.787727,70.350348,70.057340,108.434711,98.066149,102.485962,54.759855,14.261480,67.147086,4.539183,70.559778,39.596001,107.477938,67.655075,105.657449,66.171276,57.326221,62.549472,-0.057886,-1.408528,32.025740,-235.791728,76.496345,4.300823,15.375203,6.427164,6.654499,342.360036,9.177463,485229.609421,0.980328,27.523872,11.208389,1.797275,0.074620,0.052991,90.955349,80.727536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916342,61.142637,69.249036,100.000000,28.925376,100.000000,100.000000,100.000000,9.379747,27.584330,27.678898,0.208183,16.535983,43.915596,54.647013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.883156,70.342343,70.065796,108.429715,98.097008,102.483861,54.766387,14.273182,67.174151,4.537585,70.530266,39.600069,107.457634,67.554721,105.635103,66.202210,57.280447,62.486246,-0.057851,-1.413797,32.025740,-235.774309,76.000460,4.299782,15.345724,6.422242,5.875663,302.254492,9.215605,485229.996708,0.984319,27.637112,11.075190,1.801606,0.074146,0.051776,90.974919,80.686694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888468,61.176567,69.230068,100.000000,28.922216,100.000000,100.000000,100.000000,9.379747,27.584330,27.682875,0.211999,16.494946,44.782454,54.647809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.833558,70.339030,70.076572,108.427495,98.087420,102.462599,54.794696,14.271041,67.247355,4.536785,70.534676,39.760203,107.494661,67.508086,105.671025,66.119721,57.309810,62.395303,-0.057896,-1.416721,32.025740,-235.779717,76.184483,4.298383,15.353549,6.450586,24.005987,1234.272466,9.257430,485181.133051,0.987778,27.780100,11.197926,1.806173,0.074656,0.052120,90.976827,80.716488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897261,61.209343,69.244483,100.000000,28.917889,100.000000,100.000000,100.000000,9.379747,27.584330,27.686540,0.208492,16.541734,44.467758,54.621482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.812481,70.339030,70.092067,108.427495,98.070617,102.422002,54.856476,14.273324,67.153047,4.535605,70.528132,39.658039,107.482910,67.593143,105.656856,66.195507,57.271525,62.314007,-0.057998,-1.416135,32.025740,-235.780537,76.746565,4.297275,15.318948,6.434611,33.958564,1744.019746,9.217872,485204.276321,0.985008,27.645961,11.185591,1.801958,0.075299,0.052266,90.964317,80.697684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907829,61.217912,69.227501,100.000000,28.919918,100.000000,100.000000,100.000000,9.379747,27.584330,27.690310,0.208051,16.528248,43.480706,54.622052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.841169,70.337374,70.090773,108.440817,98.057569,102.396040,54.771895,14.277177,67.151833,4.534604,70.548130,39.628755,107.502717,67.561334,105.662369,66.151445,57.292823,62.442739,-0.058038,-1.414440,32.025740,-235.773254,76.261104,4.296206,15.348266,6.417933,28.069691,1443.809404,9.239639,485063.723939,0.985643,27.708176,11.072567,1.804536,0.074007,0.052739,90.972644,80.737661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909008,61.279899,69.226073,100.000000,28.920421,100.000000,100.000000,100.000000,9.379747,27.584330,27.694106,0.208007,16.499994,44.316504,54.596432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.915882,70.336821,70.061639,108.444148,98.015584,102.395801,54.876072,14.276892,67.214961,4.533626,70.530610,39.668267,107.481964,67.558759,105.658298,66.155397,57.295963,62.461879,-0.058093,-1.412697,32.025740,-235.775336,76.206487,4.295222,15.332021,6.443085,13.637075,700.113116,9.248511,484954.153264,0.984719,27.736042,11.035989,1.805916,0.074478,0.052165,90.941242,80.743993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911410,61.278131,69.215048,100.000000,28.913233,100.000000,100.000000,100.000000,9.379747,27.584330,27.697936,0.206391,16.509027,44.453141,54.632831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.862371,70.336821,70.081509,108.442483,98.020502,102.396955,54.726878,14.270470,67.139079,4.532735,70.543825,39.644627,107.490418,67.608937,105.671952,66.221012,57.271992,62.344454,-0.058025,-1.407437,32.025740,-235.781921,76.238408,4.294252,15.349961,6.430770,4.282239,220.444994,9.233483,484776.791605,0.985200,27.696459,11.133204,1.804548,0.075179,0.052153,90.973675,80.748538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869559,61.394378,69.222562,100.000000,28.912348,100.000000,100.000000,100.000000,9.379747,27.584330,27.703019,0.207218,16.533278,44.390302,54.631189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.819687,70.337374,70.086970,108.443870,98.029438,102.367530,54.723030,14.274751,67.203995,4.531407,70.536323,39.689517,107.507897,67.504762,105.697840,66.246480,57.267267,62.381873,-0.057922,-1.405089,32.025740,-235.766859,75.980003,4.292812,15.340747,6.440128,14.118385,726.850145,9.194971,484734.727272,0.981291,27.597238,11.147669,1.800335,0.075257,0.051916,91.011246,80.768935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871212,61.437967,69.209596,100.000000,28.914573,100.000000,100.000000,100.000000,9.379747,27.584330,27.706842,0.206564,16.504880,44.551237,54.667036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.703811,70.337374,70.038024,108.443870,98.010996,102.329662,54.780705,14.274323,67.057454,4.530646,70.526897,39.722876,107.507659,67.621624,105.681665,66.121862,57.263522,62.452455,-0.058051,-1.404305,32.025740,-235.779212,76.804832,4.292056,15.334419,6.402426,12.186506,626.731594,9.222427,484809.686633,0.985438,27.667892,11.063569,1.803326,0.074191,0.051553,91.035181,80.749722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856837,61.465383,69.196766,100.000000,28.917142,100.000000,100.000000,100.000000,9.379747,27.584330,27.710685,0.207349,16.541356,44.506017,54.659857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.985565,70.336821,70.058160,108.443870,98.021388,102.308116,54.756162,14.278462,67.195611,4.529824,70.516370,39.720517,107.495823,67.610713,105.664222,66.127305,57.244329,62.512911,-0.058085,-1.404291,32.025740,-235.769192,75.773402,4.290649,15.345111,6.422891,4.202628,216.231005,9.239301,484699.539444,0.986394,27.724858,11.102748,1.805449,0.075843,0.052478,91.021996,80.742116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871054,61.488110,69.213561,100.000000,28.908799,100.000000,100.000000,100.000000,9.379747,27.584330,27.714497,0.209917,16.532413,44.728426,54.642567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.785230,70.334061,70.084400,108.433046,98.008448,102.322241,54.854263,14.288737,67.287278,4.528224,70.449246,39.700741,107.470357,67.626222,105.671762,66.164797,57.251069,62.458542,-0.057988,-1.403728,32.025740,-235.760714,76.645481,4.289267,15.336961,6.414002,6.184994,317.657346,9.274506,484581.570644,0.988170,27.878240,11.171443,1.809590,0.074201,0.051402,91.026045,80.764242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872269,61.474246,69.196948,100.000000,28.908696,100.000000,100.000000,100.000000,9.379747,27.584330,27.718321,0.207261,16.467305,44.729035,54.664332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.061160,70.319154,70.107743,108.416392,98.004806,102.320468,54.770225,14.281887,67.224205,4.526968,70.445562,39.721668,107.492924,67.589763,105.689603,66.159740,57.263729,62.393089,-0.058148,-1.400822,32.025740,-235.770995,75.693453,4.288048,15.349131,6.431888,20.721156,1065.858242,9.156539,484387.085075,0.980704,27.505345,11.246222,1.797028,0.073623,0.051840,91.063319,80.770411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895446,61.469544,69.207354,100.000000,28.909295,100.000000,100.000000,100.000000,9.379747,27.584330,27.722036,0.208183,16.475617,43.619864,54.660978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
39.081868,70.319154,70.099337,108.416392,98.017266,102.331232,54.798686,14.271612,67.260674,4.525263,70.490450,39.654865,107.507391,67.559531,105.708089,66.143924,57.246458,62.536424,-0.058305,-1.397300,32.025740,-235.778002,76.369913,4.286312,15.368730,6.439154,34.372188,1767.124027,9.249313,484528.861536,0.984533,27.767116,11.189494,1.806987,0.074922,0.052149,91.086398,80.772869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910155,61.461747,69.203200,100.000000,28.907627,100.000000,100.000000,100.000000,9.379747,27.584330,27.725304,0.206608,16.543339,44.626356,54.623262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.879499,70.300382,70.067711,108.405013,98.013487,102.336880,54.794686,14.259196,67.189911,4.523768,70.511197,39.546611,107.503720,67.597827,105.690067,66.144220,57.257150,62.389008,-0.058415,-1.393782,32.025740,-235.791235,75.683978,4.284488,15.334022,6.422675,24.203817,1244.444162,9.136237,484348.983792,0.978483,27.388128,11.116611,1.794820,0.074246,0.052067,91.122183,80.750490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926675,61.449491,69.198791,100.000000,28.910761,100.000000,100.000000,100.000000,9.379747,27.584330,27.728337,0.208536,16.501707,43.885611,54.638250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.991662,70.310596,70.051543,108.416115,98.019600,102.347807,54.808477,14.260338,67.293201,4.522217,70.509251,39.582352,107.511763,67.600441,105.691357,66.088320,57.247577,62.420023,-0.058573,-1.387494,32.025740,-235.789930,76.585756,4.282845,15.367883,6.459114,8.605327,442.333277,9.126480,484425.082203,0.977518,27.360885,11.265700,1.793654,0.074405,0.052372,91.159542,80.779283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.939654,61.466778,69.200150,100.000000,28.905624,100.000000,100.000000,100.000000,9.379747,27.584330,27.731747,0.209113,16.473778,44.172968,54.646128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.843420,70.310596,70.096867,108.436932,98.006093,102.362195,54.746807,14.273895,67.187776,4.520448,70.485897,39.555625,107.515997,67.620214,105.710740,66.199990,57.211892,62.380364,-0.058775,-1.379380,32.025740,-235.773106,76.896099,4.280657,15.387807,6.452948,14.347595,738.329631,9.205770,484497.223928,0.983088,27.608830,11.119435,1.802176,0.074379,0.052683,91.185570,80.788006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947403,61.497232,69.215638,100.000000,28.906095,100.000000,100.000000,100.000000,9.379747,27.584330,27.736730,0.207787,16.537119,44.144694,54.618787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.830899,70.296517,70.096190,108.434434,97.970692,102.380197,54.736040,14.274038,67.207694,4.519022,70.459811,39.659565,107.518273,67.682520,105.707046,66.216593,57.228176,62.501631,-0.058630,-1.375892,32.025740,-235.770186,75.116669,4.278843,15.377872,6.452172,5.892169,303.271661,9.155612,484530.397001,0.979921,27.471086,11.157551,1.796578,0.075015,0.051760,91.172070,80.791143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947290,61.478255,69.189329,100.000000,28.907279,100.000000,100.000000,100.000000,9.379747,27.584330,27.740256,0.206912,16.521703,43.783094,54.634149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.869489,70.296517,70.098469,108.434434,97.964112,102.385975,54.846477,14.273039,67.212906,4.517729,70.382663,39.684394,107.502679,67.606926,105.700577,66.192940,57.222562,62.504387,-0.058756,-1.375879,32.025740,-235.779843,76.385698,4.277638,15.384525,6.453056,20.274753,1041.446172,9.230287,484734.213981,0.985201,27.666708,11.156735,1.804601,0.073945,0.052456,91.167484,80.792238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.948022,61.479832,69.172994,100.000000,28.905223,100.000000,100.000000,100.000000,9.379747,27.584330,27.743286,0.210006,16.592418,44.421882,54.644082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.868001,70.274709,70.092547,108.430548,97.986066,102.400277,54.835364,14.275608,67.063968,4.516471,70.428954,39.615327,107.504912,67.554039,105.716361,66.228594,57.213041,62.501732,-0.058835,-1.374729,32.025740,-235.776294,76.761411,4.276042,15.391160,6.451992,32.983871,1694.614365,9.236903,484776.860207,0.985878,27.669179,11.252006,1.805165,0.074586,0.051973,91.164002,80.792401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.947864,61.513206,69.188943,100.000000,28.905746,100.000000,100.000000,100.000000,9.379747,27.584330,27.745967,0.209024,16.511407,44.641648,54.652215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.803209,70.260631,70.081731,108.436932,97.979596,102.398203,54.872410,14.271184,67.291135,4.514950,70.435716,39.613178,107.494484,67.535383,105.722640,66.289361,57.199316,62.346963,-0.058942,-1.374145,32.025740,-235.782841,75.800387,4.275339,15.388077,6.437495,16.619211,853.269795,9.221390,484796.819246,0.982895,27.618187,11.260153,1.803432,0.074475,0.051744,91.145548,80.799539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975185,61.511010,69.180395,100.000000,28.905129,100.000000,100.000000,100.000000,9.379747,27.584330,27.749086,0.209603,16.542888,43.910039,54.660585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.844081,70.262839,70.058525,108.447756,97.967039,102.419123,54.715721,14.276892,67.125398,4.514143,70.444529,39.631393,107.495171,67.618631,105.707791,66.195001,57.171680,62.444086,-0.058961,-1.375865,32.025740,-235.776316,77.198003,4.274281,15.382704,6.471284,9.245498,476.045183,9.221330,484854.367665,0.983221,27.598344,11.267233,1.803348,0.076150,0.052545,91.156236,80.805438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989612,61.542333,69.169762,100.000000,28.902903,100.000000,100.000000,100.000000,9.379747,27.584330,27.751655,0.207611,16.510362,44.116124,54.656906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.862856,70.262839,70.042616,108.447756,97.964642,102.419180,54.830810,14.291733,67.279161,4.512276,70.448991,39.597016,107.533583,67.610080,105.735540,66.141554,57.205734,62.338456,-0.059095,-1.377655,32.025740,-235.755104,75.436045,4.272571,15.376213,6.469409,20.905277,1074.140909,9.246156,484880.434459,0.984272,27.669904,11.138556,1.806081,0.075923,0.052113,91.216088,80.789802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018133,61.584940,69.187554,100.000000,28.898218,100.000000,100.000000,100.000000,9.379747,27.584330,27.754692,0.207655,16.518980,44.112620,54.630962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.876322,70.266980,70.067904,108.448034,97.949286,102.412988,54.730463,14.275322,67.113204,4.511441,70.430362,39.529275,107.510576,67.643398,105.706899,66.110312,57.188785,62.438762,-0.059297,-1.378246,32.025740,-235.774782,77.648872,4.271521,15.379945,6.442129,13.456923,692.702308,9.225413,485017.471105,0.986178,27.618076,11.255586,1.803583,0.073725,0.051943,91.204252,80.773317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006961,61.631507,69.158797,100.000000,28.892567,100.000000,100.000000,100.000000,9.379747,27.584330,27.757805,0.208051,16.548965,44.435966,54.644318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.700445,70.259250,70.091176,108.446924,97.924916,102.412882,54.743962,14.279318,67.204149,4.509944,70.457662,39.682388,107.508416,67.542209,105.717084,66.150163,57.178375,62.406681,-0.059365,-1.377060,32.025740,-235.771113,76.223597,4.269804,15.392639,6.467660,-0.635117,-32.684927,9.213751,484942.818170,0.983596,27.593269,11.124303,1.802302,0.074352,0.051417,91.208418,80.770567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995564,61.643479,69.172624,100.000000,28.897952,100.000000,100.000000,100.000000,9.379747,27.584330,27.760836,0.208051,16.556682,44.370419,54.622632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.895637,70.260907,70.048175,108.454695,97.905475,102.393870,54.767978,14.288737,67.279760,4.507939,70.441669,39.565918,107.531134,67.491101,105.744239,66.093412,57.176337,62.443361,-0.059362,-1.378215,32.025740,-235.760714,74.925951,4.268656,15.374302,6.464739,24.466028,1258.539226,9.213165,484946.768518,0.984982,27.579624,11.233584,1.802329,0.074780,0.052559,91.226297,80.768586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.008095,61.693418,69.178507,100.000000,28.891687,100.000000,100.000000,100.000000,9.379747,27.584330,27.764546,0.205657,16.539787,44.283250,54.647052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.894836,70.257042,70.053437,108.458303,97.904168,102.381615,54.795787,14.273182,67.080828,4.507348,70.425218,39.558647,107.513068,67.557339,105.711390,66.093829,57.184365,62.412298,-0.059428,-1.378215,32.025740,-235.773819,76.381272,4.267951,15.377692,6.425397,33.935126,1744.746296,9.293748,485035.831627,0.989545,27.804577,11.214475,1.811121,0.075930,0.052672,91.224295,80.775164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.971762,61.725076,69.149870,100.000000,28.889791,100.000000,100.000000,100.000000,9.379747,27.584330,27.767554,0.208536,16.534360,44.670574,54.607034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.959649,70.257042,70.059481,108.458303,97.882858,102.383234,54.864035,14.273324,67.147163,4.507287,70.424574,39.640171,107.536300,67.507424,105.749816,66.172039,57.212353,62.418318,-0.059462,-1.379346,32.025740,-235.775963,75.208956,4.267892,15.368712,6.415643,23.685472,1216.254033,9.198722,484862.802683,0.983582,27.548046,11.250263,1.800926,0.074482,0.052217,91.220019,80.766739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973613,61.759629,69.174558,100.000000,28.890076,100.000000,100.000000,100.000000,9.379747,27.584330,27.770379,0.208315,16.508919,44.728485,54.664479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.843393,70.249312,70.043454,108.451087,97.854947,102.377143,54.726928,14.279033,67.142574,4.507843,70.431755,39.570996,107.520576,67.559263,105.726087,66.249294,57.207060,62.368851,-0.059349,-1.380489,32.025740,-235.774992,77.049711,4.268325,15.370389,6.451487,10.012346,515.424178,9.199032,484784.485800,0.982978,27.545238,11.213655,1.801099,0.074503,0.051685,91.261892,80.777161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929340,61.724192,69.133619,100.000000,28.889696,100.000000,100.000000,100.000000,9.379747,27.584330,27.773054,0.207305,16.519485,44.112382,54.589705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.812408,70.252901,70.074964,108.444426,97.827454,102.378578,54.832172,14.275465,67.078372,4.507997,70.448850,39.612423,107.543626,67.500240,105.746802,66.142561,57.211487,62.379648,-0.059226,-1.382219,32.025740,-235.771209,76.628783,4.268525,15.378232,6.434539,11.151544,572.966915,9.172866,484708.669304,0.980009,27.459727,11.191206,1.798257,0.075979,0.052240,91.288410,80.818341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.955514,61.804647,69.169135,100.000000,28.889193,100.000000,100.000000,100.000000,9.379747,27.584330,27.775884,0.209202,16.527761,44.033563,54.624904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.962569,70.246552,70.079087,108.436376,97.813785,102.393846,54.731557,14.271326,67.147290,4.508379,70.397071,39.570924,107.539782,67.567425,105.752510,66.123266,57.220448,62.445213,-0.059255,-1.382810,32.025740,-235.781065,77.571618,4.269586,15.392747,6.470689,20.825091,1071.961260,9.218189,484732.349858,0.985559,27.605459,11.150967,1.803227,0.074948,0.051843,91.258160,80.798377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930722,61.796823,69.164265,100.000000,28.888585,100.000000,100.000000,100.000000,9.379747,27.584330,27.778854,0.210231,16.586630,44.466808,54.607664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.771928,70.246552,70.033117,108.436376,97.842917,102.418728,54.752948,14.257484,67.130505,4.507838,70.361419,39.588107,107.533004,67.467864,105.730976,66.252355,57.205888,62.431045,-0.059045,-1.382265,32.025740,-235.791477,76.708535,4.268818,15.373941,6.473971,11.556216,594.618097,9.238706,484749.345580,0.984536,27.650008,11.156482,1.805478,0.075290,0.051393,91.217855,80.810438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907017,61.810209,69.125818,100.000000,28.884211,100.000000,100.000000,100.000000,9.379747,27.584330,27.781502,0.208404,16.531349,44.161660,54.640286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.953816,70.228056,70.047346,108.425552,97.863522,102.423812,54.772425,14.272040,67.148820,4.507222,70.393290,39.618420,107.523885,67.608871,105.764461,66.079649,57.194675,62.421114,-0.058998,-1.381690,32.025740,-235.776268,77.653096,4.268174,15.375780,6.417085,-1.437764,-73.952951,9.176642,484728.013289,0.982379,27.445387,11.207854,1.798626,0.075011,0.053199,91.240275,80.838454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930722,61.849618,69.130961,100.000000,28.882985,100.000000,100.000000,100.000000,9.379747,27.584330,27.783720,0.208581,16.512507,43.650286,54.652441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.938061,70.226676,70.099190,108.435266,97.819223,102.439310,54.837711,14.275465,67.133777,4.507514,70.425877,39.641175,107.544464,67.560276,105.781902,66.067102,57.206945,62.438578,-0.059040,-1.378187,32.025740,-235.774476,76.190213,4.268541,15.384687,6.446457,34.410809,1767.850576,9.250316,484961.314770,0.987442,27.697209,11.209381,1.806284,0.074572,0.051407,91.276760,80.868004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.938941,61.885559,69.136413,100.000000,28.886552,100.000000,100.000000,100.000000,9.379747,27.584330,27.787128,0.209113,16.512255,44.386538,54.626438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
