OSU 80 Ton Compressor Load Stand
38.825116,70.225296,70.041946,108.443870,97.761651,102.445822,54.792040,14.266903,67.111159,4.507275,70.399722,39.552368,107.521349,67.576415,105.754748,66.025944,57.192829,62.414998,-0.059192,-1.372944,32.025740,-235.783038,76.096481,4.268187,15.399617,6.453092,20.362020,1046.967949,9.175633,484898.428413,0.982128,27.438433,11.211457,1.798215,0.074249,0.051481,91.236882,80.854276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898988,61.895546,69.119587,100.000000,28.883799,100.000000,100.000000,100.000000,9.379747,27.584330,27.789701,0.207655,16.588830,43.990841,54.601222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.865660,70.224744,70.045395,108.447201,97.765266,102.468284,54.803423,14.292447,67.125099,4.506999,70.375924,39.537303,107.511297,67.474036,105.724753,66.170952,57.138576,62.394508,-0.059118,-1.371198,32.025740,-235.751450,76.725713,4.268265,15.357534,6.439659,9.234877,474.737394,9.195462,484953.587031,0.981532,27.457832,11.215254,1.800274,0.075010,0.052485,91.218753,80.828554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888479,61.912601,69.120093,100.000000,28.879013,100.000000,100.000000,100.000000,9.379747,27.584330,27.792220,0.205915,16.537732,43.973658,54.622701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.799835,70.224744,70.024512,108.447201,97.771497,102.521221,54.760665,14.277891,67.150095,4.506747,70.397595,39.633367,107.523350,67.595910,105.764322,66.207897,57.182228,62.383870,-0.059074,-1.375250,32.025740,-235.771560,76.003211,4.267821,15.352503,6.416021,20.220436,1040.283692,9.231263,485061.674076,0.985491,27.605602,11.207674,1.804037,0.075861,0.052420,91.216574,80.855028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888199,61.972647,69.138211,100.000000,28.875121,100.000000,100.000000,100.000000,9.379747,27.584330,27.794758,0.207831,16.524732,44.454752,54.630018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.733687,70.219223,70.069954,108.445258,97.771550,102.549854,54.751964,14.274323,67.161727,4.506054,70.405893,39.577819,107.541566,67.601503,105.749119,66.173200,57.165860,62.318760,-0.059034,-1.377070,32.025740,-235.776271,77.358756,4.267459,15.364043,6.449341,8.974870,461.804809,9.216732,485252.593160,0.984393,27.551471,11.243071,1.802244,0.075068,0.053060,91.223516,80.877621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905166,61.985147,69.132041,100.000000,28.872381,100.000000,100.000000,100.000000,9.379747,27.584330,27.797136,0.209514,16.540148,44.759806,54.635732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.886249,70.218947,70.075012,108.454695,97.790359,102.536351,54.806054,14.281316,67.041238,4.505541,70.434863,39.593096,107.556357,67.577087,105.763946,66.120543,57.155473,62.418310,-0.059005,-1.377066,32.025740,-235.767482,77.037636,4.266936,15.341432,6.445844,-1.780688,-91.535454,9.245120,485449.466938,0.987473,27.638479,11.189627,1.804763,0.075591,0.052454,91.246730,80.899475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.914397,62.029643,69.131769,100.000000,28.875396,100.000000,100.000000,100.000000,9.379747,27.584330,27.799625,0.208713,16.500589,44.483865,54.634847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.800114,70.218395,70.030478,108.464965,97.758800,102.490703,54.725862,14.275465,67.099128,4.504765,70.394046,39.440727,107.536754,67.561094,105.750669,66.137835,57.131413,62.357121,-0.059034,-1.378250,32.025740,-235.777907,76.865037,4.266658,15.356470,6.444329,11.273878,580.377723,9.286247,485639.039234,0.989712,27.720509,11.146033,1.809018,0.073813,0.052406,91.251139,80.868295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897642,61.990128,69.098909,100.000000,28.874911,100.000000,100.000000,100.000000,9.379747,27.584330,27.802102,0.207392,16.514238,44.322785,54.633549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.995390,70.218395,70.041651,108.464965,97.710668,102.482544,54.733340,14.276607,67.047316,4.504935,70.412601,39.626560,107.534231,67.591845,105.760889,66.078186,57.131436,62.398093,-0.059102,-1.379410,32.025740,-235.773171,77.166717,4.266438,15.377980,6.455688,12.446981,640.681349,9.220525,485525.231725,0.984423,27.518481,11.248079,1.802051,0.074499,0.051846,91.277474,80.883066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.931151,62.028942,69.115962,100.000000,28.872613,100.000000,100.000000,100.000000,9.379747,27.584330,27.804568,0.206045,16.546927,44.177932,54.626015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.943890,70.224468,69.993090,108.479398,97.717557,102.512266,54.861991,14.269614,67.067617,4.503985,70.401916,39.592927,107.536551,67.416359,105.755246,66.048213,57.119663,62.379184,-0.059079,-1.379721,32.025740,-235.780980,76.567948,4.265612,15.360707,6.438451,12.213078,627.167524,9.243346,485393.607898,0.987784,27.631761,11.215814,1.804904,0.075740,0.053035,91.268590,80.866701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959750,62.028874,69.117646,100.000000,28.865234,100.000000,100.000000,100.000000,9.379747,27.584330,27.808088,0.206869,16.482451,44.569357,54.624747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.868883,70.222259,70.025210,108.488835,97.733894,102.520224,54.739896,14.287309,67.138920,4.503749,70.393859,39.547272,107.532685,67.558543,105.759339,65.998435,57.156921,62.430017,-0.058982,-1.381209,32.025740,-235.766389,77.472085,4.266276,15.347328,6.437243,10.322467,531.262962,9.161648,485266.109341,0.982239,27.373973,11.253510,1.796152,0.075387,0.051973,91.267553,80.880809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.974819,62.059567,69.122397,100.000000,28.861248,100.000000,100.000000,100.000000,9.379747,27.584330,27.810566,0.209113,16.506593,44.464335,54.632801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.956991,70.220603,69.997634,108.483284,97.749766,102.520744,54.696271,14.276321,67.083477,4.504352,70.413666,39.629848,107.533972,67.488010,105.743897,66.159715,57.135053,62.318636,-0.058877,-1.382929,32.025740,-235.771823,76.212116,4.266913,15.336023,6.428625,20.633933,1062.806733,9.175539,485461.487159,0.981633,27.447934,11.247877,1.797280,0.075553,0.053001,91.276091,80.865689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983227,62.092758,69.112466,100.000000,28.858829,100.000000,100.000000,100.000000,9.379747,27.584330,27.813089,0.208095,16.502068,44.354411,54.611155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.871663,70.225848,69.990985,108.471904,97.773853,102.542475,54.751058,14.272754,67.099195,4.504801,70.364887,39.535153,107.532158,67.469229,105.777932,66.202923,57.125600,62.417420,-0.058672,-1.384672,32.025740,-235.774901,75.875542,4.267851,15.363484,6.434791,16.009195,823.771877,9.215535,485459.080769,0.985941,27.544728,11.257403,1.801575,0.074098,0.052723,91.283201,80.872884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965544,62.102156,69.091516,100.000000,28.856117,100.000000,100.000000,100.000000,9.379747,27.584330,27.815548,0.208846,16.467125,44.069650,54.652923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.845828,70.225848,70.003066,108.471904,97.751681,102.536475,54.732596,14.271755,67.052107,4.505511,70.375325,39.615210,107.531298,67.499148,105.770298,66.184974,57.150181,62.429154,-0.058612,-1.387014,32.025740,-235.776553,76.012249,4.268702,15.336095,6.405095,2.001700,103.034560,9.171582,485459.453787,0.984322,27.426793,11.176727,1.796793,0.074536,0.053083,91.303175,80.852950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.995804,62.106695,69.112843,100.000000,28.853557,100.000000,100.000000,100.000000,9.379747,27.584330,27.818236,0.208315,16.544619,44.074050,54.649589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.833455,70.210665,69.994340,108.460524,97.734273,102.557193,54.877760,14.263192,67.058908,4.505745,70.377430,39.557429,107.563812,67.468501,105.786955,66.046518,57.180138,62.406390,-0.058520,-1.389361,32.025740,-235.793446,76.661543,4.269419,15.360328,6.433403,2.793885,143.430724,9.208714,485628.479800,0.985886,27.544646,11.277134,1.800566,0.074659,0.051766,91.331150,80.845211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.025223,62.142221,69.145703,100.000000,28.851857,100.000000,100.000000,100.000000,9.379747,27.584330,27.820323,0.206434,16.515933,44.093237,54.620695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.963103,70.200175,70.021021,108.458303,97.719742,102.561490,54.745163,14.267188,67.096571,4.506862,70.359832,39.538684,107.533964,67.537277,105.786115,66.089954,57.169300,62.424751,-0.058392,-1.394509,32.025740,-235.783406,77.219789,4.270312,15.365557,6.433781,14.042210,722.636157,9.221847,485563.987313,0.986868,27.578776,11.263350,1.802074,0.074272,0.051479,91.322760,80.819512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.007314,62.118719,69.120063,100.000000,28.850312,100.000000,100.000000,100.000000,9.379747,27.584330,27.822715,0.208846,16.483911,44.268694,54.657900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.718509,70.203764,69.979214,108.451642,97.721189,102.552874,54.893318,14.265047,67.138069,4.507862,70.395799,39.522574,107.541601,67.462831,105.777438,66.169792,57.170280,62.389472,-0.058226,-1.400338,32.025740,-235.784567,76.825088,4.271490,15.353188,6.432285,9.303820,477.498283,9.226866,485589.833853,0.984759,27.579948,11.212444,1.802424,0.074723,0.052037,91.390085,80.836444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.036069,62.128863,69.111892,100.000000,28.849895,100.000000,100.000000,100.000000,9.379747,27.584330,27.824697,0.207218,16.528248,44.696387,54.601291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.863651,70.203764,69.971074,108.451642,97.734060,102.569255,54.840735,14.272611,67.071758,4.508447,70.404103,39.559051,107.537078,67.491170,105.771311,66.121943,57.164451,62.341208,-0.058059,-1.402724,32.025740,-235.772756,76.155706,4.272117,15.366909,6.458699,4.831407,248.199193,9.177386,485557.182558,0.983619,27.398307,11.240179,1.797111,0.075090,0.052796,91.444386,80.842247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.027187,62.150902,69.131483,100.000000,28.843858,100.000000,100.000000,100.000000,9.379747,27.584330,27.827096,0.209336,16.447850,43.943233,54.651055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.848518,70.208733,70.003109,108.453030,97.712353,102.612948,54.728087,14.278747,67.055667,4.508718,70.439686,39.547807,107.557411,67.521190,105.775758,66.134109,57.194952,62.325143,-0.057935,-1.401623,32.025740,-235.770867,76.504149,4.272352,15.362059,6.446853,16.677120,858.500953,9.272207,485631.441977,0.987573,27.725154,11.206731,1.807384,0.074256,0.051370,91.441715,80.857159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.019777,62.177776,69.122926,100.000000,28.838609,100.000000,100.000000,100.000000,9.379747,27.584330,27.830355,0.208183,16.494873,44.746247,54.632654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.849793,70.218395,70.014636,108.463855,97.701386,102.651894,54.755015,14.273752,67.124546,4.509024,70.404493,39.560355,107.546919,67.529446,105.781573,66.099778,57.142521,62.323740,-0.058137,-1.402791,32.025740,-235.777986,76.565723,4.272644,15.367252,6.429688,19.955703,1026.769867,9.209396,485653.302329,0.984698,27.533144,11.168120,1.800425,0.074845,0.052907,91.503048,80.888109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.054089,62.164205,69.130629,100.000000,28.837802,100.000000,100.000000,100.000000,9.379747,27.584330,27.833028,0.207218,16.519539,43.993451,54.625494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.705988,70.213150,69.998887,108.459136,97.674830,102.657282,54.750217,14.273182,67.170228,4.509093,70.384447,39.671866,107.546262,67.481599,105.777330,66.062863,57.142659,62.346349,-0.058035,-1.403976,32.025740,-235.779210,75.678384,4.272167,15.363051,6.445916,-0.903461,-46.489371,9.227322,485814.773772,0.987571,27.558108,11.122822,1.801951,0.074755,0.051795,91.498729,80.901353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061711,62.161000,69.136996,100.000000,28.836436,100.000000,100.000000,100.000000,9.379747,27.584330,27.835507,0.206434,16.540851,44.323133,54.624727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.925573,70.205420,69.993970,108.457471,97.653618,102.634429,54.771259,14.273182,67.079520,4.508647,70.386626,39.615338,107.556992,67.515952,105.792467,66.237576,57.163003,62.365285,-0.057880,-1.402825,32.025740,-235.775616,76.676264,4.272203,15.388762,6.420313,7.407334,381.012481,9.233134,486112.732838,0.987448,27.566085,11.173960,1.802188,0.078567,0.052625,91.513415,80.943257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.075835,62.194925,69.107625,100.000000,28.834530,100.000000,100.000000,100.000000,9.379747,27.584330,27.837781,0.205528,16.551687,44.557686,54.647337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.824420,70.205420,70.036350,108.457471,97.642189,102.647618,54.744387,14.278747,67.106496,4.509232,70.360813,39.620903,107.542815,67.502050,105.792996,66.233526,57.153031,62.372156,-0.057786,-1.399309,32.025740,-235.775278,76.296448,4.272729,15.357155,6.409729,12.630205,649.981185,9.291659,486197.402774,0.991530,27.751130,11.194648,1.808477,0.074635,0.052892,91.537020,80.974524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.107540,62.163650,69.109838,100.000000,28.832880,100.000000,100.000000,100.000000,9.379747,27.584330,27.839929,0.208271,16.530015,45.010255,54.609464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.830405,70.194930,70.013387,108.464687,97.630177,102.657738,54.766055,14.270470,67.049352,4.508926,70.323468,39.675327,107.534353,67.508005,105.768579,66.147671,57.130840,62.312948,-0.057749,-1.396969,32.025740,-235.779471,76.998564,4.272447,15.344480,6.464667,4.200563,216.085695,9.194125,485938.609479,0.984885,27.453050,11.191741,1.798149,0.074385,0.052312,91.519751,80.943116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132756,62.129601,69.093359,100.000000,28.831924,100.000000,100.000000,100.000000,9.379747,27.584330,27.841931,0.205657,16.537515,44.734192,54.665138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.742912,70.176711,70.009171,108.464965,97.621032,102.664055,54.767673,14.273467,67.100562,4.509078,70.332230,39.593369,107.564759,67.513620,105.786310,66.161588,57.170557,62.396749,-0.057416,-1.395809,32.025740,-235.778761,77.178915,4.273072,15.346030,6.444275,23.222974,1194.602851,9.248218,486066.765768,0.988264,27.586646,11.208040,1.803925,0.074211,0.052595,91.528765,80.960023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167858,62.138192,69.119226,100.000000,28.825434,100.000000,100.000000,100.000000,9.379747,27.584330,27.844144,0.206651,16.506142,44.404690,54.622878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.891973,70.166498,69.980255,108.471071,97.643256,102.670471,54.823648,14.256057,67.087729,4.509464,70.313463,39.551594,107.543847,67.549865,105.776503,66.170417,57.155574,62.372646,-0.057398,-1.391174,32.025740,-235.795681,77.126752,4.272853,15.344011,6.434575,32.725158,1681.681780,9.241008,486139.903832,0.987781,27.568243,11.175698,1.803056,0.074531,0.052218,91.514373,80.935624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183384,62.078035,69.119823,100.000000,28.824655,100.000000,100.000000,100.000000,9.379747,27.584330,27.845647,0.207524,16.540022,44.934099,54.635408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.821072,70.166498,70.040641,108.471071,97.627744,102.694999,54.832846,14.280317,67.041547,4.509238,70.286690,39.669093,107.548789,67.449637,105.791814,66.213745,57.155996,62.358218,-0.057196,-1.388285,32.025740,-235.769297,77.619930,4.272778,15.338205,6.443229,16.318755,838.448181,9.277932,486110.287846,0.990174,27.665780,11.213153,1.807019,0.073992,0.051746,91.504255,80.958564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177750,62.056435,69.116084,100.000000,28.820238,100.000000,100.000000,100.000000,9.379747,27.584330,27.847293,0.208758,16.480449,44.896567,54.651625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.798911,70.152419,70.005187,108.459969,97.613196,102.714058,54.750291,14.262336,67.198444,4.508892,70.321176,39.520999,107.550595,67.443925,105.803981,66.166103,57.161779,62.384476,-0.056915,-1.384819,32.025740,-235.792996,75.291621,4.272427,15.335194,6.451758,9.208981,473.865534,9.207654,486087.087786,0.985114,27.458474,11.205947,1.799350,0.075060,0.052633,91.504954,80.971970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224493,62.031529,69.128847,100.000000,28.820546,100.000000,100.000000,100.000000,9.379747,27.584330,27.849318,0.209693,16.495847,44.369156,54.630097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.842032,70.158768,70.014752,108.460801,97.599806,102.718894,54.820507,14.272754,67.033330,4.508516,70.358882,39.631966,107.567005,67.461377,105.801309,66.216450,57.148949,62.376610,-0.056936,-1.382548,32.025740,-235.776697,76.472050,4.272430,15.354414,6.417356,10.685455,549.136085,9.253944,486234.371957,0.987124,27.552150,11.192241,1.804191,0.074537,0.053364,91.477655,80.994314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222954,61.991855,69.129490,100.000000,28.818225,100.000000,100.000000,100.000000,9.379747,27.584330,27.851247,0.207392,16.485083,44.328638,54.632998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.873074,70.164841,70.006263,108.464410,97.627892,102.730575,54.795751,14.273182,67.003032,4.508392,70.319342,39.583013,107.552625,67.495994,105.806813,66.196017,57.135046,62.402014,-0.057094,-1.381394,32.025740,-235.782804,77.082529,4.272375,15.368604,6.416580,8.592023,441.752037,9.256853,486304.783533,0.989372,27.567377,11.210634,1.804308,0.075286,0.053017,91.448515,80.957447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215817,61.975021,69.114952,100.000000,28.813379,100.000000,100.000000,100.000000,9.379747,27.584330,27.853050,0.208713,16.506629,44.144823,54.661548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.812176,70.164289,69.994973,108.472459,97.641801,102.723372,54.821201,14.296871,67.146030,4.508011,70.334926,39.696530,107.563580,67.457357,105.803054,66.157448,57.151829,62.390443,-0.056957,-1.381422,32.025740,-235.748496,77.094634,4.271733,15.356794,6.422711,32.056390,1647.388634,9.241085,486341.488101,0.986983,27.516713,11.216223,1.802551,0.074609,0.051323,91.406356,80.950416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241386,61.941323,69.096607,100.000000,28.811905,100.000000,100.000000,100.000000,9.379747,27.584330,27.855089,0.208625,16.488833,44.558453,54.639912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.858720,70.164289,70.008196,108.472459,97.620557,102.723394,54.940675,14.275180,66.993589,4.507740,70.293296,39.502980,107.529757,67.469692,105.795044,66.200948,57.126521,62.360100,-0.056999,-1.381397,32.025740,-235.773128,77.261554,4.271823,15.350069,6.412776,23.409681,1200.415249,9.226937,486418.024010,0.986706,27.481775,11.253509,1.800893,0.074781,0.051750,91.367876,80.950796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213930,61.875919,69.080792,100.000000,28.808594,100.000000,100.000000,100.000000,9.379747,27.584330,27.856940,0.207568,16.534937,44.208652,54.622819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.677937,70.160977,70.001859,108.474402,97.579926,102.719669,54.952656,14.273039,67.060092,4.507471,70.392632,39.607561,107.555567,67.451356,105.809761,66.203534,57.136287,62.328740,-0.056978,-1.381395,32.025740,-235.779026,76.888390,4.271471,15.352359,6.439966,9.101301,466.600037,9.249970,486378.699881,0.987846,27.561704,11.226076,1.803428,0.075339,0.051757,91.395877,80.966846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253362,61.880086,69.131129,100.000000,28.807637,100.000000,100.000000,100.000000,9.379747,27.584330,27.858701,0.209514,16.538525,44.337829,54.679782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.930678,70.168982,70.009598,108.475234,97.588647,102.721805,54.738179,14.280745,67.076297,4.506919,70.380299,39.599023,107.538846,67.504376,105.789416,66.171962,57.121564,62.286984,-0.056965,-1.381397,32.025740,-235.767562,77.873744,4.270914,15.345273,6.446439,21.005477,1081.115786,9.232877,486405.403885,0.984425,27.500184,11.223450,1.801608,0.074528,0.052180,91.351375,80.920578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220521,61.807987,69.075075,100.000000,28.803250,100.000000,100.000000,100.000000,9.379747,27.584330,27.860529,0.207480,16.536560,44.481310,54.696895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.791031,70.179472,69.976927,108.492998,97.596965,102.694839,54.737485,14.276464,67.150956,4.506673,70.377364,39.664752,107.531735,67.454945,105.813758,66.189194,57.110557,62.354039,-0.056910,-1.381389,32.025740,-235.775928,76.820025,4.270529,15.353296,6.418708,0.974214,50.141741,9.308984,486447.406890,0.989126,27.736140,11.184801,1.809865,0.074649,0.051357,91.378444,80.941009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250054,61.750207,69.108253,100.000000,28.801137,100.000000,100.000000,100.000000,9.379747,27.584330,27.862668,0.208935,16.531349,44.431310,54.638348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.755488,70.179472,69.983005,108.492998,97.591692,102.662173,54.784692,14.274609,67.130959,4.506461,70.353454,39.514267,107.578564,67.460451,105.808913,66.172834,57.100844,62.456331,-0.056873,-1.382580,32.025740,-235.771575,77.061277,4.270569,15.366459,6.444708,6.649040,341.924106,9.202289,486379.969002,0.986093,27.409878,11.161048,1.798314,0.075714,0.053078,91.378422,80.961060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252063,61.706976,69.095354,100.000000,28.794880,100.000000,100.000000,100.000000,9.379747,27.584330,27.864955,0.207524,16.494333,44.352668,54.624540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.818385,70.174503,70.043911,108.502713,97.608729,102.622739,54.787721,14.268900,67.039610,4.507223,70.387548,39.586691,107.555031,67.470283,105.807631,66.038862,57.058619,62.305665,-0.056952,-1.380863,32.025740,-235.782511,77.017553,4.271264,15.349258,6.434845,26.930509,1384.813567,9.252682,486352.804404,0.989699,27.604853,11.233831,1.803946,0.074506,0.052835,91.392500,80.940488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235360,61.617199,69.096094,100.000000,28.795842,100.000000,100.000000,100.000000,9.379747,27.584330,27.867497,0.208271,16.482883,44.284944,54.630176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.750777,70.172018,69.984144,108.509652,97.621276,102.597168,54.821505,14.258340,67.163068,4.508013,70.364664,39.544943,107.575450,67.473137,105.823318,66.176449,57.076078,62.294289,-0.056952,-1.382526,32.025740,-235.788007,75.843507,4.271512,15.347382,6.430031,8.929717,458.898610,9.266336,486234.397590,0.989509,27.651891,11.337685,1.805757,0.075129,0.051639,91.405224,80.955824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.215582,61.577123,69.102506,100.000000,28.797822,100.000000,100.000000,100.000000,9.379747,27.584330,27.869400,0.207436,16.544151,44.651932,54.633421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.795279,70.174503,69.982199,108.526028,97.592938,102.583158,54.884735,14.275180,67.019249,4.508344,70.371688,39.534817,107.564206,67.529237,105.819617,66.116362,57.064725,62.343123,-0.056918,-1.384295,32.025740,-235.776068,76.654277,4.271978,15.357804,6.432537,21.514654,1104.365377,9.249553,486091.724956,0.987335,27.563708,11.241209,1.804400,0.075089,0.052817,91.426697,80.991894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201339,61.517901,69.093806,100.000000,28.787111,100.000000,100.000000,100.000000,9.379747,27.584330,27.871352,0.207963,16.533242,44.411100,54.636912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.703183,70.171742,69.984928,108.529636,97.628906,102.598871,54.926207,14.276892,67.173285,4.509235,70.375627,39.666805,107.565247,67.508047,105.838983,66.102429,57.085186,62.320350,-0.056989,-1.384875,32.025740,-235.772722,76.169940,4.272304,15.368875,6.442400,4.272339,219.137204,9.262669,485964.407329,0.988330,27.650675,11.213267,1.806006,0.075231,0.051756,91.443924,80.999498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176676,61.503071,69.094039,100.000000,28.784575,100.000000,100.000000,100.000000,9.379747,27.584330,27.873402,0.207963,16.480593,44.653104,54.635172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.790427,70.171742,69.992838,108.529636,97.656557,102.618521,54.755095,14.286311,67.099677,4.509773,70.400032,39.588507,107.586063,67.456612,105.822405,66.129123,57.059593,62.351969,-0.056994,-1.383112,32.025740,-235.764447,78.038879,4.273141,15.352792,6.413786,3.728087,191.818935,9.241883,485903.794490,0.985842,27.594265,11.269611,1.803884,0.076224,0.052898,91.446456,81.003290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173511,61.501973,69.097885,100.000000,28.779791,100.000000,100.000000,100.000000,9.379747,27.584330,27.875286,0.208051,16.546404,44.440083,54.629969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.861627,70.178092,69.989997,108.536020,97.667681,102.612321,54.744415,14.259767,67.046167,4.510462,70.361826,39.535162,107.606071,67.420908,105.818560,66.138272,57.075281,62.331629,-0.057099,-1.381354,32.025740,-235.792951,75.757971,4.273888,15.374717,6.447773,14.570033,749.809116,9.283539,485977.042742,0.987770,27.713442,11.228172,1.808247,0.074757,0.052767,91.450599,81.015674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189854,61.495831,69.103798,100.000000,28.778977,100.000000,100.000000,100.000000,9.379747,27.584330,27.877434,0.206869,16.511750,44.640389,54.628602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.896327,70.178644,69.979299,108.546290,97.654939,102.586409,54.764961,14.274181,67.127753,4.511236,70.381228,39.527646,107.585731,67.439411,105.859116,66.181696,57.056788,62.452149,-0.057191,-1.380150,32.025740,-235.776904,76.811216,4.274490,15.371417,6.448458,3.788077,194.870444,9.249478,486079.407619,0.988644,27.597923,11.282890,1.804384,0.075113,0.053239,91.427978,81.025140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156965,61.469345,69.102181,100.000000,28.779121,100.000000,100.000000,100.000000,9.379747,27.584330,27.879456,0.208404,16.527707,44.457788,54.640010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.782124,70.181128,69.953711,108.543792,97.643161,102.570883,54.805348,14.275180,67.095574,4.511864,70.368206,39.666879,107.570919,67.447771,105.811208,66.107398,57.029141,62.312760,-0.057235,-1.377210,32.025740,-235.775905,75.268570,4.274975,15.362798,6.429310,25.053727,1287.891835,9.218013,485995.593201,0.986839,27.510145,11.248467,1.801005,0.074064,0.052768,91.417205,80.992527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137330,61.442403,69.062463,100.000000,28.773562,100.000000,100.000000,100.000000,9.379747,27.584330,27.881499,0.206956,16.543303,44.559731,54.729202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.843707,70.181128,69.991087,108.543792,97.619085,102.539666,54.812051,14.285740,67.185728,4.512000,70.308806,39.433296,107.609371,67.526219,105.821868,66.218516,57.031155,62.381761,-0.057421,-1.377214,32.025740,-235.760771,75.958360,4.274667,15.381063,6.449702,31.717442,1630.242060,9.198239,485894.583239,0.985272,27.464873,11.377894,1.799124,0.076041,0.052327,91.424806,81.031761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.144708,61.448591,69.076080,100.000000,28.768419,100.000000,100.000000,100.000000,9.379747,27.584330,27.883614,0.208051,16.547883,44.136650,54.613142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.765480,70.163185,69.971433,108.540739,97.616247,102.504710,54.774295,14.272183,67.013310,4.513136,70.295026,39.595984,107.587674,67.485180,105.824817,65.996347,57.036442,62.354492,-0.057621,-1.374872,32.025740,-235.782659,77.508843,4.275549,15.356794,6.440074,-1.511267,-77.731009,9.240211,485928.465406,0.987529,27.618294,11.277225,1.803762,0.075575,0.053481,91.446478,81.049188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.145705,61.448340,69.087107,100.000000,28.768754,100.000000,100.000000,100.000000,9.379747,27.584330,27.885724,0.209380,16.505421,44.648238,54.624304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.860744,70.147450,69.956039,108.530191,97.607497,102.465154,54.755053,14.280031,67.127720,4.514370,70.321545,39.497436,107.623504,67.450170,105.846790,66.029131,57.028176,62.372788,-0.057718,-1.372528,32.025740,-235.768603,75.447023,4.276601,15.387464,6.431942,14.346932,738.184321,9.219449,485749.350193,0.985420,27.536860,11.338757,1.801864,0.074344,0.052622,91.455537,81.058356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139958,61.445055,69.108035,100.000000,28.762545,100.000000,100.000000,100.000000,9.379747,27.584330,27.887083,0.208404,16.542275,44.313452,54.711322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.817891,70.142757,69.898238,108.532412,97.619208,102.440540,54.788425,14.257341,67.093589,4.514314,70.372251,39.522502,107.598909,67.409812,105.844045,66.019317,57.029065,62.315001,-0.057644,-1.370174,32.025740,-235.792600,76.989678,4.276499,15.373310,6.427795,3.586236,184.408128,9.244951,485585.245277,0.987866,27.622378,11.308363,1.804993,0.075069,0.052557,91.458010,81.062906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146234,61.428332,69.106004,100.000000,28.754461,100.000000,100.000000,100.000000,9.379747,27.584330,27.888756,0.207043,16.493792,44.153895,54.630392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.683709,70.159596,69.925157,108.546290,97.632617,102.433487,54.813375,14.270328,67.042508,4.514340,70.342229,39.600301,107.586988,67.479399,105.824128,66.024969,57.027004,62.225145,-0.057739,-1.367858,32.025740,-235.778470,75.357697,4.276686,15.384543,6.439731,30.067141,1545.381054,9.196818,485349.225172,0.985184,27.480670,11.333477,1.800172,0.076939,0.053254,91.433770,81.041242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128788,61.384734,69.090680,100.000000,28.748762,100.000000,100.000000,100.000000,9.379747,27.584330,27.890247,0.208625,16.543808,44.129832,54.713545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.827342,70.159596,69.943251,108.546290,97.611976,102.419608,54.865082,14.272325,67.138482,4.514674,70.396618,39.639822,107.602637,67.403857,105.843002,65.948737,57.039246,62.253425,-0.057752,-1.367296,32.025740,-235.775492,76.121483,4.276563,15.394442,6.442616,20.349547,1044.933610,9.199756,485243.778007,0.985508,27.532616,11.279365,1.800671,0.074295,0.051423,91.416388,81.087549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175882,61.383216,69.082810,100.000000,28.748378,100.000000,100.000000,100.000000,9.379747,27.584330,27.892460,0.208713,16.512688,44.434044,54.717764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.690795,70.161529,69.991304,108.550453,97.599171,102.413781,54.756892,14.294873,67.117229,4.514711,70.371652,39.583750,107.596922,67.471718,105.824128,66.196684,57.033087,62.265362,-0.057786,-1.369019,32.025740,-235.756048,76.223815,4.276790,15.363880,6.451685,9.757997,502.055663,9.263082,485297.527001,0.988715,27.727108,11.198595,1.807613,0.075084,0.052703,91.420186,81.056986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139588,61.348679,69.084215,100.000000,28.744215,100.000000,100.000000,100.000000,9.379747,27.584330,27.894333,0.208315,16.531583,44.400679,54.633254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.709973,70.165669,69.945002,108.555449,97.564620,102.383264,54.736415,14.275322,67.030995,4.515624,70.373434,39.618128,107.600823,67.404400,105.835208,66.037297,57.048815,62.216101,-0.057642,-1.369026,32.025740,-235.774619,75.907968,4.278091,15.355514,6.471375,19.855758,1021.974639,9.204342,485142.272055,0.983711,27.536959,11.212432,1.801392,0.073928,0.051548,91.441770,81.087020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156956,61.335186,69.090167,100.000000,28.746384,100.000000,100.000000,100.000000,9.379747,27.584330,27.896166,0.207392,16.536037,44.100396,54.711637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.883525,70.177263,69.925127,108.569883,97.584060,102.362746,54.914813,14.273182,66.930956,4.515914,70.386569,39.487175,107.649614,67.474237,105.863403,66.078998,57.045820,62.281543,-0.057576,-1.369037,32.025740,-235.773819,76.728964,4.278553,15.369975,6.403328,-1.707747,-87.612085,9.273313,485191.725109,0.989353,27.719646,11.229596,1.808991,0.074533,0.052301,91.483816,81.125475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193001,61.320421,69.117537,100.000000,28.737191,100.000000,100.000000,100.000000,9.379747,27.584330,27.898161,0.207087,16.530159,44.515753,54.729782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.851587,70.177263,69.936080,108.569883,97.606423,102.367260,54.750406,14.271612,67.072394,4.515963,70.422811,39.666235,107.633365,67.461053,105.836360,66.013378,57.013797,62.261853,-0.057796,-1.369618,32.025740,-235.782086,75.816805,4.278575,15.391593,6.447647,12.786909,657.973232,9.251900,485012.977407,0.988910,27.698369,11.168441,1.806899,0.074836,0.051841,91.472484,81.129161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163142,61.288602,69.101337,100.000000,28.732959,100.000000,100.000000,100.000000,9.379747,27.584330,27.900450,0.208095,16.468098,44.610604,54.634650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.710957,70.184717,69.973024,108.577099,97.602270,102.356343,54.762500,14.283314,67.068242,4.516612,70.380301,39.586485,107.618835,67.481589,105.848483,66.097116,57.008227,62.364970,-0.057820,-1.373727,32.025740,-235.770548,76.468905,4.279176,15.361518,6.430121,9.123473,469.360926,9.171414,484858.369732,0.980786,27.480394,11.231778,1.798323,0.075027,0.052254,91.508010,81.115147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.159169,61.300944,69.088369,100.000000,28.730050,100.000000,100.000000,100.000000,9.379747,27.584330,27.903395,0.208315,16.519359,44.287824,54.712325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.725814,70.177539,69.946105,108.576822,97.587301,102.341714,54.756865,14.275180,66.984273,4.517592,70.419127,39.551873,107.624623,67.378411,105.850700,66.046933,57.006656,62.294151,-0.057765,-1.377237,32.025740,-235.771004,76.082569,4.280085,15.381424,6.429851,19.851879,1021.393399,9.187923,484956.233581,0.984647,27.522583,11.245652,1.800083,0.074974,0.052447,91.488695,81.135737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171864,61.284409,69.096790,100.000000,28.728100,100.000000,100.000000,100.000000,9.379747,27.584330,27.905267,0.207699,16.521486,44.152576,54.716800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.811460,70.186373,69.918520,108.582650,97.589412,102.340755,54.806741,14.276607,67.043067,4.518681,70.372311,39.670905,107.620554,67.437257,105.862953,66.003378,57.027020,62.286763,-0.058169,-1.380184,32.025740,-235.774641,76.209139,4.280947,15.381875,6.404013,7.454535,383.192130,9.255861,484990.765418,0.988197,27.716113,11.346227,1.807577,0.074829,0.052613,91.483162,81.146110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168857,61.293114,69.099834,100.000000,28.722098,100.000000,100.000000,100.000000,9.379747,27.584330,27.907282,0.208492,16.538291,44.431974,54.687522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.797582,70.181956,69.929641,108.589867,97.588012,102.331573,54.767066,14.285597,67.153879,4.519529,70.413355,39.687855,107.635097,67.522805,105.860801,66.049365,57.023925,62.214786,-0.058310,-1.385448,32.025740,-235.761404,76.170160,4.281252,15.352792,6.439659,4.101773,210.999847,9.241830,484907.216118,0.987732,27.689254,11.282562,1.806188,0.075133,0.053247,91.478570,81.154160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174090,61.276594,69.102599,100.000000,28.715663,100.000000,100.000000,100.000000,9.379747,27.584330,27.909642,0.207743,16.523325,44.496239,54.694180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.724573,70.181956,69.936251,108.589867,97.572904,102.286451,54.818304,14.273324,67.013961,4.520123,70.376767,39.589815,107.633978,67.412872,105.856891,66.010690,57.007983,62.317435,-0.058415,-1.389527,32.025740,-235.774820,76.495626,4.282344,15.346932,6.431834,10.701991,550.007944,9.199189,484836.245659,0.984498,27.584735,11.255389,1.801492,0.075178,0.052885,91.502919,81.159551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192442,61.238515,69.104328,100.000000,28.716058,100.000000,100.000000,100.000000,9.379747,27.584330,27.911602,0.208492,16.542474,44.122492,54.718826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.928379,70.180852,69.948422,108.582373,97.563045,102.237206,54.828223,14.277463,67.044250,4.520338,70.365123,39.556106,107.616710,67.383803,105.857108,66.087191,56.966151,62.281743,-0.058662,-1.391278,32.025740,-235.777869,76.695392,4.282747,15.377493,6.436955,14.162492,727.722005,9.206638,484798.331843,0.985492,27.598673,11.192118,1.802423,0.074906,0.052455,91.501999,81.157391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165670,61.217778,69.107538,100.000000,28.711456,100.000000,100.000000,100.000000,9.379747,27.584330,27.913632,0.207919,16.512543,44.317434,54.716741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
