OSU 80 Ton Compressor Load Stand
38.692199,70.171466,69.914788,108.582650,97.586116,102.207440,54.894903,14.273039,67.000764,4.520876,70.393795,39.552007,107.641218,67.437288,105.897606,66.019042,57.006021,62.163377,-0.058667,-1.391559,32.025740,-235.776575,76.633863,4.283348,15.348807,6.448584,34.953513,1793.861056,9.235401,484649.654562,0.986137,27.695313,11.302690,1.805992,0.075442,0.052353,91.509534,81.165835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178826,61.227285,69.116517,100.000000,28.708233,100.000000,100.000000,100.000000,9.379747,27.584330,27.915685,0.206869,16.527995,44.296177,54.705598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.650706,70.175055,69.912328,108.586259,97.556452,102.177709,54.815560,14.272611,66.985790,4.521361,70.369878,39.563274,107.646535,67.370117,105.877046,66.059359,57.007255,62.205554,-0.058536,-1.390651,32.025740,-235.782721,76.577634,4.283827,15.352521,6.391987,16.836658,865.330521,9.146479,484401.757443,0.979920,27.424781,11.311630,1.796849,0.074403,0.052261,91.500602,81.171130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151571,61.199770,69.074534,100.000000,28.700793,100.000000,100.000000,100.000000,9.379747,27.584330,27.917373,0.207305,16.546963,43.990632,54.632841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.772016,70.179196,69.937875,108.600415,97.547190,102.134527,54.751260,14.272325,67.052514,4.521984,70.403284,39.468450,107.651152,67.444263,105.868529,66.056466,57.021206,62.261750,-0.058683,-1.387141,32.025740,-235.781536,76.029788,4.284258,15.365106,6.431329,6.769237,348.317744,9.237048,484278.278965,0.984863,27.727722,11.162585,1.806948,0.073844,0.052219,91.554470,81.215814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203331,61.197933,69.116118,100.000000,28.698024,100.000000,100.000000,100.000000,9.379747,27.584330,27.920108,0.204971,16.524281,44.651747,54.620262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.822178,70.179196,69.948857,108.600415,97.548148,102.117119,54.795038,14.272325,66.950366,4.522695,70.411475,39.429790,107.652025,67.405657,105.912820,66.105033,57.017789,62.276116,-0.058717,-1.385400,32.025740,-235.778923,76.630049,4.284960,15.361843,6.421971,13.899560,714.644110,9.251725,484159.029692,0.987151,27.786333,11.200272,1.808824,0.076081,0.052144,91.514361,81.198569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179323,61.195500,69.111088,100.000000,28.695854,100.000000,100.000000,100.000000,9.379747,27.584330,27.922240,0.208315,16.504195,44.628582,54.638083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.651960,70.180852,69.935480,108.612627,97.573404,102.107087,54.785122,14.271897,66.951735,4.523687,70.417721,39.550378,107.647407,67.355335,105.919743,66.102812,56.991733,62.154889,-0.058882,-1.383662,32.025740,-235.783435,76.172287,4.285915,15.357173,6.435873,4.241585,218.120035,9.201577,483877.963452,0.984571,27.629738,11.238147,1.803824,0.074412,0.051454,91.520498,81.206827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.174497,61.224173,69.114064,100.000000,28.690401,100.000000,100.000000,100.000000,9.379747,27.584330,27.924327,0.206956,16.527454,44.892136,54.630854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.789257,70.179748,69.872281,108.613460,97.546864,102.094095,54.784078,14.270756,66.987858,4.524392,70.422019,39.580749,107.638911,67.426335,105.886134,65.993779,56.994867,62.253651,-0.058974,-1.381906,32.025740,-235.782126,77.117140,4.286873,15.355803,6.420871,19.313568,993.203270,9.180983,483779.894739,0.982247,27.563384,11.254807,1.801776,0.074049,0.052221,91.535244,81.165643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.157309,61.240366,69.090984,100.000000,28.688172,100.000000,100.000000,100.000000,9.379747,27.584330,27.926380,0.207436,16.521216,44.072527,54.621580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.854972,70.186649,69.913281,108.612627,97.543054,102.106878,54.892622,14.282743,67.033840,4.525607,70.389416,39.579254,107.668295,67.402170,105.906824,66.144298,57.015024,62.253069,-0.059113,-1.381295,32.025740,-235.765238,76.866115,4.287812,15.351421,6.431906,34.411290,1766.106857,9.250077,483860.937113,0.986996,27.790467,11.169037,1.809364,0.074809,0.052519,91.546104,81.157385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188022,61.260889,69.112516,100.000000,28.675854,100.000000,100.000000,100.000000,9.379747,27.584330,27.928389,0.208581,16.494152,44.695909,54.631051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.824488,70.186649,69.948422,108.612627,97.540783,102.115161,54.765479,14.277463,67.039673,4.526056,70.364105,39.579497,107.681934,67.346178,105.938419,66.005050,57.024102,62.186573,-0.059137,-1.379539,32.025740,-235.776072,76.266121,4.288157,15.351169,6.452984,13.586995,698.950636,9.175958,483729.929018,0.983122,27.607477,11.257019,1.801331,0.075571,0.052624,91.585578,81.161294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177774,61.274024,69.140572,100.000000,28.675834,100.000000,100.000000,100.000000,9.379747,27.584330,27.930673,0.207349,16.541933,44.235092,54.623331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.721173,70.169810,69.920934,108.612072,97.549303,102.100990,54.733876,14.269186,66.979097,4.526237,70.359327,39.581129,107.653852,67.340846,105.887965,65.978845,56.988876,62.303829,-0.058961,-1.378937,32.025740,-235.782225,76.028117,4.288368,15.341523,6.417644,12.413227,638.937630,9.158279,483730.777774,0.979528,27.527495,11.236325,1.799339,0.075006,0.052274,91.577242,81.155724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151327,61.305606,69.097539,100.000000,28.675835,100.000000,100.000000,100.000000,9.379747,27.584330,27.932263,0.207831,16.497722,43.907643,54.617233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.680543,70.166498,69.874408,108.613738,97.519466,102.110009,54.745301,14.272325,66.996782,4.526285,70.369250,39.546583,107.668662,67.402712,105.907590,65.931624,56.986387,62.342228,-0.059042,-1.377774,32.025740,-235.775492,76.157052,4.288520,15.358615,6.449305,20.468892,1053.361587,9.179957,483766.322068,0.982713,27.567785,11.165911,1.801657,0.076331,0.052638,91.580112,81.127503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.163901,61.342615,69.109208,100.000000,28.668400,100.000000,100.000000,100.000000,9.379747,27.584330,27.934190,0.209068,16.497109,44.273045,54.627835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.676986,70.165669,69.888817,108.622897,97.540628,102.122253,54.751030,14.278604,66.942262,4.526676,70.366097,39.598832,107.641706,67.328508,105.899689,65.984026,57.005915,62.276355,-0.059087,-1.374266,32.025740,-235.774440,75.171162,4.288795,15.351800,6.415985,0.014310,0.736360,9.216247,483792.926616,0.985932,27.687672,11.309260,1.805755,0.075309,0.052107,91.556780,81.123958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155246,61.374965,69.092736,100.000000,28.659247,100.000000,100.000000,100.000000,9.379747,27.584330,27.935989,0.209202,16.541915,44.344940,54.632585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.592611,70.165669,69.905052,108.622897,97.509306,102.115949,54.743707,14.273039,66.914633,4.526455,70.382063,39.520007,107.679918,67.372835,105.922059,66.061580,57.002023,62.162561,-0.059097,-1.371945,32.025740,-235.778536,76.587526,4.288302,15.350141,6.431221,6.618654,340.616317,9.223942,483854.969579,0.986921,27.738207,11.347125,1.806448,0.075820,0.052624,91.621027,81.169322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183558,61.450073,69.113823,100.000000,28.654217,100.000000,100.000000,100.000000,9.379747,27.584330,27.937850,0.207305,16.486778,44.119240,54.622632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.716235,70.170362,69.893476,108.627338,97.496613,102.102815,54.799508,14.277035,66.945105,4.526038,70.361470,39.489891,107.646077,67.360800,105.914427,65.909279,57.000759,62.153171,-0.059142,-1.373128,32.025740,-235.772253,77.308441,4.288149,15.342298,6.432213,24.737321,1271.762431,9.229911,483875.325836,0.987032,27.742093,11.266900,1.806987,0.075112,0.052751,91.608887,81.162769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183490,61.458808,69.105515,100.000000,28.650886,100.000000,100.000000,100.000000,9.379747,27.584330,27.940522,0.209336,16.478989,44.119623,54.685290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.864791,70.171742,69.871506,108.624008,97.498766,102.096466,54.822490,14.278176,67.065393,4.526618,70.380049,39.492982,107.661328,67.420014,105.908604,66.056449,56.989007,62.235280,-0.058950,-1.373114,32.025740,-235.770785,76.367504,4.288569,15.356073,6.425343,9.447336,485.490330,9.269067,483890.003516,0.989429,27.854062,11.165828,1.811358,0.076181,0.052702,91.629568,81.183291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201923,61.490406,69.102653,100.000000,28.645724,100.000000,100.000000,100.000000,9.379747,27.584330,27.942499,0.207963,16.544673,44.712236,54.624865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.800336,70.170362,69.906265,108.622342,97.494213,102.081822,54.876337,14.268187,66.963388,4.526359,70.383733,39.568597,107.676804,67.337884,105.923717,66.005389,57.005417,62.277854,-0.059058,-1.373105,32.025740,-235.783878,76.383130,4.288668,15.357534,6.413335,20.246165,1039.411832,9.212376,483779.608856,0.984905,27.694765,11.158425,1.805276,0.075675,0.053061,91.625095,81.175487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.198578,61.481580,69.101384,100.000000,28.640874,100.000000,100.000000,100.000000,9.379747,27.584330,27.944449,0.208713,16.475581,44.007687,54.638338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.721285,70.172571,69.903671,108.626506,97.478873,102.069665,54.757870,14.267331,66.927720,4.526585,70.389933,39.520309,107.682345,67.324104,105.932060,66.026861,57.006705,62.301973,-0.059171,-1.374289,32.025740,-235.782774,74.885782,4.288943,15.330470,6.441047,3.759343,193.417344,9.143581,483706.955842,0.980378,27.499618,11.245938,1.797810,0.076333,0.052677,91.643326,81.181243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204370,61.473174,69.115530,100.000000,28.638129,100.000000,100.000000,100.000000,9.379747,27.584330,27.946345,0.207831,16.508108,43.967395,54.631867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.654763,70.172571,69.877316,108.626506,97.463276,102.062778,54.774089,14.272611,66.895246,4.526604,70.367252,39.595275,107.662404,67.311717,105.915656,65.947230,56.951474,62.305784,-0.059260,-1.374289,32.025740,-235.773410,76.034152,4.288695,15.352269,6.434304,6.274834,322.743194,9.177518,483634.339595,0.981027,27.583435,11.268780,1.801692,0.075613,0.052174,91.647344,81.162375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190587,61.425308,69.098885,100.000000,28.633974,100.000000,100.000000,100.000000,9.379747,27.584330,27.948356,0.206348,16.547486,43.971874,54.673065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.865746,70.169810,69.863478,108.629559,97.466839,102.060492,54.781878,14.271755,66.961072,4.525555,70.411297,39.550073,107.683494,67.361245,105.924449,65.950611,56.953136,62.233265,-0.059213,-1.376627,32.025740,-235.782434,75.517225,4.288112,15.361735,6.441300,12.523007,644.023478,9.209673,483613.642808,0.985201,27.690285,11.289721,1.805304,0.074930,0.053257,91.662293,81.166448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191865,61.407314,69.112155,100.000000,28.624464,100.000000,100.000000,100.000000,9.379747,27.584330,27.950229,0.207919,16.541049,44.313309,54.642371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.682128,70.181404,69.857766,108.637053,97.490055,102.051118,54.782143,14.274894,66.994938,4.525067,70.390181,39.567182,107.675871,67.279975,105.927960,65.908931,56.961449,62.308231,-0.059412,-1.378967,32.025740,-235.776517,75.417248,4.287194,15.368929,6.456554,6.419860,330.154001,9.231500,483717.125807,0.986670,27.778467,11.348464,1.807728,0.074337,0.052238,91.694957,81.177394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169360,61.385018,69.098749,100.000000,28.619623,100.000000,100.000000,100.000000,9.379747,27.584330,27.952156,0.206348,16.548604,44.737618,54.680185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.828807,70.176711,69.923916,108.643715,97.487767,102.033676,54.819894,14.278462,66.863016,4.524489,70.388893,39.476861,107.695565,67.393472,105.950091,65.926515,56.978251,62.283395,-0.059538,-1.378977,32.025740,-235.767722,77.134636,4.287222,15.376754,6.411261,33.005668,1696.212775,9.137976,483602.511646,0.980729,27.496424,11.279951,1.797559,0.074749,0.052262,91.719182,81.164237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.203237,61.409570,69.120712,100.000000,28.613170,100.000000,100.000000,100.000000,9.379747,27.584330,27.954536,0.207218,16.513192,43.949738,54.722170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.862158,70.176711,69.923948,108.643715,97.448976,102.028844,54.922679,14.276036,66.924984,4.524748,70.387268,39.501887,107.680169,67.395790,105.960148,65.917733,56.969847,62.299578,-0.059674,-1.380296,32.025740,-235.775702,75.216399,4.287204,15.368550,6.443175,22.843950,1171.789190,9.214494,483642.075379,0.985681,27.751011,11.340744,1.805944,0.074649,0.052603,91.725678,81.162212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206248,61.405902,69.122396,100.000000,28.610970,100.000000,100.000000,100.000000,9.379747,27.584330,27.956430,0.207305,16.484921,44.655203,54.633244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.690051,70.168982,69.875777,108.645102,97.434177,102.016647,54.881289,14.268187,66.959956,4.524601,70.393671,39.525876,107.688180,67.410025,105.937511,66.015331,56.915295,62.295484,-0.059947,-1.381941,32.025740,-235.779794,76.962344,4.287527,15.356307,6.425884,4.602865,236.283778,9.165012,483453.826125,0.980813,27.552137,11.301053,1.800826,0.074187,0.052201,91.711738,81.130490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158136,61.449148,69.098531,100.000000,28.607810,100.000000,100.000000,100.000000,9.379747,27.584330,27.958832,0.207831,16.540454,44.228942,54.706444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.850107,70.171466,69.898285,108.657038,97.405871,101.985204,54.766119,14.272468,66.979927,4.524896,70.383015,39.566380,107.657498,67.381098,105.931052,66.039170,56.893856,62.230714,-0.060204,-1.380747,32.025740,-235.776983,76.107757,4.287627,15.374662,6.432357,13.513710,695.172577,9.150423,483431.860065,0.978025,27.508064,11.324372,1.799281,0.074402,0.052085,91.684680,81.134228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155969,61.439835,69.081552,100.000000,28.601215,100.000000,100.000000,100.000000,9.379747,27.584330,27.960828,0.207261,16.517411,44.139920,54.616672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.701865,70.180024,69.919054,108.667030,97.404741,101.967123,54.791425,14.286025,67.102334,4.524800,70.415731,39.587410,107.697449,67.361611,105.945607,65.993077,56.911318,62.190565,-0.060246,-1.378385,32.025740,-235.762936,76.059314,4.286522,15.390042,6.442057,4.083815,209.982678,9.211787,483547.237972,0.983321,27.728084,11.375151,1.806040,0.076773,0.053260,91.711966,81.170857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189008,61.495815,69.104580,100.000000,28.595627,100.000000,100.000000,100.000000,9.379747,27.584330,27.962775,0.206912,16.545431,44.323478,54.628907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.775924,70.183336,69.902417,108.676468,97.392873,101.934930,54.736629,14.253488,66.937903,4.524599,70.412616,39.494446,107.733831,67.373406,105.962559,65.997047,56.936787,62.150192,-0.060382,-1.373682,32.025740,-235.795799,76.438264,4.286398,15.350736,6.440272,16.428457,845.568368,9.145826,483368.816496,0.980717,27.518741,11.336879,1.799179,0.074552,0.052361,91.744106,81.192332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.186335,61.551800,69.108085,100.000000,28.595118,100.000000,100.000000,100.000000,9.379747,27.584330,27.965055,0.207611,16.502969,44.127048,54.620508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.795644,70.183336,69.875995,108.676468,97.395794,101.930676,54.787974,14.268044,66.932029,4.524634,70.416712,39.507702,107.694443,67.285230,105.945382,65.850254,56.918222,62.198539,-0.060382,-1.370130,32.025740,-235.781733,74.796921,4.286392,15.378683,6.467372,34.170485,1757.097641,9.212298,483328.455587,0.984158,27.723469,11.282378,1.806607,0.074075,0.051682,91.733160,81.173880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176313,61.581923,69.079816,100.000000,28.593299,100.000000,100.000000,100.000000,9.379747,27.584330,27.967215,0.207743,16.540977,44.522732,54.628464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.844030,70.183336,69.891553,108.682852,97.413898,101.932604,54.924092,14.274751,66.872871,4.523945,70.431306,39.492318,107.720343,67.266091,105.951429,65.929324,56.915878,62.282133,-0.060424,-1.367764,32.025740,-235.777967,76.898424,4.285388,15.371020,6.425379,17.218438,883.203644,9.174205,483097.374437,0.982813,27.628707,11.219647,1.802727,0.075600,0.052434,91.754375,81.190850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195495,61.614692,69.080413,100.000000,28.583536,100.000000,100.000000,100.000000,9.379747,27.584330,27.969296,0.208007,16.473507,44.189309,54.621462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.830963,70.191618,69.845500,108.691456,97.453051,101.940486,54.850339,14.273610,66.911771,4.523626,70.421542,39.587664,107.716370,67.330711,105.965767,65.922152,56.912629,62.240671,-0.060374,-1.365988,32.025740,-235.776331,75.522343,4.284758,15.394334,6.455941,11.859679,609.149091,9.159468,483104.135735,0.981313,27.602616,11.282833,1.801130,0.074728,0.052608,91.775531,81.215950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193418,61.645286,69.099225,100.000000,28.574133,100.000000,100.000000,100.000000,9.379747,27.584330,27.971377,0.208271,16.569177,44.090375,54.642174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.705696,70.189410,69.864359,108.689236,97.453175,101.923934,54.745483,14.278176,66.882343,4.522904,70.422426,39.530342,107.701198,67.348528,105.972066,65.966974,56.914376,62.155781,-0.060325,-1.365370,32.025740,-235.772908,76.809012,4.284043,15.383768,6.440687,19.825164,1020.230920,9.142449,483096.348929,0.977585,27.538642,11.362264,1.799287,0.075009,0.053547,91.782064,81.214372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192096,61.689632,69.100533,100.000000,28.568673,100.000000,100.000000,100.000000,9.379747,27.584330,27.973781,0.207130,16.531998,43.952652,54.631041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.703310,70.185269,69.837712,108.693122,97.465764,101.936157,54.777227,14.260053,66.883505,4.522501,70.403436,39.402248,107.701660,67.278711,105.957395,65.945102,56.883988,62.247192,-0.060178,-1.362993,32.025740,-235.789725,76.758419,4.284309,15.384345,6.431473,6.902412,355.002001,9.138484,483156.593505,0.979349,27.564195,11.327288,1.798706,0.074033,0.051988,91.756126,81.188937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142321,61.690539,69.086364,100.000000,28.565545,100.000000,100.000000,100.000000,9.379747,27.584330,27.976595,0.208095,16.578246,43.877810,54.623508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.707183,70.185269,69.846651,108.693122,97.489863,101.954967,54.802876,14.272040,67.013331,4.523329,70.411374,39.580897,107.733663,67.343209,105.961196,66.022933,56.886210,62.237305,-0.060314,-1.363590,32.025740,-235.775287,75.802222,4.284605,15.382289,6.421034,24.786894,1274.232700,9.194783,483127.928183,0.984484,27.727777,11.247219,1.805015,0.075148,0.052360,91.750573,81.224268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164146,61.707949,69.087724,100.000000,28.559494,100.000000,100.000000,100.000000,9.379747,27.584330,27.978600,0.206218,16.507946,44.391316,54.631798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.720283,70.184717,69.847989,108.697285,97.470002,101.978862,54.797226,14.270756,66.959910,4.523767,70.397715,39.571003,107.748826,67.337344,105.985954,65.961509,56.895412,62.190477,-0.060461,-1.364170,32.025740,-235.780656,77.085324,4.284823,15.387644,6.452280,34.097118,1753.028962,9.190786,483240.794219,0.984087,27.726799,11.361942,1.804438,0.075675,0.052969,91.744842,81.211506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171275,61.752856,69.089733,100.000000,28.553154,100.000000,100.000000,100.000000,9.379747,27.584330,27.980685,0.205872,16.512291,44.166335,54.634326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.634911,70.187201,69.893488,108.707278,97.452885,102.015115,54.803327,14.291733,66.986444,4.523703,70.355152,39.521970,107.720327,67.338365,105.984071,66.105373,56.864924,62.195783,-0.060576,-1.365923,32.025740,-235.763925,75.921116,4.284599,15.366134,6.443391,18.116200,931.301235,9.192748,483323.800003,0.983702,27.721667,11.350603,1.804488,0.074792,0.052574,91.756840,81.180240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.158927,61.773503,69.083359,100.000000,28.547511,100.000000,100.000000,100.000000,9.379747,27.584330,27.982782,0.206738,16.537533,44.577871,54.629467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.795112,70.175331,69.910648,108.697285,97.472914,102.024522,54.777834,14.275750,66.857199,4.523633,70.399340,39.464403,107.730947,67.326144,106.000292,65.915492,56.894547,62.195635,-0.060734,-1.368862,32.025740,-235.776151,77.570332,4.284658,15.363429,6.440795,8.614642,443.059826,9.189633,483412.021449,0.983674,27.703758,11.298203,1.803912,0.075580,0.052519,91.792156,81.188140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142200,61.816967,69.071017,100.000000,28.544980,100.000000,100.000000,100.000000,9.379747,27.584330,27.984976,0.208315,16.503708,44.637551,54.633332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.768582,70.175331,69.866984,108.697285,97.446944,102.042933,54.789037,14.278604,66.922813,4.523142,70.427361,39.454750,107.732160,67.251132,105.982391,66.042209,56.893720,62.226893,-0.060624,-1.371790,32.025740,-235.774277,75.878456,4.284168,15.376177,6.454138,20.595455,1059.028675,9.239756,483684.881013,0.986263,27.819435,11.333589,1.809076,0.074511,0.052389,91.826963,81.182832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155514,61.835426,69.092634,100.000000,28.541378,100.000000,100.000000,100.000000,9.379747,27.584330,27.986683,0.208051,16.539986,44.693035,54.623163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.655705,70.182784,69.847787,108.696730,97.457886,102.051067,54.867445,14.276749,66.952992,4.522562,70.393059,39.549382,107.737015,67.305550,105.966945,65.969785,56.867048,62.228302,-0.060534,-1.372366,32.025740,-235.771558,76.934685,4.283909,15.333679,6.412001,14.048105,721.328367,9.175640,483583.953440,0.982393,27.595314,11.303828,1.802048,0.074980,0.052772,91.813091,81.180665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.143974,61.830070,69.092098,100.000000,28.533406,100.000000,100.000000,100.000000,9.379747,27.584330,27.988907,0.207655,16.501292,44.046880,54.629487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.688152,70.180300,69.817739,108.709776,97.441801,102.061148,54.780788,14.274894,66.894914,4.522474,70.390392,39.451851,107.738936,67.353261,105.978032,66.032958,56.866426,62.258769,-0.060589,-1.372337,32.025740,-235.780111,76.235653,4.284076,15.379909,6.454426,-1.875934,-96.475992,9.178792,483684.797542,0.983095,27.630418,11.333491,1.802155,0.074253,0.052464,91.821799,81.218147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141414,61.838801,69.081100,100.000000,28.526757,100.000000,100.000000,100.000000,9.379747,27.584330,27.990982,0.205056,16.516420,44.118036,54.627697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.782418,70.183612,69.868492,108.721434,97.456132,102.054198,54.825930,14.273752,66.864027,4.522776,70.398667,39.438689,107.745929,67.260185,106.001768,65.959780,56.865201,62.237059,-0.060647,-1.372921,32.025740,-235.774555,76.081305,4.284165,15.372950,6.452659,33.591832,1726.146623,9.223745,483836.257424,0.984876,27.787432,11.361462,1.806921,0.073698,0.052090,91.834782,81.241937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165753,61.846174,69.097754,100.000000,28.519841,100.000000,100.000000,100.000000,9.379747,27.584330,27.993643,0.207611,16.508162,44.418549,54.627668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.631397,70.176159,69.882145,108.733647,97.427809,102.048499,54.909427,14.269899,66.893025,4.522543,70.366797,39.484055,107.739593,67.220343,105.990240,65.979396,56.855346,62.291809,-0.060550,-1.374688,32.025740,-235.779552,76.886719,4.283730,15.350466,6.435314,27.871123,1430.004959,9.203880,483867.366715,0.985634,27.741920,11.390178,1.804628,0.076296,0.052302,91.832605,81.221305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.132547,61.821476,69.063533,100.000000,28.514581,100.000000,100.000000,100.000000,9.379747,27.584330,27.995818,0.209425,16.548586,44.884647,54.616181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.653661,70.176159,69.801042,108.733647,97.393172,102.069063,54.824689,14.255772,66.865985,4.522669,70.400591,39.507937,107.743428,67.197708,106.002846,65.886060,56.818282,62.193612,-0.060642,-1.378181,32.025740,-235.793189,76.388826,4.283930,15.355081,6.428985,11.961587,614.670869,9.174550,483797.996999,0.982183,27.620390,11.371386,1.801551,0.074769,0.052223,91.832223,81.234841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.114542,61.819654,69.088895,100.000000,28.509833,100.000000,100.000000,100.000000,9.379747,27.584330,27.997640,0.206825,16.539931,44.190974,54.625524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.703832,70.182508,69.819862,108.744194,97.386811,102.098779,54.816983,14.278034,66.903120,4.522803,70.412670,39.486504,107.752126,67.249416,106.021521,65.870022,56.843707,62.263214,-0.060807,-1.381699,32.025740,-235.773378,77.788637,4.284232,15.375438,6.442418,12.661090,650.707735,9.241537,483849.815564,0.984750,27.813059,11.431714,1.808947,0.075128,0.052203,91.802822,81.234156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.154787,61.819190,69.074908,100.000000,28.498464,100.000000,100.000000,100.000000,9.379747,27.584330,27.999839,0.208271,16.532467,44.128189,54.637532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.763996,70.192446,69.855423,108.749191,97.413041,102.096523,54.783256,14.273895,66.970077,4.522918,70.416878,39.566508,107.736877,67.209289,105.972383,65.873707,56.835370,62.230019,-0.060726,-1.385767,32.025740,-235.776046,76.756272,4.284352,15.356289,6.430283,19.132438,983.903434,9.215553,484006.848911,0.985858,27.783517,11.378228,1.805807,0.074939,0.052897,91.804529,81.239570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.135938,61.819449,69.070429,100.000000,28.494404,100.000000,100.000000,100.000000,9.379747,27.584330,28.001911,0.208359,16.485966,44.557213,54.620233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.739279,70.188029,69.848248,108.749468,97.437940,102.091562,54.844529,14.274751,66.974039,4.522900,70.387982,39.534064,107.752567,67.312222,106.005236,65.909766,56.847945,62.195289,-0.060744,-1.391012,32.025740,-235.777477,76.896140,4.284806,15.365070,6.451307,19.006741,976.347317,9.201131,484085.608181,0.984921,27.723345,11.416996,1.803952,0.075225,0.052387,91.813363,81.254245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112880,61.842281,69.072438,100.000000,28.492101,100.000000,100.000000,100.000000,9.379747,27.584330,28.004370,0.205228,16.540310,44.178607,54.639135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.697657,70.188029,69.803959,108.749468,97.467989,102.076156,54.749938,14.279603,66.926264,4.523194,70.391456,39.512439,107.763929,67.242806,106.007864,65.863932,56.835064,62.207813,-0.060778,-1.395046,32.025740,-235.769684,76.202998,4.285060,15.406162,6.467751,2.872095,147.790022,9.183416,484076.145738,0.983881,27.653603,11.394724,1.802070,0.075244,0.051395,91.802617,81.242138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110221,61.855101,69.067635,100.000000,28.483770,100.000000,100.000000,100.000000,9.379747,27.584330,28.006399,0.208051,16.539751,44.074867,54.630962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.797472,70.189686,69.845411,108.745860,97.453580,102.078943,54.735591,14.283028,66.977903,4.523385,70.366356,39.527397,107.749185,67.321480,106.007820,65.923096,56.848995,62.170591,-0.060728,-1.396786,32.025740,-235.764462,75.295345,4.285604,15.376718,6.422404,-1.165774,-60.003196,9.191710,484033.775997,0.983399,27.681910,11.350111,1.803034,0.074683,0.051537,91.873839,81.247075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.077776,61.850866,69.063504,100.000000,28.474499,100.000000,100.000000,100.000000,9.379747,27.584330,28.008586,0.207087,16.540725,44.787896,54.630667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.616812,70.183889,69.866095,108.748636,97.436993,102.090931,54.814976,14.272896,66.906482,4.524125,70.371822,39.494361,107.759364,67.257365,106.009262,65.966421,56.837309,62.201106,-0.060752,-1.398537,32.025740,-235.781782,76.654278,4.286425,15.398354,6.466470,8.479121,435.794329,9.198208,484004.697841,0.986091,27.737051,11.374546,1.803829,0.075190,0.051765,91.892963,81.272576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.093403,61.877940,69.093110,100.000000,28.474926,100.000000,100.000000,100.000000,9.379747,27.584330,28.010739,0.207043,16.540779,44.211356,54.633283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.591208,70.172295,69.861565,108.750579,97.429791,102.091246,54.832935,14.278890,66.963958,4.524726,70.419298,39.434893,107.770416,67.310471,106.012374,66.007780,56.801600,62.195836,-0.060944,-1.401483,32.025740,-235.771051,76.269017,4.286787,15.388149,6.464469,26.681228,1370.863812,9.165068,483947.396266,0.983645,27.606546,11.326270,1.800257,0.077699,0.051723,91.937165,81.280877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.021461,61.877863,69.104439,100.000000,28.465994,100.000000,100.000000,100.000000,9.379747,27.584330,28.013362,0.207524,16.542654,44.257180,54.620754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.894726,70.183612,69.861222,108.756685,97.409801,102.109468,54.807459,14.270613,67.009942,4.525084,70.414513,39.457966,107.781273,67.263425,106.018478,65.991355,56.805133,62.149850,-0.060965,-1.404975,32.025740,-235.781778,76.581184,4.287360,15.396299,6.432555,10.510473,540.272178,9.248220,484101.773476,0.987277,27.840145,11.366114,1.809214,0.074727,0.052321,91.943792,81.282672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.997086,61.877581,69.080505,100.000000,28.462565,100.000000,100.000000,100.000000,9.379747,27.584330,28.014998,0.208625,16.538164,44.668120,54.633864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.780176,70.183612,69.798169,108.756685,97.404069,102.101809,54.695785,14.275322,66.970850,4.525930,70.454506,39.517417,107.768408,67.333077,106.033062,65.925005,56.831310,62.243363,-0.060805,-1.409640,32.025740,-235.775599,76.659967,4.287604,15.386959,6.431690,16.664456,858.355643,9.257904,484167.725494,0.987635,27.862550,11.396960,1.810297,0.074439,0.052399,91.921184,81.299096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.996097,61.892086,69.079305,100.000000,28.454658,100.000000,100.000000,100.000000,9.379747,27.584330,28.017352,0.208183,16.574532,44.611298,54.621196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.646038,70.198519,69.796871,108.775560,97.387239,102.109387,54.844461,14.263763,66.838021,4.526918,70.462990,39.412781,107.771340,67.282749,106.021266,65.822667,56.809226,62.240945,-0.060881,-1.412001,32.025740,-235.784871,75.923167,4.288507,15.376303,6.456896,15.411347,791.658380,9.129724,484123.365741,0.979986,27.471955,11.350986,1.796162,0.075154,0.051909,91.893515,81.305484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967590,61.863754,69.093678,100.000000,28.446225,100.000000,100.000000,100.000000,9.379747,27.584330,28.019904,0.209113,16.545449,43.761452,54.628661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.688205,70.208733,69.806801,108.790271,97.353886,102.115836,54.758246,14.272611,66.928751,4.527910,70.503878,39.506259,107.791711,67.335764,106.022569,65.926531,56.820306,62.229388,-0.060791,-1.412645,32.025740,-235.780924,76.468481,4.289110,15.380811,6.449774,-1.338540,-68.867103,9.163976,484090.082289,0.985041,27.623354,11.411089,1.799841,0.074214,0.051871,91.890801,81.342455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965625,61.870572,69.097536,100.000000,28.440011,100.000000,100.000000,100.000000,9.379747,27.584330,28.022158,0.208448,16.547252,44.018853,54.620665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.708707,70.221707,69.818276,108.790826,97.338248,102.132571,54.783433,14.270613,66.852879,4.528911,70.469331,39.527002,107.791422,67.269477,106.017898,66.028188,56.824988,62.193925,-0.060996,-1.413222,32.025740,-235.784065,77.251930,4.290352,15.385535,6.445249,10.308072,530.100482,9.222121,484249.815470,0.986155,27.815990,11.430945,1.806055,0.074781,0.052143,91.881136,81.330216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.980279,61.895825,69.096751,100.000000,28.433826,100.000000,100.000000,100.000000,9.379747,27.584330,28.024809,0.207130,16.544205,44.101145,54.617961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.768784,70.221707,69.808317,108.790826,97.341036,102.140406,54.763524,14.279175,66.901157,4.530240,70.416910,39.550996,107.788951,67.335458,106.035733,65.927717,56.796206,62.276925,-0.060941,-1.413616,32.025740,-235.769949,76.198655,4.291234,15.401438,6.494814,11.439815,588.515079,9.206980,484253.500796,0.986634,27.770283,11.409205,1.804343,0.074749,0.052846,91.889514,81.326822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.973957,61.888611,69.102861,100.000000,28.426451,100.000000,100.000000,100.000000,9.379747,27.584330,28.027635,0.208051,16.512507,44.169229,54.640895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.859594,70.218947,69.793877,108.793602,97.321646,102.145495,54.764190,14.280602,66.900786,4.530744,70.393435,39.583449,107.797040,67.302860,106.043841,65.905024,56.811801,62.188897,-0.060881,-1.413635,32.025740,-235.771136,76.815843,4.291378,15.410020,6.429905,4.883981,251.250702,9.202669,484331.315040,0.985809,27.756086,11.371810,1.803684,0.074896,0.051685,91.910954,81.353846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.969121,61.881639,69.105354,100.000000,28.420313,100.000000,100.000000,100.000000,9.379747,27.584330,28.030065,0.208007,16.584340,44.429390,54.619839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.830745,70.198243,69.862412,108.795268,97.325883,102.158381,54.803367,14.280031,66.938950,4.531604,70.341382,39.527324,107.783916,67.300326,106.041836,65.873650,56.779186,62.191591,-0.060904,-1.415374,32.025740,-235.771216,75.880046,4.292904,15.400879,6.448224,24.100239,1238.922384,9.175416,484396.855461,0.984596,27.676526,11.477136,1.800632,0.076181,0.053551,91.934260,81.372933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952074,61.866542,69.095641,100.000000,28.415432,100.000000,100.000000,100.000000,9.379747,27.584330,28.032551,0.209827,16.577164,44.101805,54.630579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.734815,70.185545,69.861660,108.796655,97.342319,102.157612,54.845845,14.278034,66.900178,4.531958,70.401672,39.491864,107.805565,67.343968,106.049598,66.047343,56.824866,62.215711,-0.060849,-1.415963,32.025740,-235.772561,75.606552,4.293376,15.382812,6.464631,32.166981,1652.329172,9.133773,484345.013818,0.982146,27.553688,11.380357,1.796053,0.075091,0.052073,91.977696,81.378413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.960171,61.875965,69.097046,100.000000,28.414760,100.000000,100.000000,100.000000,9.379747,27.584330,28.034229,0.207655,16.571593,43.910940,54.621865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.813800,70.186373,69.825446,108.800819,97.319745,102.160208,54.876421,14.275750,66.874197,4.532478,70.433473,39.381560,107.799251,67.385362,106.077119,65.870021,56.800092,62.211469,-0.060828,-1.417144,32.025740,-235.768473,76.779664,4.294845,15.384020,6.440597,-1.361242,-69.884272,9.162081,484454.745327,0.982305,27.571106,11.415457,1.799152,0.074610,0.052467,91.989514,81.378912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993867,61.895702,69.103783,100.000000,28.406606,100.000000,100.000000,100.000000,9.379747,27.584330,28.036735,0.207261,16.537660,43.664905,54.627009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
38.708147,70.186373,69.834411,108.800819,97.303786,102.163666,54.796297,14.271897,66.852202,4.533868,70.451265,39.362438,107.819556,67.211217,106.075172,65.956295,56.770252,62.208269,-0.060894,-1.416011,32.025740,-235.776084,75.968665,4.295737,15.379765,6.422170,14.352086,737.893701,9.202609,484389.719536,0.984128,27.685337,11.392031,1.803588,0.075815,0.052954,91.992832,81.355656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.979372,61.874380,69.092236,100.000000,28.399318,100.000000,100.000000,100.000000,9.379747,27.584330,28.038870,0.207305,16.575650,44.316764,54.632575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.130000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
