OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
5:34:09 PM
56
56
Test Comments:
56
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
37.149354,59.730388,69.454228,102.365949,100.551269,99.471155,54.818222,14.275893,66.843123,4.561206,59.923795,37.965572,101.721504,66.915034,100.801392,65.882876,57.391872,62.150233,-0.061510,-1.132675,32.025740,-235.770454,75.268141,4.316259,15.540759,6.570704,10.003602,514.116389,9.256129,457729.932687,0.977417,19.225797,10.761368,1.864087,0.075503,0.052296,93.090051,78.246954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268315,62.089551,69.487753,100.000000,26.912521,80.000000,80.253165,66.986596,9.379747,32.672431,35.170508,0.208625,16.709003,44.292023,54.617931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.202799,59.738379,69.454036,102.373159,100.578934,99.478593,54.771913,14.279175,66.713040,4.559951,59.866541,37.931981,101.705243,66.903757,100.799127,65.921687,57.414500,62.164616,-0.061531,-1.128001,32.025740,-235.768806,75.699062,4.315437,15.548458,6.569370,10.709884,550.879804,9.274732,457770.704258,0.978297,19.299495,10.837767,1.866315,0.075380,0.053173,93.047118,78.246020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260568,62.061631,69.480166,100.000000,26.897367,80.000000,80.253165,66.969849,9.379747,32.672431,35.165459,0.207611,16.748742,44.550869,54.619702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.215500,59.725979,69.450458,102.370109,100.585684,99.483068,54.782896,14.275893,66.758135,4.559111,59.876665,37.973531,101.679613,67.016784,100.797896,65.912212,57.411667,62.168190,-0.061368,-1.126100,32.025740,-235.775028,74.788617,4.314565,15.552046,6.569045,11.729247,603.191384,9.301176,457753.905563,0.977770,19.363766,10.764600,1.869594,0.076125,0.053107,93.048441,78.232982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272165,62.065370,69.464086,100.000000,26.886306,80.000000,80.253165,66.976872,9.379747,32.672431,35.161598,0.209113,16.725789,44.583276,54.625888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.223294,59.721294,69.460662,102.371218,100.591075,99.501225,54.873014,14.282457,66.854264,4.558214,59.883270,37.824643,101.690122,67.024493,100.785186,65.846251,57.402753,62.133944,-0.061379,-1.126151,32.025740,-235.768627,75.907925,4.313825,15.559276,6.537546,17.270351,886.691082,9.279162,457730.719076,0.977169,19.298707,10.755249,1.866903,0.075788,0.053189,93.031003,78.220586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278093,62.077631,69.480626,100.000000,26.872068,80.000000,80.253165,66.965847,9.379747,32.672431,35.157219,0.207480,16.693641,44.694859,54.613466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.095819,59.721294,69.474542,102.371218,100.606418,99.536328,54.749165,14.278176,66.759602,4.556853,59.914665,37.972566,101.704079,67.055547,100.783541,65.819479,57.414661,62.196102,-0.061305,-1.127813,32.025740,-235.770295,75.457731,4.312239,15.575647,6.573264,19.973338,1027.787037,9.273168,457734.867013,0.976627,19.268958,10.761382,1.866170,0.077078,0.053290,93.060201,78.224397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271403,62.103975,69.473266,100.000000,26.860644,80.000000,80.253165,66.958221,9.379747,32.672431,35.153002,0.208315,16.748994,44.345257,54.613211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.255221,59.730663,69.472939,102.375654,100.632090,99.548690,54.868514,14.274181,66.816895,4.555358,59.912397,37.951027,101.666187,67.074453,100.787655,65.770990,57.403948,62.188515,-0.061468,-1.129592,32.025740,-235.780008,74.693252,4.310833,15.568201,6.541874,15.163404,778.580485,9.273478,457824.277479,0.974969,19.253630,10.738680,1.866054,0.076328,0.053367,93.044672,78.229149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281898,62.130896,69.468517,100.000000,26.848760,80.000000,80.253165,67.030261,9.379747,32.672431,35.149189,0.208448,16.711401,44.695781,54.611401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.157449,59.729561,69.482770,102.385082,100.667523,99.513792,54.770735,14.275750,66.814052,4.554542,59.887457,37.949348,101.718166,67.098761,100.786031,65.915655,57.432251,62.185514,-0.061484,-1.129637,32.025740,-235.775824,76.234225,4.310122,15.585131,6.565007,-0.124108,-6.383827,9.334513,458025.818228,0.981150,19.427927,10.784145,1.872840,0.075089,0.053130,93.066570,78.230465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311776,62.142182,69.497665,100.000000,26.839716,80.000000,80.253165,66.934528,9.379747,32.672431,35.145214,0.208183,16.722706,44.809539,54.623576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.346095,59.729286,69.474496,102.392013,100.724978,99.489241,54.841858,14.275180,66.819528,4.552667,59.921475,37.923924,101.726696,66.986789,100.833429,65.972126,57.452281,62.197186,-0.061458,-1.129670,32.025740,-235.778845,74.814172,4.309035,15.591208,6.578638,1.785062,91.700384,9.267174,458038.009328,0.974633,19.219417,10.787858,1.864784,0.076437,0.053130,93.080532,78.246723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320217,62.173313,69.494577,100.000000,26.825421,80.000000,80.253165,66.988826,9.379747,32.672431,35.141194,0.208980,16.747840,44.458001,54.608647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.242428,59.729286,69.513985,102.392013,100.735886,99.492359,54.693191,14.279461,66.859275,4.552109,59.909973,37.888733,101.717388,67.100835,100.815696,65.817503,57.454565,62.236727,-0.061562,-1.129680,32.025740,-235.767703,76.047202,4.308895,15.583040,6.570794,11.769281,606.242892,9.307917,457870.332213,0.978804,19.351870,10.756785,1.869955,0.076470,0.053773,93.057676,78.238267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303078,62.173618,69.499735,100.000000,26.808042,80.000000,80.253165,66.872110,9.379747,32.672431,35.137192,0.205786,16.718613,44.710273,54.631316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.271365,59.740860,69.500899,102.389518,100.752799,99.499185,54.741214,14.270898,66.910204,4.551929,59.867483,37.911359,101.658674,67.126789,100.797357,65.883585,57.438193,62.258038,-0.061615,-1.130860,32.025740,-235.776756,75.781339,4.308415,15.591785,6.599156,13.343805,686.744601,9.223296,457629.223569,0.971958,19.094149,10.747524,1.860288,0.076346,0.053677,93.002782,78.181195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247518,62.128893,69.468232,100.000000,26.802844,80.000000,80.253165,66.933177,9.379747,32.672431,35.133568,0.208315,16.773065,44.134914,54.626861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.322012,59.732041,69.533716,102.386191,100.737149,99.491592,54.740617,14.276178,66.899958,4.550564,59.841828,37.991035,101.701445,67.034573,100.771690,65.897992,57.422397,62.238016,-0.061458,-1.130329,32.025740,-235.779643,75.331569,4.308139,15.574223,6.577718,7.134965,367.208036,9.276322,457689.131318,0.977564,19.235500,10.781716,1.866527,0.075520,0.053754,93.023990,78.193727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244580,62.142265,69.482553,100.000000,26.792459,80.000000,80.253165,66.911166,9.379747,32.672431,35.129744,0.207831,16.732262,45.077503,54.627314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.208832,59.717712,69.518085,102.374545,100.701163,99.455751,54.788532,14.277463,66.923960,4.549878,59.877773,38.033416,101.714936,67.079207,100.802425,66.019881,57.431316,62.146090,-0.061599,-1.129159,32.025740,-235.776399,76.364180,4.307305,15.580101,6.587148,9.557345,491.448037,9.261909,457752.936342,0.975981,19.207587,10.817738,1.864726,0.076047,0.052592,93.051130,78.186403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234915,62.120789,69.485534,100.000000,26.777418,80.000000,80.253165,66.871869,9.379747,32.672431,35.124233,0.208581,16.746091,44.461006,54.618630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.347856,59.716885,69.513104,102.373436,100.715721,99.421539,54.704661,14.275465,66.812786,4.549581,59.870464,37.979926,101.727292,67.094059,100.811995,65.894508,57.481632,62.235996,-0.061610,-1.127386,32.025740,-235.775946,76.048428,4.306955,15.584320,6.570488,15.174554,781.486684,9.246593,457711.480496,0.974465,19.129715,10.815072,1.863075,0.076072,0.053057,93.058594,78.206325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235700,62.109015,69.486562,100.000000,26.765155,80.000000,80.253165,66.937620,9.379747,32.672431,35.119679,0.208713,16.730351,44.490952,54.615099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.248105,59.716885,69.535307,102.373436,100.697550,99.434081,54.823792,14.275180,66.925762,4.548640,59.830709,37.951051,101.709562,66.995622,100.803452,65.936271,57.460023,62.268359,-0.061555,-1.125608,32.025740,-235.770514,75.749398,4.306706,15.570923,6.602257,20.416236,1049.147599,9.287805,457564.658932,0.976428,19.269799,10.721331,1.868322,0.075610,0.053414,93.057256,78.200443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208153,62.127727,69.493906,100.000000,26.755135,80.000000,80.253165,66.849173,9.379747,32.672431,35.115483,0.208581,16.685852,44.528629,54.625563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.325185,59.709995,69.558263,102.388132,100.708196,99.444392,54.675828,14.276892,66.894134,4.548361,59.863814,38.074754,101.735401,67.096958,100.790874,65.975306,57.448807,62.194491,-0.061515,-1.125041,32.025740,-235.771906,76.047081,4.305906,15.563170,6.551195,19.173882,987.972113,9.224232,457246.804551,0.973653,19.079351,10.753973,1.861234,0.074752,0.053026,93.068716,78.197307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.190127,62.108711,69.500286,100.000000,26.743328,80.000000,80.253165,66.904426,9.379747,32.672431,35.111085,0.207919,16.731973,44.195691,54.630766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.275736,59.714956,69.572720,102.397004,100.746759,99.456701,54.807696,14.269614,66.867243,4.547752,59.818258,38.046684,101.708493,67.036351,100.797975,65.922068,57.462613,62.283035,-0.061371,-1.125060,32.025740,-235.779674,75.607922,4.305943,15.607507,6.566864,5.905537,303.562281,9.272742,457393.022429,0.974473,19.215350,10.805423,1.866815,0.074391,0.051896,93.049236,78.226805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172985,62.103989,69.494798,100.000000,26.734720,80.000000,80.253165,66.852651,9.379747,32.672431,35.106805,0.208315,16.776472,44.456413,54.631552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.233938,59.724050,69.580478,102.395063,100.775639,99.455959,54.752226,14.276749,66.878791,4.547426,59.847615,37.944662,101.712332,67.113337,100.791005,66.022916,57.473302,62.324941,-0.061353,-1.125071,32.025740,-235.770578,76.124928,4.305739,15.604821,6.585201,-1.346865,-69.303033,9.245596,457414.445219,0.975014,19.103346,10.748512,1.863575,0.075912,0.053377,93.062723,78.194908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.146651,62.072824,69.495372,100.000000,26.727455,80.000000,80.253165,66.875851,9.379747,32.672431,35.102733,0.208891,16.713799,44.467342,54.625071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.316848,59.724050,69.561148,102.395063,100.792838,99.455310,54.723062,14.284170,66.932465,4.546951,59.864876,38.088367,101.704776,67.081825,100.818688,65.879418,57.449459,62.356031,-0.061111,-1.125075,32.025740,-235.765608,75.684641,4.305241,15.594687,6.572273,4.987568,256.772480,9.271035,457476.304164,0.974195,19.175722,10.816360,1.866435,0.074371,0.052829,93.063685,78.184381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173694,62.091301,69.495946,100.000000,26.714701,80.000000,80.253165,66.895703,9.379747,32.672431,35.098862,0.208095,16.729846,44.504814,54.621364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.306251,59.731766,69.564728,102.388132,100.807241,99.457616,54.757315,14.268900,66.943999,4.547936,59.860705,38.140672,101.721328,67.032693,100.815235,65.854044,57.486518,62.293259,-0.060891,-1.125047,32.025740,-235.779244,76.030116,4.306511,15.576729,6.601572,13.921058,716.242519,9.290575,457485.516339,0.976380,19.241854,10.844286,1.868738,0.078126,0.052031,93.066513,78.198353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156408,62.060882,69.511723,100.000000,26.701449,80.000000,80.253165,66.839537,9.379747,32.672431,35.095037,0.207524,16.743855,44.475755,54.631985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.241137,59.737828,69.603904,102.388132,100.825800,99.485427,54.706694,14.283456,67.011018,4.548009,59.876441,37.995389,101.720789,67.067861,100.776241,66.015933,57.493562,62.271739,-0.060826,-1.125652,32.025740,-235.767465,75.408026,4.306551,15.591262,6.602023,14.269362,734.842192,9.251114,457487.554746,0.974548,19.128760,10.896764,1.864068,0.075228,0.052503,93.055899,78.164952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.133004,62.027644,69.478395,100.000000,26.693642,80.000000,80.253165,66.838672,9.379747,32.672431,35.091078,0.208271,16.745821,44.456238,54.613712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.315127,59.755465,69.621475,102.387577,100.857791,99.481241,54.765193,14.276178,67.000308,4.548927,59.947874,38.005330,101.718928,67.170021,100.805622,66.030331,57.480201,62.360610,-0.060655,-1.127415,32.025740,-235.774579,75.249500,4.307577,15.611906,6.575915,10.126685,520.945956,9.256749,457443.405900,0.974279,19.150921,10.801878,1.864694,0.074709,0.051994,93.041062,78.174517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155993,62.017317,69.481830,100.000000,26.686080,80.000000,80.253165,66.868782,9.379747,32.672431,35.087374,0.208139,16.734858,44.605734,54.626950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.286511,59.772000,69.627407,102.388963,100.845741,99.489467,54.923058,14.278176,67.048722,4.550218,59.961219,38.163430,101.711946,67.199338,100.809846,66.014075,57.486518,62.261725,-0.060849,-1.127924,32.025740,-235.776339,75.364241,4.309105,15.595048,6.568432,11.940557,612.491220,9.295789,457596.940794,0.977312,19.245805,10.775000,1.869006,0.074721,0.054392,93.025306,78.148215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.155803,61.931245,69.489303,100.000000,26.674438,80.000000,80.253165,66.875754,9.379747,32.672431,35.082952,0.207349,16.732803,44.633100,54.628317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.288388,59.772000,69.642094,102.388963,100.834405,99.505984,54.752389,14.275750,66.950195,4.550379,59.980911,38.044699,101.740054,67.175155,100.811958,65.996492,57.489137,62.289335,-0.060673,-1.129709,32.025740,-235.775824,75.731696,4.309325,15.599934,6.612084,12.454137,640.826659,9.267992,457590.562870,0.974177,19.162521,10.870237,1.865771,0.075175,0.053157,93.044382,78.175840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151763,61.884854,69.488979,100.000000,26.665316,80.000000,80.253165,66.830383,9.379747,32.672431,35.079954,0.207130,16.743783,44.527921,54.614981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.306323,59.784676,69.625982,102.394232,100.807960,99.526729,54.723154,14.274751,66.919614,4.550731,59.962464,38.028431,101.722346,67.127862,100.799030,65.994515,57.499566,62.302864,-0.060650,-1.131471,32.025740,-235.777150,75.909845,4.309511,15.607904,6.553647,20.689235,1065.131692,9.282710,457650.715032,0.972303,19.218068,10.772812,1.867362,0.075120,0.053308,93.034996,78.149441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124236,61.857087,69.468122,100.000000,26.658681,80.000000,80.253165,66.820248,9.379747,32.672431,35.076995,0.207392,16.743873,44.768603,54.626645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.274135,59.790188,69.673353,102.395895,100.811589,99.538334,54.869098,14.282029,66.980499,4.551665,59.998306,38.064623,101.710273,67.243924,100.817784,66.011409,57.523546,62.367603,-0.060645,-1.134960,32.025740,-235.770689,76.352431,4.310389,15.621246,6.582352,9.854404,505.979032,9.286463,457721.514934,0.975442,19.215509,10.795643,1.867662,0.075230,0.052229,93.058405,78.162159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122083,61.831451,69.473497,100.000000,26.650817,80.000000,80.253165,66.802932,9.379747,32.672431,35.073817,0.208669,16.771478,44.833939,54.618177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.407246,59.795148,69.661534,102.401441,100.803885,99.512385,54.752033,14.278176,67.051337,4.552807,59.964246,38.125745,101.752962,67.180526,100.835299,66.057916,57.493365,62.283109,-0.060419,-1.138474,32.025740,-235.767191,76.096823,4.311442,15.606966,6.589744,-1.310148,-67.414003,9.277513,457805.463410,0.975690,19.203732,10.797682,1.866332,0.075519,0.053184,93.051670,78.188185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128616,61.816672,69.500621,100.000000,26.641908,80.000000,80.253165,66.814650,9.379747,32.672431,35.070870,0.207963,16.781593,44.734101,54.623744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.397360,59.795148,69.712599,102.401441,100.798709,99.512784,54.759246,14.276036,67.054590,4.554111,59.910560,38.099401,101.738781,67.208812,100.819895,66.074192,57.522536,62.352305,-0.060346,-1.137882,32.025740,-235.777989,75.418879,4.312712,15.608661,6.589474,10.636798,547.247056,9.302710,457837.257577,0.974130,19.253137,10.833332,1.869214,0.076384,0.053548,93.024309,78.166105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.118873,61.800977,69.508623,100.000000,26.636487,80.000000,80.253165,66.727103,9.379747,32.672431,35.067957,0.208271,16.788318,44.581162,54.618816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.404987,59.784676,69.710760,102.404768,100.793758,99.529915,54.741928,14.275180,66.938837,4.555147,59.915587,38.068494,101.730738,67.248034,100.823457,66.197526,57.521296,62.448414,-0.060251,-1.136132,32.025740,-235.772475,74.865567,4.313608,15.614503,6.611543,13.982087,719.584648,9.241280,457715.947081,0.972216,19.076772,10.785677,1.862247,0.074661,0.052123,93.015847,78.182156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121735,61.799675,69.492453,100.000000,26.631093,80.000000,80.253165,66.720100,9.379747,32.672431,35.064599,0.208448,16.785397,44.437186,54.619672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.272851,59.771448,69.702516,102.400886,100.817209,99.560462,54.723087,14.288737,67.052418,4.556112,59.914291,38.180163,101.755289,67.247032,100.826013,66.090967,57.530935,62.362394,-0.060086,-1.132596,32.025740,-235.761368,75.807661,4.314407,15.606281,6.594378,7.908872,407.168270,9.256484,457668.340944,0.972370,19.090224,10.820256,1.864105,0.075974,0.054062,93.033174,78.205125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124386,61.824137,69.504448,100.000000,26.621596,80.000000,80.253165,66.704118,9.379747,32.672431,35.061421,0.208581,16.721714,44.444380,54.623203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.240559,59.761252,69.723655,102.403105,100.878067,99.621874,54.723004,14.280174,67.071477,4.557395,59.891420,38.047173,101.734017,67.190376,100.833150,66.057143,57.558797,62.363136,-0.059986,-1.127906,32.025740,-235.773361,76.554034,4.315415,15.612718,6.596884,10.164044,523.270915,9.254203,457733.478357,0.972605,19.069375,10.909951,1.863676,0.074236,0.052566,93.038493,78.199439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.128048,61.862608,69.505762,100.000000,26.609217,80.000000,80.253165,66.781996,9.379747,32.672431,35.056567,0.205657,16.788445,44.395774,54.616633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.306064,59.767039,69.721292,102.404491,100.882729,99.659632,54.711372,14.277320,66.990826,4.558402,59.952986,38.040908,101.736933,67.255082,100.819648,66.093567,57.532107,62.420355,-0.059811,-1.125558,32.025740,-235.773438,75.905235,4.316041,15.621030,6.589600,16.138686,831.037374,9.311090,457901.854508,0.976938,19.236149,10.821146,1.870061,0.075105,0.052676,93.025410,78.179555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110724,61.853094,69.492317,100.000000,26.602850,80.000000,80.253165,66.779725,9.379747,32.672431,35.052768,0.208227,16.788174,44.640265,54.625317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.272401,59.767039,69.722243,102.404491,100.910269,99.682494,54.722842,14.284598,67.090937,4.559147,59.989451,37.930256,101.738417,67.311108,100.824738,66.119099,57.523027,62.372620,-0.059685,-1.124385,32.025740,-235.764526,75.787044,4.316624,15.619263,6.613779,20.223404,1041.155552,9.335041,458134.578965,0.978433,19.270017,10.793969,1.872250,0.074908,0.052194,93.008619,78.151377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106033,61.879368,69.490838,100.000000,26.595693,80.000000,80.253165,66.735149,9.379747,32.672431,35.049458,0.207480,16.735850,45.391332,54.620980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.294070,59.784952,69.697236,102.411700,100.935675,99.709193,54.727694,14.278604,67.072522,4.560157,59.984401,38.118051,101.732278,67.233792,100.818991,66.122721,57.522138,62.338060,-0.059480,-1.124381,32.025740,-235.776074,74.260573,4.317387,15.584861,6.557091,18.517434,953.243036,9.310148,458334.104579,0.977168,19.186448,10.873327,1.868900,0.075716,0.052779,93.015847,78.156264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102151,61.893468,69.482073,100.000000,26.586979,80.000000,80.253165,66.748726,9.379747,32.672431,35.046593,0.208404,16.723445,44.711516,54.627422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.326085,59.799006,69.699062,102.426951,100.941433,99.734051,54.780772,14.269186,67.018975,4.561570,59.994341,38.027251,101.734038,67.273449,100.831569,66.091300,57.538913,62.394917,-0.059396,-1.124697,32.025740,-235.780755,75.460977,4.318394,15.581147,6.590123,8.824190,453.812762,9.326984,458471.893239,0.978141,19.232354,10.838471,1.870613,0.074878,0.052749,93.010528,78.165649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.113117,61.946424,69.504425,100.000000,26.576898,80.000000,80.253165,66.730034,9.379747,32.672431,35.043419,0.207524,16.778185,44.953664,54.633106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.353039,59.808651,69.722924,102.431664,100.935270,99.761127,54.880316,14.275608,67.084235,4.562731,59.983371,38.076881,101.728926,67.296065,100.800813,66.090877,57.567419,62.383219,-0.059401,-1.126184,32.025740,-235.774987,75.642305,4.319277,15.591658,6.575915,-0.933914,-47.942471,9.315323,458608.887521,0.977745,19.220714,10.807533,1.868856,0.075233,0.053631,93.040705,78.174155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.104900,61.962435,69.507205,100.000000,26.569727,80.000000,80.253165,66.697596,9.379747,32.672431,35.040834,0.208758,16.746470,44.698464,54.626497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.349327,59.808651,69.756322,102.431664,100.933584,99.792234,54.692161,14.276321,67.096225,4.563807,59.972580,38.069635,101.761746,67.237234,100.823267,66.028681,57.527047,62.431272,-0.059331,-1.126157,32.025740,-235.769536,75.952204,4.320546,15.597248,6.563384,3.517875,181.211309,9.304481,458695.292388,0.976170,19.191129,10.843110,1.867302,0.075139,0.052760,93.061359,78.181603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.105753,62.000581,69.505596,100.000000,26.564232,80.000000,80.253165,66.672952,9.379747,32.672431,35.038223,0.207611,16.732947,44.835740,54.629035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.358934,59.807273,69.735646,102.426673,100.934418,99.824223,54.850796,14.280888,67.064509,4.565136,59.948968,38.128294,101.746386,67.217754,100.851946,66.028195,57.567212,62.395845,-0.059181,-1.125078,32.025740,-235.763826,76.611853,4.321702,15.578424,6.593783,12.697191,652.160834,9.301081,458765.734071,0.973926,19.164058,10.803836,1.866593,0.077325,0.054537,93.075249,78.217514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.115971,62.030155,69.514474,100.000000,26.559967,80.000000,80.253165,66.665271,9.379747,32.672431,35.035356,0.207261,16.746019,44.554435,54.621403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.452357,59.794046,69.740291,102.425841,100.964448,99.828450,54.710056,14.276321,67.079228,4.565840,59.901023,38.118204,101.749456,67.372192,100.836995,66.190844,57.561754,62.401236,-0.058987,-1.121542,32.025740,-235.769699,74.781377,4.322250,15.607561,6.590682,12.743623,656.229513,9.312605,458987.068802,0.977687,19.169114,10.888431,1.867673,0.075054,0.052207,93.101523,78.196161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082189,62.027924,69.516566,100.000000,26.551691,80.000000,80.253165,66.650507,9.379747,32.672431,35.032511,0.206782,16.730837,44.855943,54.630362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.243739,59.789085,69.796743,102.410314,100.976246,99.890642,54.698992,14.283599,67.149756,4.567298,59.918197,38.065380,101.744183,67.365238,100.844131,66.144502,57.558882,62.358073,-0.058814,-1.118585,32.025740,-235.766505,75.548975,4.323517,15.603829,6.578511,12.608446,649.399945,9.306953,459051.969801,0.974897,19.154652,10.815665,1.866639,0.075084,0.053899,93.100384,78.202810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.099560,62.044603,69.512489,100.000000,26.544818,80.000000,80.253165,66.585709,9.379747,32.672431,35.028101,0.207480,16.750653,44.904459,54.620154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.408280,59.791841,69.808147,102.406709,100.967014,99.935519,54.754150,14.280317,67.075215,4.569278,59.965250,38.201632,101.771403,67.278200,100.850562,66.121500,57.586598,62.373400,-0.058803,-1.116804,32.025740,-235.767337,75.123438,4.324870,15.603090,6.588536,12.796256,658.409162,9.268305,459019.940112,0.974778,19.014333,10.826085,1.862107,0.075383,0.052957,93.111219,78.206846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112459,62.053423,69.562235,100.000000,26.539770,80.000000,80.253165,66.701773,9.379747,32.672431,35.024855,0.207392,16.762968,44.821698,54.625484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.371567,59.791841,69.756563,102.406709,101.002646,99.935333,54.758821,14.278890,67.101899,4.570200,59.920739,38.201667,101.757360,67.263032,100.822880,66.175648,57.531972,62.404458,-0.058751,-1.114464,32.025740,-235.769254,76.114995,4.325466,15.601647,6.613526,20.722490,1066.148862,9.375225,459404.455943,0.981481,19.293510,10.789220,1.874053,0.077120,0.053322,93.072952,78.190520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.090398,62.055891,69.534948,100.000000,26.529640,80.000000,80.253165,66.596416,9.379747,32.672431,35.021844,0.209336,16.751140,45.186175,54.620252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.462017,59.796250,69.746679,102.421960,101.009355,99.938436,54.816980,14.270613,66.989676,4.571441,59.923385,38.153593,101.743717,67.272749,100.828444,66.136242,57.556540,62.440256,-0.058730,-1.110970,32.025740,-235.784882,76.401057,4.326627,15.595805,6.560553,9.115586,468.489066,9.311690,459483.387064,0.976275,19.072060,10.775618,1.866115,0.074513,0.052508,93.042792,78.192305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.078307,62.041603,69.542978,100.000000,26.524589,80.000000,80.253165,66.608003,9.379747,32.672431,35.018913,0.209291,16.742305,44.898896,54.630156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.443305,59.789912,69.824752,102.424732,101.004859,99.961475,54.829851,14.279318,67.170154,4.572881,59.926418,38.150277,101.761207,67.371590,100.845960,66.243061,57.578130,62.459735,-0.058733,-1.109751,32.025740,-235.771277,74.790411,4.327597,15.607399,6.584551,1.897792,97.512782,9.316142,459603.359233,0.977227,19.122019,10.858832,1.866568,0.075520,0.052901,93.019874,78.204746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.102286,62.050704,69.548489,100.000000,26.516409,80.000000,80.253165,66.542088,9.379747,32.672431,35.015906,0.207919,16.757613,44.503382,54.623232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.440617,59.794597,69.818115,102.413364,101.043271,99.969867,54.917128,14.275893,67.089587,4.573611,59.943192,38.080415,101.740009,67.421984,100.831940,66.209648,57.571485,62.407501,-0.058646,-1.108534,32.025740,-235.775028,75.714054,4.328225,15.594832,6.590952,13.907870,713.481630,9.275735,459533.897814,0.973682,19.003410,10.867204,1.861797,0.074599,0.053542,92.981581,78.176068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.082348,62.047772,69.535295,100.000000,26.515867,80.000000,80.253165,66.542612,9.379747,32.672431,35.012635,0.206869,16.786876,44.319789,54.661401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.344248,59.794597,69.787666,102.413364,101.051165,99.982801,54.758341,14.279603,67.071069,4.574093,59.962119,38.073892,101.749048,67.306441,100.853409,66.160553,57.575857,62.480425,-0.058570,-1.108532,32.025740,-235.766090,74.976208,4.328806,15.600926,6.564754,4.157606,213.906046,9.302649,459600.509046,0.974189,19.022503,10.863529,1.864813,0.075027,0.052400,93.007997,78.188555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.150303,62.066454,69.552060,100.000000,26.508167,80.000000,80.253165,66.531371,9.379747,32.672431,35.009707,0.207480,16.747732,44.741746,54.704300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.146496,59.793494,69.783743,102.427228,101.054387,99.985785,54.805920,14.257912,67.020286,4.574587,59.934919,38.164770,101.755665,67.315177,100.840810,66.244472,57.582081,62.363401,-0.058809,-1.108531,32.025740,-235.792356,76.485925,4.328977,15.584356,6.595027,24.926783,1281.352887,9.303159,459657.940214,0.972809,19.030841,10.822119,1.864769,0.075592,0.052395,93.027301,78.175725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.178358,62.040292,69.554045,100.000000,26.497950,80.000000,80.253165,66.581281,9.379747,32.672431,35.006641,0.207787,16.725753,44.971325,54.650042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.409452,59.796526,69.809524,102.439151,101.091095,99.986420,54.766446,14.275465,67.053856,4.574439,59.997840,38.162993,101.769751,67.357104,100.841698,66.159674,57.565185,62.502732,-0.059003,-1.107322,32.025740,-235.775293,75.998991,4.328855,15.601070,6.581901,9.626936,495.226096,9.338919,459756.782065,0.978480,19.161975,10.884830,1.868766,0.076799,0.053041,93.012302,78.200331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223720,62.069287,69.570600,100.000000,26.489525,80.000000,80.253165,66.552880,9.379747,32.672431,35.002674,0.209157,16.789761,45.011187,54.698704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.493221,59.810029,69.807436,102.453847,101.133080,100.002441,54.736712,14.287309,67.192201,4.575023,59.957251,38.121071,101.744618,67.297625,100.842565,66.260994,57.557047,62.424794,-0.058932,-1.106096,32.025740,-235.765082,75.329810,4.328997,15.587565,6.563871,-1.284373,-66.106214,9.423274,459851.887774,0.983284,19.430783,10.770928,1.878609,0.074642,0.053704,93.034794,78.201429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241231,62.051762,69.575030,100.000000,26.486422,80.000000,80.253165,66.525515,9.379747,32.672431,34.999672,0.208227,16.744955,45.350656,54.709640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.323204,59.802037,69.818724,102.456620,101.156935,100.015300,54.863939,14.287452,67.104088,4.575710,59.951732,38.100096,101.760835,67.430435,100.849993,66.187959,57.591897,62.457258,-0.058919,-1.106059,32.025740,-235.762979,76.437638,4.329220,15.602296,6.568919,8.806459,452.214353,9.316234,459764.497053,0.976531,19.075150,10.916009,1.866093,0.075703,0.053145,93.035507,78.202566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267622,62.079636,69.583651,100.000000,26.479024,80.000000,80.253165,66.465909,9.379747,32.672431,34.997234,0.206348,16.719550,44.541728,54.623173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.449590,59.802037,69.797435,102.456620,101.160027,100.025948,54.755035,14.272325,67.065099,4.575656,59.987460,38.103163,101.753148,67.377684,100.829077,66.166150,57.580390,62.464006,-0.059045,-1.104264,32.025740,-235.779086,75.247279,4.329235,15.594796,6.583109,13.632414,701.420905,9.281885,459829.640894,0.974890,18.974801,10.852471,1.861868,0.075118,0.052305,93.017599,78.175718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252995,62.058601,69.556530,100.000000,26.473529,80.000000,80.253165,66.555819,9.379747,32.672431,34.994136,0.206088,16.733163,44.575786,54.615561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.303768,59.806447,69.824351,102.452460,101.142625,100.008501,54.798801,14.277605,67.069889,4.574604,60.020193,38.184626,101.774064,67.382637,100.860437,66.131664,57.594072,62.513361,-0.059008,-1.102515,32.025740,-235.766618,76.268385,4.328105,15.568615,6.550672,4.836192,248.635123,9.357829,459895.979725,0.977527,19.198086,10.847485,1.870652,0.074269,0.052651,92.998001,78.193592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239411,62.127837,69.589116,100.000000,26.467168,80.000000,80.253165,66.470964,9.379747,32.672431,34.991355,0.209336,16.747335,45.349829,54.627815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.397803,59.821328,69.836608,102.463829,101.133992,99.986475,54.826004,14.269471,67.120265,4.574107,60.039838,38.047354,101.766391,67.413927,100.863968,66.184157,57.610118,62.492494,-0.058956,-1.102429,32.025740,-235.779000,75.497647,4.327631,15.584284,6.575608,14.557814,748.065397,9.300237,459905.376945,0.976002,19.026085,10.865198,1.863770,0.075061,0.051912,92.978652,78.185418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277543,62.153310,69.599125,100.000000,26.467761,80.000000,80.253165,66.547517,9.379747,32.672431,34.988499,0.207218,16.742611,45.127491,54.618925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.198850,59.826839,69.836396,102.472425,101.122722,100.011815,54.772548,14.278176,67.113607,4.573297,60.005249,38.095369,101.762057,67.250213,100.856023,66.221710,57.614352,62.497607,-0.059040,-1.101272,32.025740,-235.774868,76.616158,4.326917,15.563603,6.559381,31.635257,1627.190552,9.366836,459876.268104,0.979185,19.228988,10.896893,1.871777,0.075104,0.053081,92.940695,78.173111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283425,62.178927,69.600393,100.000000,26.460795,80.000000,80.253165,66.482989,9.379747,32.672431,34.986265,0.207305,16.747227,44.745547,54.623478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.433039,59.826839,69.795711,102.472425,101.136516,100.023277,54.758033,14.275322,67.128894,4.572485,60.010556,38.158302,101.764696,67.339784,100.842243,66.249332,57.616763,62.418030,-0.059113,-1.099486,32.025740,-235.773639,76.333323,4.326247,15.579903,6.554982,32.397911,1666.860166,9.327767,459718.079822,0.975859,19.115799,10.861664,1.867399,0.075277,0.053342,92.915938,78.202588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284920,62.199282,69.609412,100.000000,26.448948,80.000000,80.253165,66.594547,9.379747,32.672431,34.983832,0.209380,16.744090,45.014372,54.630943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.274915,59.822430,69.828308,102.463552,101.151107,100.017176,54.893756,14.277891,67.108909,4.572300,60.026116,38.134231,101.785015,67.306528,100.846570,66.243426,57.633737,62.467449,-0.059370,-1.097712,32.025740,-235.768946,76.970580,4.326011,15.592506,6.586589,16.985253,871.724158,9.415387,459930.132549,0.982723,19.392563,10.862132,1.877381,0.075380,0.052599,92.917681,78.212169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313493,62.211763,69.609542,100.000000,26.442834,80.000000,80.253165,66.444320,9.379747,32.672431,34.981135,0.206088,16.746073,45.418056,54.625789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.405463,59.829319,69.871182,102.448301,101.188975,100.048380,54.727459,14.274181,67.112880,4.571352,60.044979,38.072368,101.773656,67.324084,100.839200,66.196038,57.619098,62.551889,-0.059417,-1.096544,32.025740,-235.775270,75.675794,4.325446,15.613403,6.570416,3.971783,204.460900,9.307313,459864.532493,0.976449,19.073387,10.786531,1.864548,0.074890,0.053114,92.900805,78.193361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307927,62.187723,69.593034,100.000000,26.442947,80.000000,80.253165,66.402490,9.379747,32.672431,34.977862,0.208359,16.762355,44.451734,54.628258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.342073,59.836484,69.837294,102.451074,101.201544,100.081010,54.782042,14.276321,67.135450,4.570531,60.013818,38.109595,101.762383,67.368266,100.850342,66.153359,57.604477,62.455432,-0.059504,-1.094222,32.025740,-235.772476,76.199064,4.325050,15.590721,6.561689,13.958426,717.840929,9.381439,459875.680635,0.978432,19.284315,10.815018,1.873332,0.075829,0.052637,92.895259,78.181966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.316572,62.184714,69.601450,100.000000,26.437515,80.000000,80.253165,66.435236,9.379747,32.672431,34.975343,0.208891,16.736120,45.521507,54.616722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.330838,59.829871,69.785452,102.454679,101.203783,100.114011,54.783918,14.273324,67.072145,4.569701,59.996417,38.185055,101.783247,67.377374,100.841595,66.167801,57.642486,62.491286,-0.059527,-1.091878,32.025740,-235.775963,76.613753,4.324162,15.602044,6.592214,6.451151,331.752410,9.337873,459993.627345,0.978024,19.113370,10.907268,1.867941,0.076161,0.052907,92.904662,78.198106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340311,62.203630,69.627717,100.000000,26.429481,80.000000,80.253165,66.461283,9.379747,32.672431,34.973124,0.208315,16.778924,44.816165,54.621265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
