OSU 80 Ton Compressor Load Stand
37.319490,59.829871,69.813190,102.454679,101.217170,100.152328,54.815744,14.276607,67.093569,4.568256,59.993423,38.135221,101.758827,67.451489,100.827954,66.185099,57.617990,62.487549,-0.059658,-1.090678,32.025740,-235.770721,76.448819,4.323107,15.598149,6.601374,14.484407,744.432648,9.360897,460210.161157,0.979180,19.206827,10.833226,1.870204,0.076619,0.052214,92.911055,78.159401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335305,62.180990,69.612283,100.000000,26.420714,80.000000,80.253165,66.459467,9.379747,32.672431,34.970467,0.207130,16.756801,44.812402,54.688201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.381796,59.832075,69.839936,102.444142,101.230962,100.188488,54.761612,14.278176,67.137959,4.567462,59.948571,38.228080,101.755119,67.381735,100.821036,66.259847,57.629128,62.433617,-0.059816,-1.090662,32.025740,-235.770131,76.488241,4.322346,15.605217,6.569640,31.600696,1625.737452,9.357316,460287.736771,0.979772,19.215517,10.828187,1.869378,0.076430,0.052475,92.913662,78.153012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341006,62.167474,69.618698,100.000000,26.413374,80.000000,80.253165,66.459407,9.379747,32.672431,34.968027,0.208315,16.789743,44.918998,54.616102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.414616,59.816643,69.861091,102.440815,101.231978,100.183785,54.798005,14.275465,67.183298,4.566039,59.950119,38.202303,101.761605,67.344835,100.837145,66.348403,57.653427,62.522157,-0.059693,-1.092418,32.025740,-235.774149,75.715257,4.321038,15.602008,6.599030,29.352116,1509.053568,9.371881,460515.318860,0.979900,19.230981,10.849247,1.870690,0.075777,0.053086,92.894959,78.190292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352723,62.179292,69.635183,100.000000,26.413629,80.000000,80.253165,66.413631,9.379747,32.672431,34.965549,0.208669,16.779862,45.246323,54.618226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.540117,59.817470,69.840696,102.434437,101.245687,100.165360,54.726455,14.277035,67.093180,4.564666,59.979015,38.092603,101.775844,67.508844,100.842192,66.239636,57.642602,62.510831,-0.059700,-1.094153,32.025740,-235.777970,75.745380,4.319948,15.596256,6.560679,10.861889,559.162471,9.354436,460632.747246,0.979460,19.148330,10.788508,1.868287,0.074184,0.053534,92.890631,78.183424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347158,62.187082,69.610810,100.000000,26.408631,80.000000,80.253165,66.382214,9.379747,32.672431,34.962425,0.207611,16.720903,44.905173,54.626674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.319007,59.817470,69.825836,102.434437,101.280295,100.165314,54.797431,14.274894,67.135494,4.563520,60.004242,38.150889,101.791064,67.494271,100.849824,66.274166,57.678597,62.446822,-0.059955,-1.095296,32.025740,-235.779784,75.520038,4.318748,15.618596,6.567729,17.452886,897.298708,9.343985,460530.631762,0.977798,19.088243,10.845621,1.867214,0.075088,0.053539,92.874263,78.200476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370851,62.218516,69.638828,100.000000,26.400066,80.000000,80.253165,66.293079,9.379747,32.672431,34.959750,0.208183,16.785037,44.778963,54.638889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.459231,59.827666,69.858354,102.439983,101.299635,100.163193,54.866833,14.274466,67.166773,4.562249,59.957997,38.183111,101.769044,67.386695,100.846197,66.307963,57.651697,62.421581,-0.060104,-1.095257,32.025740,-235.776129,75.935665,4.318371,15.599772,6.593981,15.134640,777.127385,9.284320,460406.430428,0.975359,18.918590,10.846037,1.860428,0.075291,0.053378,92.900975,78.195589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346328,62.217656,69.600267,100.000000,26.392928,80.000000,80.253165,66.412956,9.379747,32.672431,34.957382,0.208227,16.756477,44.719702,54.627914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.401219,59.825737,69.865709,102.439151,101.269489,100.178066,54.798488,14.274609,67.156782,4.561160,60.006161,38.138421,101.782708,67.422499,100.853473,66.152462,57.630852,62.442782,-0.060293,-1.094049,32.025740,-235.773862,76.718317,4.317185,15.592722,6.586535,18.295490,940.601071,9.375629,460445.029957,0.980338,19.219239,10.751186,1.871053,0.074388,0.052343,92.901578,78.218394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392073,62.251647,69.644474,100.000000,26.393535,80.000000,80.253165,66.356858,9.379747,32.672431,34.953930,0.207963,16.783955,45.035522,54.619682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.366737,59.831248,69.808857,102.437764,101.274783,100.158149,54.808461,14.277748,67.112198,4.560098,60.038529,38.008849,101.762267,67.370020,100.873056,66.192271,57.654269,62.508443,-0.060437,-1.091961,32.025740,-235.773500,75.939437,4.316594,15.592109,6.564231,33.637668,1729.052822,9.322769,460430.897445,0.975140,19.038612,10.754866,1.864917,0.075138,0.052781,92.917586,78.211662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394935,62.259140,69.630616,100.000000,26.383044,80.000000,80.253165,66.338590,9.379747,32.672431,34.951358,0.208980,16.775463,44.772130,54.706720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.344639,59.847508,69.821667,102.446915,101.277199,100.161186,54.910646,14.283314,67.232660,4.559678,60.053101,38.059409,101.760180,67.360208,100.837720,66.193273,57.675297,62.490992,-0.060545,-1.088704,32.025740,-235.769241,75.365462,4.316312,15.582932,6.602816,18.803079,964.722522,9.350385,460564.302755,0.978134,19.115560,10.795215,1.868006,0.076711,0.052905,92.902210,78.189858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413115,62.266168,69.644293,100.000000,26.373169,80.000000,80.253165,66.350689,9.379747,32.672431,34.949017,0.207699,16.769260,44.961821,54.625760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.306288,59.847508,69.843238,102.446915,101.258471,100.165558,54.706543,14.273610,67.170656,4.558502,60.049153,38.142295,101.766106,67.390256,100.837246,66.254628,57.665838,62.457781,-0.060597,-1.085180,32.025740,-235.777965,76.206305,4.315043,15.583022,6.588284,10.036834,516.877277,9.351186,460452.831216,0.978751,19.168003,10.832176,1.868209,0.074837,0.054215,92.922223,78.211447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410963,62.258553,69.634135,100.000000,26.368712,80.000000,80.253165,66.354875,9.379747,32.672431,34.947127,0.208669,16.748687,44.746885,54.617331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.369163,59.845027,69.836623,102.455233,101.244214,100.155676,54.706019,14.280174,67.105635,4.557459,60.021454,38.131641,101.782592,67.373427,100.842140,66.156560,57.683343,62.526703,-0.060802,-1.081678,32.025740,-235.769113,76.042858,4.314494,15.580011,6.555090,20.129717,1036.650943,9.364123,460459.205073,0.977623,19.214355,10.795104,1.869657,0.076146,0.054019,92.913567,78.194835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.396520,62.281258,69.635621,100.000000,26.366297,80.000000,80.253165,66.369957,9.379747,32.672431,34.944797,0.206825,16.738518,45.085036,54.618167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.489441,59.843098,69.823086,102.455510,101.208662,100.159441,54.761310,14.273324,67.093065,4.556665,60.006126,38.160040,101.771414,67.364124,100.853778,66.234948,57.640500,62.440845,-0.060925,-1.080502,32.025740,-235.776290,76.396915,4.313309,15.582841,6.580477,10.063828,517.749137,9.385554,460515.111395,0.982404,19.266612,10.774025,1.872157,0.076152,0.053257,92.915686,78.190414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409830,62.289238,69.623268,100.000000,26.359724,80.000000,80.253165,66.324217,9.379747,32.672431,34.942510,0.206478,16.739961,44.978176,54.628808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.376584,59.847508,69.831660,102.462165,101.198145,100.153731,54.679822,14.279603,67.102613,4.554829,60.017232,38.120837,101.763080,67.364677,100.846233,66.211891,57.670660,62.386235,-0.060923,-1.079324,32.025740,-235.772461,76.011287,4.311930,15.570310,6.559453,-1.965546,-101.271220,9.356369,460404.411848,0.980524,19.178479,10.819883,1.868830,0.076027,0.052616,92.919982,78.209167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397025,62.324064,69.631002,100.000000,26.352608,80.000000,80.253165,66.244355,9.379747,32.672431,34.940143,0.208271,16.739672,45.238057,54.624196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.481544,59.847508,69.815371,102.462165,101.183477,100.164980,54.772694,14.282886,67.206409,4.553598,60.039076,38.253744,101.773167,67.285185,100.822687,66.270912,57.664505,62.458568,-0.060959,-1.076990,32.025740,-235.767872,75.176423,4.310599,15.572600,6.561364,10.291926,529.373933,9.302330,460439.964848,0.976168,19.013004,10.783785,1.862473,0.075186,0.052297,92.926197,78.184256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390887,62.358074,69.634898,100.000000,26.345363,80.000000,80.253165,66.298808,9.379747,32.672431,34.937990,0.208095,16.742251,45.052485,54.620095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.417106,59.856326,69.818898,102.464938,101.173798,100.195613,54.737897,14.277463,67.107990,4.551868,60.041275,38.101965,101.781762,67.445802,100.843713,66.217574,57.726931,62.511259,-0.060970,-1.073486,32.025740,-235.773785,76.343459,4.309039,15.586538,6.574923,11.982177,616.705208,9.351983,460417.354813,0.980770,19.170856,10.703371,1.868326,0.075880,0.052773,92.941257,78.207382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412268,62.412294,69.657427,100.000000,26.340143,80.000000,80.253165,66.224347,9.379747,32.672431,34.936022,0.208359,16.768359,44.902914,54.620547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.305518,59.857428,69.873267,102.454124,101.151549,100.200297,54.707751,14.276036,67.215249,4.549973,60.023315,38.217330,101.780358,67.299438,100.816671,66.197078,57.679327,62.429518,-0.061127,-1.071137,32.025740,-235.775049,75.263552,4.307715,15.586051,6.567116,9.833891,506.414962,9.304647,460430.480260,0.976252,19.028139,10.776082,1.862660,0.074376,0.052134,92.900824,78.151461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423267,62.439715,69.667776,100.000000,26.337837,80.000000,80.253165,66.239394,9.379747,32.672431,34.933230,0.207787,16.738681,44.713494,54.608077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.333600,59.848885,69.861230,102.455788,101.162589,100.182665,54.718819,14.294159,67.246121,4.548719,60.030358,38.188672,101.803287,67.420784,100.842037,66.286423,57.650230,62.400791,-0.061046,-1.069964,32.025740,-235.754312,76.377613,4.306094,15.568886,6.547517,16.917013,870.997608,9.335970,460496.931103,0.979013,19.124539,10.762102,1.865962,0.074388,0.051555,92.871687,78.148950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431707,62.461624,69.652787,100.000000,26.327968,80.000000,80.253165,66.301623,9.379747,32.672431,34.931126,0.207392,16.787218,44.807032,54.619583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.267254,59.856051,69.865979,102.461333,101.135544,100.207641,54.831736,14.281173,67.104019,4.547138,60.056007,38.108924,101.770024,67.461126,100.839969,66.245894,57.661812,62.479220,-0.061043,-1.069972,32.025740,-235.769258,76.656355,4.305219,15.612051,6.604277,15.611395,802.120695,9.396060,460662.998853,0.982769,19.277583,10.734536,1.873001,0.074851,0.051883,92.840374,78.149159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421674,62.453182,69.644695,100.000000,26.323194,80.000000,80.253165,66.277578,9.379747,32.672431,34.928665,0.207087,16.786137,45.219686,54.627500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.398719,59.856051,69.865666,102.461333,101.106108,100.241404,54.736695,14.262764,67.212928,4.546403,60.121793,38.047469,101.785667,67.379410,100.843618,66.199126,57.708867,62.456893,-0.061085,-1.069948,32.025740,-235.787994,75.494040,4.304328,15.603576,6.592647,-0.262368,-13.504014,9.379408,460611.022218,0.981578,19.230770,10.737200,1.871270,0.074703,0.052850,92.884324,78.156050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437083,62.494258,69.673240,100.000000,26.320599,80.000000,80.253165,66.310815,9.379747,32.672431,34.926699,0.208271,16.733470,45.225415,54.612070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.295344,59.876443,69.857234,102.470484,101.112302,100.280239,54.792823,14.278034,67.166418,4.545639,60.086092,38.182455,101.777893,67.377667,100.821412,66.304197,57.673663,62.513952,-0.060980,-1.069943,32.025740,-235.772888,76.414025,4.303369,15.587151,6.579719,4.592619,236.138468,9.411395,460746.546034,0.981704,19.328385,10.797766,1.874728,0.078561,0.052114,92.863063,78.152919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464306,62.518777,69.658455,100.000000,26.317966,80.000000,80.253165,66.221341,9.379747,32.672431,34.925227,0.208492,16.746686,45.446665,54.622957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.461112,59.884711,69.856605,102.469097,101.096555,100.299917,54.757525,14.279175,67.159551,4.545875,60.104674,38.275536,101.798661,67.370793,100.830195,66.213745,57.692004,62.541049,-0.060770,-1.069973,32.025740,-235.768806,74.977411,4.303822,15.598077,6.615744,13.986070,719.584648,9.358132,460749.698702,0.980002,19.149276,10.730180,1.868130,0.075405,0.052597,92.890767,78.189727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475485,62.539679,69.654123,100.000000,26.308357,80.000000,80.253165,66.273952,9.379747,32.672431,34.923404,0.208492,16.748255,44.932437,54.605628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.374803,59.894632,69.852376,102.458560,101.082458,100.311882,54.838257,14.279175,67.206621,4.545421,60.100641,38.165241,101.785389,67.425921,100.828920,66.273395,57.658039,62.464816,-0.060902,-1.069958,32.025740,-235.770112,76.287413,4.303229,15.606642,6.558065,4.907557,252.122561,9.404706,461071.745779,0.982362,19.310468,10.817845,1.873082,0.075063,0.052606,92.888879,78.135613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438041,62.555510,69.650108,100.000000,26.303950,80.000000,80.253165,66.160905,9.379747,32.672431,34.921926,0.208935,16.783144,45.108223,54.626743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.414008,59.894632,69.883406,102.458560,101.065565,100.320353,54.773363,14.278176,67.224418,4.544499,60.084373,38.134679,101.785776,67.407582,100.844928,66.370509,57.731289,62.515727,-0.061020,-1.068271,32.025740,-235.773235,76.476168,4.302732,15.600619,6.584606,17.377418,893.811270,9.335600,461058.130662,0.978505,19.093100,10.824404,1.864777,0.075610,0.053982,92.900187,78.173417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474980,62.621638,69.684555,100.000000,26.298720,80.000000,80.253165,66.200424,9.379747,32.672431,34.920591,0.209380,16.774291,44.776767,54.625337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.269762,59.898490,69.935887,102.463829,101.056420,100.315806,54.845763,14.279746,67.276163,4.543076,60.086790,38.184005,101.794610,67.480147,100.832947,66.322696,57.706364,62.414945,-0.060831,-1.067682,32.025740,-235.768071,75.901787,4.301513,15.583328,6.571155,20.415931,1048.711669,9.373006,461231.148147,0.979645,19.220405,10.788295,1.868970,0.075092,0.052896,92.896872,78.142510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458824,62.632978,69.681565,100.000000,26.297549,80.000000,80.253165,66.159186,9.379747,32.672431,34.918660,0.208359,16.745911,44.860831,54.626202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.371859,59.899868,69.903941,102.455510,101.053649,100.331678,54.742123,14.273895,67.152637,4.541736,60.046889,38.114316,101.796596,67.456302,100.838942,66.354330,57.728388,62.479451,-0.060849,-1.068830,32.025740,-235.771309,76.326512,4.300201,15.575070,6.570289,12.420744,639.228249,9.363738,461113.796971,0.979777,19.167058,10.761850,1.867841,0.074875,0.052356,92.880432,78.151680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453827,62.637568,69.678374,100.000000,26.295763,80.000000,80.253165,66.231078,9.379747,32.672431,34.917206,0.208625,16.722904,44.721220,54.626301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.247618,59.894907,69.892520,102.457451,101.042914,100.369616,54.758758,14.290306,67.150416,4.541195,60.107489,38.179459,101.787767,67.481874,100.838512,66.288600,57.747471,62.470723,-0.060959,-1.068878,32.025740,-235.754571,74.805478,4.299939,15.590198,6.533976,1.310690,67.433624,9.436757,461213.935126,0.982544,19.367404,10.694091,1.876478,0.074891,0.054489,92.943597,78.144828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453796,62.713300,69.690963,100.000000,26.290427,80.000000,80.253165,66.163141,9.379747,32.672431,34.915728,0.207831,16.733885,45.290751,54.618452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.469036,59.903175,69.891303,102.468265,101.028172,100.362405,54.711724,14.272468,67.256463,4.540159,60.110877,38.165681,101.786160,67.385842,100.869747,66.349644,57.732368,62.518997,-0.060881,-1.070027,32.025740,-235.776820,76.398670,4.298671,15.597284,6.583289,-0.107043,-5.511968,9.387381,461198.163209,0.981656,19.229649,10.731402,1.870497,0.075652,0.053614,92.938395,78.136659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460846,62.727941,69.683543,100.000000,26.281840,80.000000,80.253165,66.226191,9.379747,32.672431,34.914043,0.206131,16.791762,44.996480,54.615925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.440578,59.903175,69.937191,102.468265,101.060937,100.365710,54.712080,14.275608,67.201092,4.539055,60.114486,38.133734,101.787316,67.464722,100.856885,66.279932,57.718330,62.529319,-0.060823,-1.071766,32.025740,-235.770903,75.998970,4.297747,15.592037,6.574527,13.192784,679.333794,9.441809,461390.506803,0.985257,19.394038,10.704295,1.876429,0.075107,0.052103,92.948761,78.166109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479485,62.778957,69.704985,100.000000,26.282500,80.000000,80.253165,66.085512,9.379747,32.672431,34.912797,0.208227,16.746380,45.430255,54.625288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.456651,59.902624,69.962171,102.478525,101.075319,100.383223,54.751851,14.278034,67.285564,4.538271,60.053486,38.212344,101.778946,67.462404,100.834484,66.371670,57.723260,62.477876,-0.060650,-1.073482,32.025740,-235.775338,77.335545,4.296671,15.584663,6.554513,13.577965,698.660016,9.345992,461289.391486,0.979755,19.100797,10.763777,1.865308,0.074828,0.052913,92.954300,78.140098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.463323,62.802007,69.677469,100.000000,26.279666,80.000000,80.253165,66.088471,9.379747,32.672431,34.911351,0.208625,16.746632,45.340002,54.629369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.468276,59.900419,69.909615,102.485180,101.069382,100.398656,54.685422,14.276749,67.251102,4.537227,60.087777,38.188643,101.815335,67.494000,100.869725,66.306009,57.732621,62.545806,-0.060513,-1.074641,32.025740,-235.774009,75.568557,4.295686,15.586934,6.589456,6.597504,339.889767,9.368364,461344.993073,0.980586,19.139472,10.787301,1.867952,0.074365,0.053349,92.948335,78.184580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485321,62.855985,69.696661,100.000000,26.273607,80.000000,80.253165,66.065694,9.379747,32.672431,34.909914,0.207787,16.738843,44.991096,54.625150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.443619,59.900970,69.912997,102.485180,101.078317,100.381821,54.864600,14.278034,67.204989,4.536537,60.037109,38.022129,101.809757,67.404495,100.862136,66.341193,57.746300,62.555252,-0.060256,-1.073439,32.025740,-235.769784,76.312703,4.294498,15.609364,6.553575,10.960052,562.795219,9.368565,461406.907379,0.979589,19.117076,10.735083,1.867817,0.075165,0.053557,92.980048,78.178618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492817,62.868563,69.701016,100.000000,26.270872,80.000000,80.253165,66.044786,9.379747,32.672431,34.908385,0.207655,16.781863,44.906290,54.618895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.526898,59.900970,69.956052,102.485180,101.093755,100.366741,54.789130,14.285454,67.251145,4.535269,60.061021,38.060575,101.814461,67.422221,100.852428,66.311292,57.751076,62.574426,-0.060372,-1.072811,32.025740,-235.763343,76.094801,4.293176,15.597644,6.575194,26.204940,1347.468911,9.353595,461452.780286,0.980595,19.099074,10.788157,1.865835,0.075642,0.053060,93.001196,78.170540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474034,62.890224,69.709461,100.000000,26.267424,80.000000,80.253165,66.045670,9.379747,32.672431,34.906936,0.205528,16.787291,45.015315,54.625061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.352198,59.883884,69.941948,102.480188,101.109028,100.353306,54.715464,14.283742,67.226061,4.533684,60.065390,38.094924,101.809393,67.536981,100.869382,66.334678,57.723912,62.547738,-0.060369,-1.072228,32.025740,-235.765382,76.284311,4.291588,15.594453,6.569334,19.074897,982.159715,9.363271,461362.180711,0.977926,19.133134,10.783157,1.867154,0.074929,0.051868,92.981995,78.154708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479152,62.915050,69.710074,100.000000,26.267661,80.000000,80.253165,65.984828,9.379747,32.672431,34.904357,0.206608,16.788769,45.090459,54.617440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.430918,59.892151,69.909566,102.486566,101.107287,100.333484,54.816796,14.273324,67.274481,4.532661,60.099166,37.983958,101.826125,67.431521,100.841278,66.232015,57.757591,62.489164,-0.060330,-1.073374,32.025740,-235.778414,77.023119,4.290421,15.577486,6.552529,4.424988,227.419871,9.335614,461243.873003,0.976776,19.020027,10.795993,1.864158,0.074330,0.051166,93.017549,78.157585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475348,62.912471,69.730412,100.000000,26.260658,80.000000,80.253165,66.077917,9.379747,32.672431,34.902908,0.209068,16.718955,45.422608,54.626851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.505742,59.898214,69.917778,102.491002,101.086036,100.335072,54.793319,14.279175,67.236203,4.531761,60.057118,38.218358,101.799125,67.540267,100.848284,66.452508,57.739558,62.513461,-0.060304,-1.074560,32.025740,-235.768642,76.261960,4.289834,15.567083,6.549591,1.645002,84.580197,9.405705,461295.616394,0.982866,19.240435,10.798641,1.872499,0.074974,0.052282,92.994586,78.118608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448978,62.918116,69.706821,100.000000,26.252335,80.000000,80.253165,66.020345,9.379747,32.672431,34.901316,0.208139,16.773966,45.524440,54.623301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.546315,59.896285,69.955667,102.489893,101.100119,100.336973,54.710938,14.287167,67.265278,4.531107,60.039187,38.121415,101.806193,67.552184,100.836136,66.314471,57.796811,62.450443,-0.060293,-1.074574,32.025740,-235.762611,76.990787,4.289286,15.609725,6.580008,14.451070,744.142028,9.363224,461113.106233,0.978645,19.141583,10.711131,1.867696,0.075390,0.052303,92.990142,78.135870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456731,62.949363,69.737952,100.000000,26.249634,80.000000,80.253165,65.965040,9.379747,32.672431,34.899978,0.207349,16.776220,44.785440,54.605687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.426171,59.896285,69.986548,102.489893,101.117009,100.347622,54.769100,14.279889,67.270585,4.529870,59.974240,38.095944,101.818526,67.488960,100.842880,66.376296,57.733772,62.480058,-0.060222,-1.074597,32.025740,-235.771849,75.611507,4.288053,15.602801,6.579593,8.734739,449.308154,9.333322,461125.841995,0.976982,19.045985,10.751499,1.864189,0.075677,0.052515,92.961157,78.117481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429675,62.968125,69.727682,100.000000,26.251767,80.000000,80.253165,65.924436,9.379747,32.672431,34.898405,0.208669,16.719172,44.841796,54.626743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.346420,59.881404,69.957855,102.485180,101.102325,100.346792,54.812916,14.275750,67.206628,4.529233,60.009739,38.097329,101.805872,67.452432,100.839420,66.263777,57.768767,62.538930,-0.060199,-1.075758,32.025740,-235.777948,76.203061,4.286973,15.600205,6.588861,5.493336,282.347029,9.324410,461004.530331,0.977323,18.988998,10.636304,1.863183,0.075327,0.052273,92.960803,78.117943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384979,62.975808,69.709470,100.000000,26.251964,80.000000,80.253165,65.980283,9.379747,32.672431,34.896399,0.208139,16.746993,44.969714,54.612021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.434507,59.880853,69.935293,102.479911,101.101288,100.328261,54.766038,14.288594,67.282232,4.527470,60.016662,38.115695,101.813966,67.487687,100.820689,66.346212,57.772388,62.650371,-0.060167,-1.078092,32.025740,-235.763798,76.509754,4.285514,15.616847,6.620937,23.538651,1210.877565,9.383459,461230.360227,0.979780,19.152171,10.726576,1.869990,0.075787,0.053327,92.922662,78.146549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.366392,63.013565,69.730474,100.000000,26.246830,80.000000,80.253165,66.016887,9.379747,32.672431,34.894648,0.207174,16.778347,44.968137,54.624855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.372467,59.887191,69.925128,102.480188,101.074052,100.323542,54.867043,14.271184,67.333792,4.526096,60.056118,38.143443,101.805655,67.442794,100.833594,66.265566,57.760439,62.566685,-0.060167,-1.080421,32.025740,-235.779084,76.292800,4.284446,15.601846,6.564430,33.005756,1694.759675,9.410922,461180.412137,0.981213,19.245825,10.745695,1.873215,0.075247,0.053641,92.925740,78.143926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368143,63.015330,69.742767,100.000000,26.237241,80.000000,80.253165,65.953265,9.379747,32.672431,34.892875,0.208846,16.784117,45.214622,54.619741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.342090,59.903175,69.960272,102.484348,101.056039,100.307892,54.698632,14.280888,67.291360,4.524873,60.075961,38.139664,101.824779,67.458878,100.842333,66.377295,57.755213,62.476649,-0.059999,-1.082777,32.025740,-235.767420,76.762938,4.283518,15.595553,6.590321,2.773481,142.849484,9.366501,461046.737177,0.979372,19.125402,10.844398,1.868204,0.074802,0.052408,92.885167,78.135947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367237,63.042867,69.757538,100.000000,26.231311,80.000000,80.253165,65.964920,9.379747,32.672431,34.890796,0.207349,16.734606,45.210825,54.624255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.447808,59.903175,69.966786,102.484348,101.094802,100.316515,54.748574,14.276321,67.316702,4.523733,60.101094,38.133473,101.815624,67.506659,100.850387,66.324487,57.784797,62.489712,-0.059921,-1.082850,32.025740,-235.775907,75.546592,4.282545,15.591154,6.582171,-0.505274,-26.000670,9.390760,461084.991045,0.979293,19.216145,10.779519,1.871033,0.075181,0.052305,92.884874,78.159896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363129,63.075547,69.765123,100.000000,26.235946,80.000000,80.253165,65.984049,9.379747,32.672431,34.889721,0.207963,16.759307,44.964913,54.629576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.384127,59.910891,69.963316,102.491834,101.140318,100.315519,54.734620,14.263050,67.257832,4.522889,59.986728,38.050029,101.807886,67.463451,100.827016,66.334358,57.757325,62.583527,-0.059811,-1.084007,32.025740,-235.786892,76.452720,4.281774,15.604550,6.568090,11.797958,607.260062,9.410148,461057.280396,0.983058,19.273492,10.702001,1.873496,0.075450,0.052624,92.835876,78.148694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326027,63.078749,69.737206,100.000000,26.230969,80.000000,80.253165,65.903877,9.379747,32.672431,34.888539,0.207087,16.775859,45.383211,54.620046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.446815,59.903726,69.967744,102.496271,101.175696,100.306347,54.728007,14.278034,67.285237,4.521902,60.014988,38.253765,101.811420,67.427724,100.856191,66.339563,57.792167,62.604224,-0.059748,-1.085165,32.025740,-235.770927,76.215624,4.281066,15.610572,6.562753,13.778114,709.267642,9.367014,460990.268603,0.979247,19.129645,10.684429,1.868381,0.075196,0.054190,92.875785,78.176544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326790,63.086212,69.780275,100.000000,26.225838,80.000000,80.253165,65.929649,9.379747,32.672431,34.887224,0.206869,16.763454,45.041785,54.627009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.410952,59.892151,69.971954,102.480466,101.180891,100.299719,54.767733,14.290734,67.238773,4.521853,60.071951,38.124658,101.827970,67.465944,100.863153,66.303534,57.788632,62.598642,-0.059679,-1.085162,32.025740,-235.761984,76.524294,4.281178,15.603829,6.588266,5.034012,258.952129,9.393750,461079.118762,0.981310,19.223972,10.798101,1.871471,0.074781,0.052564,92.881685,78.193230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337330,63.119422,69.783015,100.000000,26.224886,80.000000,80.253165,65.878444,9.379747,32.672431,34.885609,0.209157,16.788787,45.361462,54.615178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.434481,59.892151,69.956181,102.480466,101.206259,100.304813,54.739159,14.277748,67.273348,4.521660,60.118304,38.203774,101.791240,67.446578,100.843191,66.340582,57.805960,62.506974,-0.059485,-1.085746,32.025740,-235.771866,75.612630,4.280876,15.623464,6.584930,11.787643,606.678822,9.366878,460931.806470,0.979546,19.131545,10.782263,1.868456,0.074558,0.052018,92.870438,78.135350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305837,63.097317,69.779763,100.000000,26.222886,80.000000,80.253165,65.887513,9.379747,32.672431,34.883762,0.208227,16.784640,45.279344,54.610732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.269437,59.899041,69.970951,102.469097,101.212279,100.328563,54.873267,14.279175,67.275428,4.521505,60.162850,38.166866,101.807391,67.448823,100.852957,66.338912,57.815994,62.569126,-0.059449,-1.087509,32.025740,-235.772399,75.551077,4.281334,15.615206,6.598453,31.659466,1625.446832,9.382216,460910.117728,0.979757,19.168736,10.780674,1.870360,0.075764,0.053457,92.834004,78.150489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273602,63.101660,69.779695,100.000000,26.217478,80.000000,80.253165,65.862957,9.379747,32.672431,34.882390,0.207174,16.742647,44.857194,54.621364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.378911,59.930182,69.932638,102.474366,101.205427,100.356152,54.933957,14.281316,67.239488,4.521347,60.156794,38.152925,101.806169,67.539299,100.851734,66.353765,57.798515,62.737120,-0.059470,-1.089840,32.025740,-235.768625,76.605918,4.280886,15.607904,6.622217,24.083999,1235.144326,9.369144,460889.046733,0.979652,19.136737,10.679133,1.868763,0.075334,0.052879,92.799848,78.146986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235371,63.041809,69.781553,100.000000,26.212825,80.000000,80.253165,65.952049,9.379747,32.672431,34.880900,0.206391,16.782458,44.994843,54.627323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.602206,59.940929,69.952550,102.486289,101.216298,100.398754,54.808079,14.277035,67.258578,4.521416,60.175146,38.211182,101.793901,67.408076,100.843453,66.294560,57.809045,62.608612,-0.059575,-1.093910,32.025740,-235.772580,76.792859,4.281437,15.583635,6.586661,-0.972262,-49.976810,9.445511,461068.655029,0.982187,19.368398,10.726207,1.877435,0.075396,0.053292,92.814402,78.143704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228862,62.991737,69.784880,100.000000,26.202010,80.000000,80.253165,65.874941,9.379747,32.672431,34.880369,0.209603,16.723607,45.592192,54.628425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.477684,59.952504,69.952886,102.498489,101.220816,100.373600,54.692093,14.276321,67.299378,4.521760,60.172638,38.087341,101.811404,67.347654,100.832142,66.307700,57.828402,62.649199,-0.059653,-1.094507,32.025740,-235.770843,75.699308,4.281918,15.602927,6.585453,14.567392,750.390356,9.393671,461218.084547,0.978340,19.250364,10.897828,1.870912,0.075011,0.052890,92.824094,78.156439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233747,62.991219,69.794419,100.000000,26.203843,80.000000,80.253165,65.724830,9.379747,32.672431,34.879788,0.207875,16.750581,45.513974,54.622190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.561763,59.952504,69.980716,102.498489,101.248824,100.342721,54.680994,14.263763,67.300385,4.521701,60.107525,38.163311,101.799014,67.410181,100.833752,66.424710,57.822440,62.577058,-0.059753,-1.096296,32.025740,-235.788955,75.478886,4.281626,15.634913,6.587058,6.977716,359.506609,9.306572,461298.017171,0.974730,18.957871,10.769414,1.860331,0.075859,0.053545,92.816754,78.130068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206759,62.924696,69.790201,100.000000,26.202851,80.000000,80.253165,65.781619,9.379747,32.672431,34.879344,0.208139,16.805790,44.400862,54.619495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.408642,59.943961,70.010359,102.507362,101.268645,100.321889,54.796913,14.277605,67.178248,4.521234,60.182941,38.041194,101.835379,67.504998,100.854151,66.361626,57.800919,62.612285,-0.059769,-1.098057,32.025740,-235.775439,76.010594,4.282063,15.633056,6.583055,13.411082,689.505490,9.357780,461221.923955,0.980091,19.138379,10.787307,1.866521,0.076595,0.052839,92.870851,78.150977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202160,62.889932,69.815051,100.000000,26.202423,80.000000,80.253165,65.716559,9.379747,32.672431,34.878370,0.206956,16.793601,45.016420,54.626438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.471598,59.966283,69.972060,102.505976,101.290232,100.320105,54.798829,14.280317,67.304845,4.521383,60.228408,38.114078,101.809644,67.532575,100.870435,66.413068,57.845141,62.588551,-0.059923,-1.100383,32.025740,-235.771258,76.353002,4.281765,15.637726,6.578980,33.719375,1733.557430,9.324990,461050.071408,0.977616,19.024266,10.727046,1.863084,0.076278,0.052868,92.866024,78.153465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231089,62.827014,69.807603,100.000000,26.201701,80.000000,80.253165,65.792478,9.379747,32.672431,34.877543,0.206999,16.828706,44.801767,54.612227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.348556,59.985023,70.006911,102.520949,101.267122,100.296984,54.813698,14.278747,67.251138,4.521109,60.219979,38.178458,101.833976,67.433999,100.854748,66.481579,57.821476,62.600041,-0.059868,-1.102733,32.025740,-235.771194,76.338706,4.281722,15.659218,6.608279,17.862354,918.078030,9.394827,461057.696469,0.979643,19.223686,10.780912,1.871502,0.076199,0.052887,92.865936,78.150088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230190,62.789698,69.823699,100.000000,26.194815,80.000000,80.253165,65.744208,9.379747,32.672431,34.877649,0.204672,16.818195,45.395335,54.712168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.342488,59.985023,70.005974,102.520949,101.250987,100.312632,54.830456,14.279318,67.351406,4.521918,60.282028,38.199821,101.833219,67.432443,100.832761,66.355842,57.861818,62.467733,-0.059716,-1.104512,32.025740,-235.770950,75.083607,4.282275,15.615513,6.596578,13.201532,678.316624,9.359812,460964.688132,0.977865,19.160426,10.714898,1.867336,0.074871,0.052958,92.861425,78.138102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228574,62.741194,69.820311,100.000000,26.194044,80.000000,80.253165,65.805874,9.379747,32.672431,34.877843,0.208846,16.781863,45.216623,54.709493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.443408,59.998526,69.988129,102.528713,101.251504,100.316675,54.728074,14.279175,67.271833,4.522616,60.247306,38.097505,101.800437,67.464527,100.835979,66.350321,57.815392,62.651563,-0.059648,-1.106283,32.025740,-235.769622,76.803484,4.282882,15.638177,6.610894,19.276887,992.331411,9.418388,460987.147165,0.980902,19.346535,10.749113,1.874421,0.075872,0.053273,92.842720,78.129763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226927,62.694748,69.796534,100.000000,26.194018,80.000000,80.253165,65.800597,9.379747,32.672431,34.878053,0.208846,16.761832,46.016966,54.675897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.405110,60.005692,69.996911,102.546182,101.259946,100.327310,54.771040,14.283171,67.346760,4.523602,60.269538,38.071612,101.839101,67.495678,100.848666,66.482092,57.847522,62.597282,-0.059708,-1.106886,32.025740,-235.766770,75.581505,4.283994,15.631055,6.607504,1.356184,69.758583,9.422233,460985.116332,0.980928,19.354800,10.587198,1.874700,0.076368,0.054198,92.830326,78.129487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241743,62.677868,69.821572,100.000000,26.185894,80.000000,80.253165,65.729816,9.379747,32.672431,34.878032,0.208007,16.769657,45.115610,54.625937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.575151,60.004314,69.992784,102.539804,101.298778,100.325486,54.781562,14.274323,67.300649,4.524497,60.261057,38.211720,101.826565,67.491901,100.858141,66.410660,57.847799,62.634305,-0.059632,-1.104586,32.025740,-235.778558,75.999480,4.284109,15.619858,6.591151,24.144335,1241.683273,9.375837,461061.455503,0.979971,19.230977,10.802488,1.869171,0.076093,0.053311,92.831804,78.164690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269009,62.691118,69.824750,100.000000,26.185200,80.000000,80.253165,65.737138,9.379747,32.672431,34.878338,0.208891,16.783847,44.893458,54.624904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.396477,60.008723,70.009497,102.552282,101.329234,100.329168,54.815194,14.280317,67.212829,4.524355,60.235906,38.141043,101.846831,67.563820,100.856007,66.422358,57.855237,62.662662,-0.059522,-1.102828,32.025740,-235.774688,75.229165,4.284078,15.615116,6.626761,32.018951,1645.644914,9.395416,461077.153502,0.980408,19.290223,10.720534,1.871320,0.075819,0.053002,92.805809,78.180173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265967,62.666704,69.825443,100.000000,26.182018,80.000000,80.253165,65.616647,9.379747,32.672431,34.878364,0.209469,16.779249,45.168800,54.624107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
