OSU 80 Ton Compressor Load Stand
37.459226,60.150376,69.991382,102.722260,100.889465,100.546809,54.817863,14.283314,67.239361,4.595151,60.401637,38.233380,101.955387,67.551603,100.883825,66.347288,58.042349,62.693573,-0.060290,-1.062950,32.025740,-235.766301,75.275725,4.352671,15.656315,6.633252,22.797527,1171.643880,9.393187,461755.922727,0.981768,19.344398,10.535044,1.868476,0.074515,0.052585,92.896956,78.070669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308929,62.577311,69.942293,100.000000,26.036222,80.000000,80.253165,64.957283,9.379747,32.672431,34.953891,0.207831,16.861378,45.119861,54.693079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.357243,60.177384,69.971358,102.737234,100.899281,100.540258,54.932218,14.274894,67.339954,4.595112,60.425790,38.242016,101.994749,67.476277,100.899621,66.405201,58.049059,62.616103,-0.060162,-1.063520,32.025740,-235.776354,75.156847,4.352835,15.676023,6.620107,10.775229,552.623523,9.426299,461931.114552,0.983699,19.459979,10.604328,1.872123,0.075687,0.052569,92.915520,78.090787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331120,62.620611,69.985011,100.000000,26.033023,80.000000,80.253165,64.898987,9.379747,32.672431,34.956973,0.208891,16.799912,45.240561,54.627874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.230766,60.188408,69.961426,102.749990,100.891201,100.531698,54.733254,14.268044,67.327874,4.594769,60.428473,38.231430,101.987413,67.478751,100.900683,66.310016,58.035356,62.609579,-0.060298,-1.061787,32.025740,-235.781570,75.909501,4.352620,15.684677,6.645386,20.515202,1055.977166,9.395011,461882.751553,0.980530,19.361327,10.614068,1.868468,0.076154,0.052592,92.878524,78.076170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318102,62.620884,69.947846,100.000000,26.026586,80.000000,80.253165,64.948122,9.379747,32.672431,34.959591,0.206782,16.828147,45.205079,54.716761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.394321,60.203290,69.973306,102.745276,100.869025,100.544555,54.884683,14.285169,67.352190,4.595059,60.388573,38.249205,102.002812,67.648992,100.910500,66.435359,58.045150,62.610217,-0.060298,-1.060024,32.025740,-235.768203,76.617929,4.352291,15.673697,6.604475,6.644191,341.052246,9.434491,461924.675048,0.981379,19.527065,10.536277,1.873033,0.075354,0.053294,92.866108,78.090668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334925,62.664213,69.966633,100.000000,26.026007,80.000000,80.253165,65.008117,9.379747,32.672431,34.962670,0.208891,16.797766,45.164708,54.625101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.528852,60.203290,70.010491,102.745276,100.879999,100.572904,54.902232,14.280031,67.353264,4.594724,60.439327,38.154889,101.996770,67.575639,100.889629,66.411805,58.069460,62.772401,-0.060259,-1.054330,32.025740,-235.772360,76.423201,4.352214,15.687815,6.605341,0.306020,15.703284,9.486360,461986.645959,0.988506,19.710543,10.543992,1.879129,0.075592,0.053860,92.814694,78.120986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347753,62.672121,69.964046,100.000000,26.022982,80.000000,80.253165,64.903517,9.379747,32.672431,34.965999,0.208139,16.819024,45.876216,54.621403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.533247,60.204943,70.042849,102.747217,100.904524,100.577536,54.743988,14.278034,67.359764,4.595209,60.402533,38.241582,102.014974,67.585910,100.910667,66.393346,58.043253,62.614182,-0.060398,-1.029974,32.025740,-235.772071,76.036965,4.352594,15.663131,6.631070,13.917670,716.242519,9.419987,461967.424543,0.981281,19.502500,10.534783,1.871228,0.076411,0.053024,92.785892,78.119230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.369980,62.694106,69.975552,100.000000,26.023620,80.000000,80.253165,64.807217,9.379747,32.672431,34.969052,0.208359,16.816392,45.095275,54.616731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.458961,60.206046,70.039291,102.742780,100.925263,100.548963,54.750697,14.291163,67.368644,4.595152,60.373795,38.156761,102.000579,67.562233,100.917476,66.465473,58.044118,62.733907,-0.060490,-1.019760,32.025740,-235.759105,75.318653,4.352736,15.658227,6.605791,9.002902,463.257908,9.373019,461988.224761,0.977441,19.319696,10.659216,1.865511,0.075554,0.053135,92.770558,78.122540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360014,62.717546,69.953582,100.000000,26.025064,80.000000,80.253165,64.787784,9.379747,32.672431,34.972076,0.209246,16.815797,45.032522,54.631257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.600719,60.197502,70.016424,102.740284,100.930706,100.545114,54.903206,14.275180,67.380609,4.595316,60.367982,38.229632,102.006737,67.625916,100.917636,66.401575,58.070653,62.740288,-0.060388,-1.011872,32.025740,-235.775252,75.697025,4.353131,15.701427,6.638661,9.246028,474.446774,9.378438,462057.110456,0.980191,19.315384,10.540319,1.866155,0.075829,0.052896,92.765731,78.106533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347307,62.725666,69.969373,100.000000,26.020708,80.000000,80.253165,64.815313,9.379747,32.672431,34.975146,0.207087,16.851623,45.010855,54.627746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.454315,60.197502,70.025474,102.740284,100.940517,100.562592,54.815886,14.278034,67.374964,4.595570,60.343570,38.123003,102.024127,67.645128,100.916631,66.454300,58.096928,62.766485,-0.060440,-1.010104,32.025740,-235.773051,76.205834,4.353178,15.715671,6.627392,32.231402,1656.543160,9.407049,461962.696205,0.981897,19.417359,10.649280,1.869761,0.076368,0.055271,92.752976,78.112467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.362875,62.745962,69.983248,100.000000,26.016125,80.000000,80.253165,64.714447,9.379747,32.672431,34.977872,0.207611,16.862261,44.956783,54.617351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.347774,60.186203,70.077211,102.742225,100.934765,100.582076,54.798529,14.279318,67.338821,4.596254,60.281154,38.214440,102.017547,67.578034,100.927263,66.485410,58.083577,62.589184,-0.060582,-1.008340,32.025740,-235.771440,75.429014,4.354133,15.704529,6.636786,5.299698,272.465953,9.340739,461815.189904,0.975120,19.216458,10.628595,1.862103,0.075816,0.052317,92.721968,78.114224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326973,62.749538,69.966348,100.000000,26.016158,80.000000,80.253165,64.782715,9.379747,32.672431,34.981341,0.208271,16.906003,45.105476,54.625189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.513108,60.163880,70.078950,102.737511,100.932214,100.583601,54.749524,14.277320,67.328488,4.597323,60.287401,38.156401,102.019634,67.580780,100.948177,66.361993,58.092829,62.736715,-0.060382,-1.008352,32.025740,-235.776705,75.320474,4.355337,15.698669,6.625030,-0.643653,-33.120857,9.407159,461917.666203,0.980973,19.415128,10.626328,1.869624,0.076092,0.052814,92.731257,78.131068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338691,62.766371,69.994973,100.000000,26.023206,80.000000,80.253165,64.835309,9.379747,32.672431,34.983375,0.208404,16.845024,45.311377,54.621816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.345302,60.153407,70.013861,102.730579,100.933818,100.576230,54.692298,14.273895,67.363471,4.597332,60.316657,38.123250,102.017838,67.608927,100.935164,66.467600,58.121940,62.711416,-0.060367,-1.008356,32.025740,-235.778170,76.774220,4.355401,15.695117,6.654329,12.313527,634.287711,9.465496,462067.375968,0.984473,19.548779,10.477045,1.876342,0.075669,0.052869,92.708697,78.130320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.312326,62.753191,69.995048,100.000000,26.019250,80.000000,80.253165,64.724204,9.379747,32.672431,34.985793,0.207699,16.865110,45.447939,54.630667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.475164,60.160022,70.007644,102.733629,100.958496,100.567096,54.723769,14.264334,67.317136,4.597684,60.362019,38.090136,102.020899,67.555034,100.944237,66.403930,58.115131,62.568324,-0.060262,-1.009555,32.025740,-235.786424,75.505562,4.355811,15.686841,6.616952,12.131502,624.551945,9.394457,461948.764383,0.980621,19.301652,10.603143,1.868119,0.073762,0.051940,92.690034,78.112163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310936,62.731700,69.994973,100.000000,26.011182,80.000000,80.253165,64.814558,9.379747,32.672431,34.987774,0.208581,16.841021,45.078177,54.625878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.478125,60.160022,70.058691,102.733629,100.971039,100.535268,54.754926,14.282172,67.327947,4.597957,60.391774,38.072725,101.998303,67.550788,100.896371,66.426821,58.117397,62.665170,-0.060311,-1.011329,32.025740,-235.768749,75.720170,4.355658,15.710280,6.630277,5.182515,266.653556,9.451647,461928.225453,0.986319,19.519351,10.550839,1.874770,0.074976,0.052945,92.625521,78.109443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250921,62.690049,69.958616,100.000000,26.010737,80.000000,80.253165,64.725660,9.379747,32.672431,34.990282,0.209024,16.868752,45.506434,54.624206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.463956,60.176833,70.028810,102.745553,100.968920,100.517771,54.749541,14.264191,67.307841,4.598224,60.421551,38.090805,102.005500,67.477679,100.932017,66.400528,58.095699,62.685061,-0.060414,-1.011942,32.025740,-235.784606,75.747710,4.356402,15.686769,6.628095,16.748607,861.843082,9.393850,461842.417881,0.981986,19.349320,10.426332,1.868108,0.076756,0.053298,92.627719,78.131817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277501,62.703025,69.986185,100.000000,26.012049,80.000000,80.253165,64.709691,9.379747,32.672431,34.993181,0.207699,16.801066,45.037044,54.629497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.427949,60.200258,70.014610,102.763577,100.972817,100.542812,54.785502,14.284741,67.328554,4.598897,60.419906,38.159274,102.016492,67.553521,100.907382,66.478935,58.117604,62.624154,-0.060293,-1.011925,32.025740,-235.766017,75.843313,4.356358,15.710893,6.630709,31.761420,1633.293569,9.400605,461691.927320,0.981033,19.345297,10.512969,1.869322,0.075129,0.051889,92.646334,78.101425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225791,62.689417,69.978739,100.000000,26.005983,80.000000,80.253165,64.703626,9.379747,32.672431,34.995790,0.208051,16.868265,44.973800,54.624009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.542941,60.204668,69.991303,102.769123,100.977727,100.557815,54.879078,14.277891,67.281335,4.598629,60.416989,38.119124,102.015910,67.491379,100.920016,66.379676,58.105400,62.670194,-0.060356,-1.014211,32.025740,-235.774664,75.274381,4.356260,15.684749,6.651931,33.658363,1727.890342,9.398935,461681.515624,0.981401,19.381358,10.552911,1.869232,0.075898,0.053014,92.683113,78.115399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226017,62.670809,69.987453,100.000000,26.002174,80.000000,80.253165,64.712518,9.379747,32.672431,34.999379,0.207480,16.817239,45.252645,54.624029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.407231,60.215140,69.994990,102.767737,100.966534,100.548945,54.848342,14.269186,67.407303,4.598679,60.428431,38.085404,102.021334,67.552689,100.931456,66.390692,58.140517,62.715032,-0.060382,-1.016544,32.025740,-235.784022,76.074128,4.356364,15.675301,6.634532,5.666624,291.065626,9.414335,461802.907239,0.982078,19.453725,10.475122,1.870650,0.075630,0.052744,92.712395,78.124216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217945,62.642163,69.993035,100.000000,25.999622,80.000000,80.253165,64.765163,9.379747,32.672431,35.003504,0.208758,16.826290,45.250176,54.621305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.348852,60.215140,70.052088,102.767737,100.983472,100.525900,54.775114,14.288879,67.315859,4.598320,60.423423,38.106884,102.032013,67.679530,100.931339,66.426846,58.171649,62.674489,-0.060500,-1.017659,32.025740,-235.760408,76.386038,4.355778,15.670037,6.625895,-1.483037,-76.277910,9.361292,461844.664368,0.977313,19.301958,10.529573,1.864300,0.074972,0.051979,92.724917,78.139417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216162,62.626134,70.011286,100.000000,25.999118,80.000000,80.253165,64.696713,9.379747,32.672431,35.006911,0.207392,16.871402,45.119019,54.611470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.432716,60.215140,70.035103,102.773837,100.967546,100.542359,54.690481,14.278319,67.430655,4.597915,60.385720,38.243817,102.004423,67.596011,100.909711,66.373911,58.140320,62.655604,-0.060749,-1.016489,32.025740,-235.774236,74.374336,4.355574,15.664808,6.618972,4.899974,252.413181,9.419896,461818.123302,0.981636,19.496786,10.535577,1.871162,0.075056,0.052297,92.685936,78.131422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202041,62.583016,69.974168,100.000000,25.998589,80.000000,80.253165,64.717748,9.379747,32.672431,35.010085,0.209917,16.815779,45.123585,54.633765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.473425,60.204117,70.026108,102.768568,100.970001,100.558186,54.650997,14.275750,67.384775,4.598822,60.341392,38.207786,102.036826,67.560398,100.922141,66.423659,58.137230,62.691070,-0.060802,-1.018807,32.025740,-235.777621,77.063234,4.355830,15.657541,6.642934,12.163289,627.022214,9.455243,461681.687981,0.984384,19.576249,10.467265,1.875616,0.075042,0.052761,92.688222,78.135802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.202471,62.553727,69.976515,100.000000,25.994978,80.000000,80.253165,64.657353,9.379747,32.672431,35.013260,0.208051,16.827174,45.591074,54.626330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.494675,60.197778,70.016197,102.760804,100.961633,100.575579,54.776770,14.275608,67.375970,4.598745,60.373215,38.097348,102.025834,67.597716,100.931558,66.463609,58.131484,62.610613,-0.060760,-1.022293,32.025740,-235.775150,74.875132,4.355945,15.683397,6.604782,13.872324,713.481630,9.417050,461775.458278,0.983681,19.462127,10.481268,1.870960,0.075235,0.052812,92.706952,78.133066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193960,62.481931,69.963379,100.000000,25.992909,80.000000,80.253165,64.618623,9.379747,32.672431,35.015974,0.206738,16.845673,44.860887,54.630077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.434048,60.197778,70.052655,102.760804,100.930215,100.575562,54.721728,14.286168,67.363813,4.599226,60.422189,38.131300,102.038956,67.536136,100.934288,66.465205,58.131691,62.713078,-0.060870,-1.023441,32.025740,-235.761323,75.646991,4.356339,15.718971,6.625318,7.725216,397.723124,9.398798,461819.664485,0.983363,19.395777,10.516892,1.868687,0.076199,0.053160,92.755647,78.136556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199699,62.465944,69.988895,100.000000,25.989987,80.000000,80.253165,64.591171,9.379747,32.672431,35.018752,0.207480,16.798668,45.175495,54.625179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.558294,60.214314,70.041576,102.768291,100.962457,100.580494,54.763814,14.276892,67.298968,4.599095,60.393754,38.143303,102.025135,67.566938,100.937666,66.421541,58.144222,62.658095,-0.060697,-1.023429,32.025740,-235.772559,75.859122,4.356110,15.691078,6.615203,4.965861,255.464690,9.388870,461890.992457,0.980658,19.360577,10.448813,1.867364,0.075357,0.052735,92.735352,78.136466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199049,62.441424,69.975526,100.000000,25.991012,80.000000,80.253165,64.611851,9.379747,32.672431,35.022200,0.207611,16.825515,45.414303,54.615541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
37.428176,60.212936,70.019785,102.772173,100.972644,100.580898,54.838584,14.276607,67.361443,4.599282,60.401325,38.183465,102.023470,67.564035,100.914772,66.351500,58.109365,62.692090,-0.060765,-1.022261,32.025740,-235.771864,75.304423,4.356131,15.706079,6.627103,7.778483,399.612153,9.422829,461921.171366,0.983363,19.442952,10.542613,1.871362,0.075178,0.052890,92.745522,78.173522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.170323,62.390692,69.969370,100.000000,25.989365,80.000000,80.253165,64.522781,9.379747,32.672431,35.025362,0.208095,16.866949,45.415612,54.615433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
