OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
5:52:28 PM
57
57
Test Comments:
57
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
33.762213,54.177923,69.452256,102.842052,91.937669,90.286641,54.903272,14.274609,67.222321,4.738046,54.203299,34.181604,102.105118,67.238466,101.039406,66.450712,63.172642,64.625474,-0.060311,0.032656,32.025740,-235.776966,75.596437,4.486258,15.903260,6.760600,-1.024923,-52.592389,9.774641,400877.843251,0.976971,18.883671,7.154829,2.068874,0.074850,0.052885,92.431115,77.341784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147978,61.967341,71.000802,100.000000,24.417912,59.734177,67.734177,77.083904,9.379747,32.672431,39.240506,0.207699,17.114488,47.071485,54.622898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.648487,54.181227,69.480835,102.848153,91.959592,90.298825,54.836832,14.282600,67.388193,4.738450,54.177535,34.231180,102.109821,67.244004,101.063739,66.581752,63.187974,64.590533,-0.060367,0.032652,32.025740,-235.771751,75.592192,4.487011,15.929566,6.743309,10.422770,535.476950,9.726129,400907.056772,0.973900,18.725705,7.128216,2.061546,0.075257,0.052144,92.390952,77.367147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193568,61.991120,70.992371,100.000000,24.408413,59.734177,67.734177,77.027857,9.379747,32.672431,39.240506,0.207524,17.092888,46.303592,54.631356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.519157,54.181227,69.508235,102.848153,91.981489,90.299223,54.767283,14.276464,67.358031,4.739321,54.126508,34.143175,102.106913,67.245065,101.068035,66.535034,63.181494,64.586356,-0.060395,0.032693,32.025740,-235.775437,76.144711,4.487879,15.934020,6.772482,14.660863,754.168414,9.695647,400907.589493,0.968968,18.615272,7.235176,2.057100,0.074594,0.051658,92.383476,77.358717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195116,61.962519,70.971444,100.000000,24.398147,59.734177,67.734177,77.092796,9.379747,32.672431,39.240506,0.205700,17.113965,46.681209,54.624511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.642906,54.171866,69.512094,102.832624,92.014595,90.316970,54.792204,14.284027,67.451726,4.740011,54.106317,34.261196,102.110424,67.315118,101.069950,66.517010,63.181465,64.638157,-0.060388,0.032719,32.025740,-235.768037,74.273501,4.488650,15.943053,6.750179,5.714520,293.826515,9.751584,400996.411840,0.973807,18.786197,7.188525,2.064902,0.076061,0.053925,92.393555,77.319608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199179,61.980023,70.990895,100.000000,24.388829,59.734177,67.734177,77.167083,9.379747,32.672431,39.240506,0.209827,17.111117,46.990207,54.628602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.668940,54.152319,69.546517,102.806281,92.056168,90.326314,54.886490,14.282029,67.293482,4.740636,54.158261,34.211929,102.147242,67.314756,101.121643,66.570588,63.221896,64.663910,-0.060382,0.032708,32.025740,-235.771832,75.466642,4.489633,15.970585,6.776034,17.809640,914.154662,9.812689,401074.164643,0.979092,18.977348,7.191259,2.073687,0.074344,0.053477,92.448404,77.382412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269405,62.007290,71.026401,100.000000,24.377907,59.734177,67.734177,77.096601,9.379747,32.672431,39.240506,0.207261,17.103075,47.703897,54.630569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.586361,54.142958,69.561917,102.806003,92.102536,90.340662,54.816699,14.277891,67.317618,4.741169,54.111312,34.198531,102.118834,67.235859,101.089186,66.477626,63.222824,64.623369,-0.060172,0.032724,32.025740,-235.771887,75.128354,4.490108,15.947254,6.752973,33.637069,1728.762202,9.761845,401080.438201,0.974947,18.785073,7.237721,2.066174,0.078014,0.052811,92.465876,77.341366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231589,61.988416,70.995823,100.000000,24.369540,59.734177,67.734177,77.078137,9.379747,32.672431,39.240506,0.205270,17.107312,46.523281,54.624107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.686458,54.142958,69.578424,102.806003,92.156092,90.344785,54.835150,14.274466,67.378097,4.741899,54.105638,34.310599,102.128183,67.357904,101.104555,66.603932,63.215502,64.716909,-0.060204,0.032718,32.025740,-235.774985,75.349109,4.490705,15.971397,6.758473,28.263321,1452.092070,9.757793,401018.866071,0.972518,18.727111,7.220364,2.065599,0.075395,0.053202,92.484671,77.347328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259573,61.991927,70.992711,100.000000,24.362316,59.734177,67.734177,77.128165,9.379747,32.672431,39.240506,0.209380,17.149485,47.079686,54.629871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.795796,54.145436,69.588772,102.815154,92.236073,90.355763,54.725609,14.279175,67.428079,4.742309,54.065636,34.221907,102.117562,67.331859,101.107133,66.607664,63.227115,64.648324,-0.060214,0.032723,32.025740,-235.769622,75.789942,4.491210,15.965086,6.800556,16.125950,830.165514,9.797836,401111.338185,0.976462,18.839679,7.183108,2.071136,0.076053,0.053516,92.463555,77.321315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267230,62.001745,70.984740,100.000000,24.350531,59.734177,67.734177,77.065296,9.379747,32.672431,39.240506,0.208581,17.096927,47.731360,54.632624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.722677,54.127815,69.616540,102.814600,92.278208,90.380501,54.725705,14.272325,67.485460,4.742945,53.926450,34.234387,102.100595,67.343004,101.078126,66.595273,63.201466,64.746601,-0.060199,0.032713,32.025740,-235.778269,74.818824,4.492172,15.990220,6.779713,10.122206,521.091266,9.758248,401092.058240,0.973061,18.691913,7.274220,2.065472,0.078177,0.053835,92.436741,77.310484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240469,62.007008,70.964295,100.000000,24.343587,59.734177,67.734177,76.996307,9.379747,32.672431,39.240506,0.206956,17.153741,46.605402,54.634798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.823356,54.080185,69.626188,102.792139,92.329723,90.405444,54.806680,14.279318,67.409917,4.743596,53.929857,34.220425,102.109631,67.366846,101.122415,66.622311,63.256298,64.729760,-0.060041,0.032692,32.025740,-235.770133,75.213481,4.492676,15.981097,6.804198,14.021240,720.747127,9.714551,401068.861734,0.971741,18.533370,7.201181,2.059096,0.076449,0.054408,92.442040,77.312586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295123,62.046218,71.001227,100.000000,24.335293,59.734177,67.734177,77.033810,9.379747,32.672431,39.240506,0.207305,17.155435,46.574582,54.632713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.756984,54.060638,69.660392,102.770232,92.388930,90.432273,54.787165,14.279461,67.521360,4.745163,53.973755,34.303249,102.110561,67.416227,101.096517,66.673629,63.236848,64.785405,-0.059968,0.032703,32.025740,-235.768847,76.285577,4.494586,15.990707,6.798825,15.601531,802.266005,9.753535,401238.492020,0.974230,18.623386,7.314834,2.064384,0.075321,0.051956,92.441027,77.318959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284045,62.055570,70.977807,100.000000,24.328961,59.734177,67.734177,77.113926,9.379747,32.672431,39.240506,0.209380,17.120240,47.128591,54.641535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.692928,54.060638,69.659179,102.770232,92.415869,90.426733,54.845883,14.279461,67.435065,4.746521,53.995203,34.220406,102.119648,67.443546,101.105218,66.570627,63.272837,64.813319,-0.059950,0.032698,32.025740,-235.774728,75.144118,4.495738,15.983405,6.799636,6.008661,308.648129,9.713593,401151.485026,0.969831,18.427594,7.244928,2.058524,0.075242,0.053255,92.451964,77.331323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314248,62.081008,70.997309,100.000000,24.320670,59.734177,67.734177,77.006314,9.379747,32.672431,39.240506,0.207831,17.154029,46.856544,54.634513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.751001,54.069723,69.664883,102.778828,92.448097,90.426236,54.775052,14.267331,67.578201,4.747241,54.008433,34.222570,102.132973,67.443521,101.125370,66.694584,63.234150,64.786334,-0.059868,0.032684,32.025740,-235.783917,75.410501,4.496411,15.984739,6.774790,14.586663,750.245046,9.751229,401314.490436,0.972470,18.505684,7.314171,2.063585,0.077106,0.054232,92.473589,77.334817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320198,62.111304,71.012019,100.000000,24.309065,59.734177,67.734177,77.041687,9.379747,32.672431,39.240506,0.210366,17.125108,46.571879,54.632467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.754373,54.067521,69.667601,102.789366,92.490465,90.440442,54.772745,14.281030,67.522930,4.748451,54.029465,34.273955,102.126350,67.353835,101.093510,66.621579,63.236270,64.715312,-0.059863,0.032678,32.025740,-235.762213,75.627822,4.497851,15.988634,6.795543,32.929255,1693.742506,9.777914,401262.523518,0.973355,18.600053,7.303148,2.067472,0.077811,0.053247,92.475234,77.337725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322040,62.115675,70.992154,100.000000,24.300317,59.734177,67.734177,77.003905,9.379747,32.672431,39.235930,0.207787,17.131852,47.047458,54.634857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.756714,54.072752,69.689463,102.792970,92.518010,90.439413,54.796299,14.280174,67.463400,4.749463,54.047729,34.222744,102.098915,67.462090,101.104074,66.680862,63.267835,64.885532,-0.059915,0.032689,32.025740,-235.775484,76.245827,4.498483,15.986128,6.754236,26.013355,1337.442525,9.754223,401305.779139,0.972827,18.523577,7.317700,2.064083,0.076021,0.053455,92.472193,77.334631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330089,62.142641,70.996497,100.000000,24.291348,59.734177,67.734177,77.000191,9.379747,32.672431,39.222110,0.206434,17.156932,46.367883,54.621452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.669473,54.072752,69.702088,102.792970,92.535222,90.453629,54.794254,14.285882,67.516014,4.750251,54.099257,34.176309,102.133234,67.401710,101.115221,66.666361,63.318299,64.773707,-0.059926,0.032705,32.025740,-235.763079,75.267199,4.499651,16.009729,6.787051,10.428808,536.203500,9.754873,401360.074921,0.972911,18.516410,7.252021,2.063958,0.076877,0.054342,92.465188,77.334907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332512,62.162677,71.005064,100.000000,24.285967,59.734177,67.734177,76.994126,9.379747,32.672431,39.208543,0.205829,17.129778,46.946516,54.634345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.825725,54.088995,69.696474,102.798794,92.546675,90.477928,54.714233,14.276892,67.564391,4.751078,54.107962,34.310914,102.119102,67.438197,101.104271,66.698930,63.312748,64.833114,-0.059999,0.032716,32.025740,-235.772886,75.455630,4.499808,15.963914,6.799312,15.354998,790.641210,9.758104,401309.752412,0.972422,18.518196,7.372700,2.064462,0.075134,0.052564,92.443652,77.328624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324894,62.173841,71.010339,100.000000,24.277772,59.734177,67.734177,77.042046,9.379747,32.672431,39.195379,0.208891,17.147646,47.269785,54.630510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.702942,54.111847,69.679248,102.817650,92.581246,90.500799,54.751003,14.280745,67.470508,4.751157,54.152973,34.216979,102.125260,67.490307,101.112840,66.635473,63.279780,64.810359,-0.060183,0.032708,32.025740,-235.764622,75.693290,4.499954,15.964239,6.779731,19.810219,1019.359060,9.799594,401331.494688,0.975321,18.646756,7.222255,2.070186,0.076090,0.054216,92.437250,77.328280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322153,62.180710,71.010407,100.000000,24.270347,59.734177,67.734177,76.944951,9.379747,32.672431,39.181935,0.204800,17.154498,47.610331,54.627963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.769577,54.123685,69.670016,102.834288,92.611394,90.526311,54.757804,14.269186,67.447018,4.751335,54.146742,34.280629,102.109994,67.465007,101.131187,66.638582,63.314976,64.715057,-0.060346,0.032721,32.025740,-235.778958,75.030564,4.500051,15.957153,6.764729,6.945153,357.326960,9.734408,401389.130328,0.972197,18.432923,7.280937,2.060458,0.076302,0.052791,92.445806,77.326702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338273,62.206600,71.010475,100.000000,24.256770,59.734177,67.734177,77.016627,9.379747,32.672431,39.165078,0.209514,17.129814,46.600469,54.630972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.677639,54.141856,69.725676,102.846212,92.631845,90.554853,54.775648,14.280031,67.509019,4.750980,54.200104,34.364734,102.140067,67.439046,101.116458,66.701907,63.319181,64.753164,-0.060146,0.032716,32.025740,-235.771380,76.358591,4.499139,15.972298,6.784220,8.862918,455.847101,9.786782,401634.258786,0.975651,18.636500,7.293558,2.067453,0.075134,0.053513,92.407421,77.306155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351237,62.233495,71.017958,100.000000,24.247934,59.734177,67.734177,76.976103,9.379747,32.672431,39.152467,0.208713,17.150207,47.787022,54.635339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.808692,54.141856,69.729749,102.846212,92.660550,90.605915,54.777572,14.281744,67.551101,4.750580,54.241186,34.331685,102.132536,67.438141,101.120929,66.677379,63.322870,64.721902,-0.060204,0.032746,32.025740,-235.768197,75.539125,4.499093,15.963608,6.775566,23.261076,1196.346571,9.759340,401667.355465,0.973763,18.550196,7.173088,2.063100,0.075531,0.052312,92.401689,77.310196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.358364,62.245290,71.000062,100.000000,24.241548,59.734177,67.734177,77.027344,9.379747,32.672431,39.140205,0.208271,17.123161,46.580834,54.628130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.814936,54.171040,69.699980,102.857581,92.674288,90.648720,54.782754,14.278890,67.612314,4.750128,54.211673,34.456831,102.138794,67.530493,101.114783,66.668658,63.294319,64.855680,-0.060293,0.032753,32.025740,-235.769908,75.979900,4.498422,16.004735,6.787844,34.090938,1753.174272,9.813558,401855.131764,0.976655,18.703819,7.202992,2.070385,0.074461,0.053144,92.403196,77.305146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348254,62.266922,70.998705,100.000000,24.236869,59.734177,67.734177,76.944859,9.379747,32.672431,39.128475,0.207743,17.151685,47.019306,54.630490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.854005,54.162230,69.762197,102.851203,92.688160,90.678422,54.837268,14.280460,67.576293,4.749523,54.108842,34.311720,102.136061,67.530591,101.133669,66.816746,63.342060,64.959276,-0.060351,0.032737,32.025740,-235.769972,75.900379,4.498120,16.017482,6.811013,21.897680,1124.999389,9.763347,402009.190755,0.973099,18.510824,7.171322,2.062480,0.074924,0.052061,92.379813,77.297397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331711,62.297561,71.001675,100.000000,24.230226,59.734177,67.734177,76.934001,9.379747,32.672431,39.116242,0.208846,17.151577,46.878048,54.618551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.814391,54.119280,69.762616,102.818205,92.692846,90.711892,54.711945,14.281173,67.563115,4.749753,54.043315,34.394952,102.122555,67.577763,101.141765,66.786819,63.359622,64.865146,-0.060183,0.032763,32.025740,-235.769258,75.896688,4.498038,15.988778,6.766947,10.003961,515.133558,9.760148,402278.896874,0.973343,18.530828,7.319539,2.061219,0.074779,0.051854,92.370514,77.294106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319759,62.314403,71.004990,100.000000,24.225364,59.734177,67.734177,76.903633,9.379747,32.672431,39.103641,0.209872,17.155544,46.981834,54.624570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.037113,54.119280,69.804936,102.818205,92.734424,90.749542,54.820086,14.280745,67.542257,4.749026,53.974905,34.491661,102.129126,67.477220,101.136734,66.732608,63.393555,64.899162,-0.060091,0.032770,32.025740,-235.764459,76.559500,4.497485,16.021161,6.813700,17.677820,908.487574,9.758406,402302.260468,0.971466,18.464603,7.364338,2.060678,0.076262,0.053257,92.336612,77.280592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317033,62.333430,71.025360,100.000000,24.220798,59.734177,67.734177,76.919078,9.379747,32.672431,39.089693,0.207130,17.193443,46.725277,54.627471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.752316,54.082388,69.844036,102.793248,92.746401,90.773668,54.729436,14.278604,67.579995,4.749206,53.960950,34.318311,102.129075,67.546566,101.140286,66.844389,63.347048,64.955951,-0.060041,0.032768,32.025740,-235.770520,75.711055,4.497336,16.012290,6.785464,17.084020,879.425585,9.778166,402390.317743,0.975175,18.479869,7.262695,2.063104,0.078055,0.053555,92.341376,77.308888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.340235,62.353895,70.999988,100.000000,24.216161,59.734177,67.734177,76.778215,9.379747,32.672431,39.075517,0.207787,17.184122,46.591114,54.638771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.646449,54.054856,69.816040,102.768846,92.760111,90.789668,54.762966,14.288308,67.610292,4.748901,53.962273,34.433762,102.137674,67.525844,101.132882,66.790206,63.361328,64.869996,-0.060191,0.032788,32.025740,-235.762286,76.201425,4.496965,16.014994,6.789323,-0.372653,-19.171102,9.694870,402388.423231,0.966804,18.153243,7.259158,2.050848,0.075875,0.053367,92.326881,77.307715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349167,62.369601,71.041494,100.000000,24.211123,59.734177,67.734177,76.936831,9.379747,32.672431,39.061976,0.209068,17.173935,46.805675,54.671393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.809702,54.051002,69.796824,102.771341,92.764253,90.788022,54.824790,14.284598,67.591546,4.748332,54.058684,34.376123,102.144362,67.591984,101.119159,66.837997,63.395828,64.825312,-0.060458,0.032793,32.025740,-235.762893,75.770075,4.496547,15.995053,6.771130,33.970054,1745.618155,9.826485,402674.478755,0.977368,18.534307,7.356381,2.069311,0.075221,0.053062,92.323043,77.319031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332443,62.426852,71.022226,100.000000,24.198170,59.734177,67.734177,76.998404,9.379747,32.672431,39.042634,0.207087,17.142345,47.291158,54.652697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.684541,54.070274,69.788373,102.787702,92.781221,90.812973,54.918426,14.276607,67.592870,4.748127,54.080618,34.316151,102.118396,67.594135,101.118780,66.772637,63.394666,64.932242,-0.060618,0.032818,32.025740,-235.772681,76.795858,4.496307,16.009838,6.804595,20.239033,1038.249353,9.867908,402741.756420,0.980181,18.662833,7.265323,2.074990,0.075556,0.052370,92.339304,77.314185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318762,62.458277,71.043038,100.000000,24.193522,59.734177,67.734177,76.890517,9.379747,32.672431,39.028526,0.207655,17.197158,47.199404,54.629330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.724899,54.070274,69.796993,102.787702,92.823388,90.843422,54.835868,14.278604,67.546817,4.747475,54.115337,34.327246,102.121544,67.580265,101.132744,66.800385,63.406648,64.877596,-0.060671,0.032838,32.025740,-235.771337,75.374785,4.495717,15.995269,6.778468,11.865035,609.585021,9.793277,402589.390234,0.973967,18.418485,7.190881,2.064402,0.076721,0.053105,92.339974,77.302936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336150,62.495486,71.044554,100.000000,24.188425,59.734177,67.734177,76.960773,9.379747,32.672431,39.015232,0.208448,17.185384,47.290736,54.713220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.838858,54.087068,69.800349,102.793802,92.846385,90.866451,54.822725,14.281173,67.545300,4.747860,54.154611,34.469186,102.137689,67.577108,101.140505,66.832942,63.426094,64.864004,-0.060582,0.032858,32.025740,-235.772852,76.618828,4.495695,15.983351,6.815846,19.576026,1005.990545,9.848972,402788.490935,0.976506,18.622055,7.287594,2.071822,0.076814,0.053924,92.351095,77.311373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355411,62.523277,71.051809,100.000000,24.182655,59.734177,67.734177,76.930397,9.379747,32.672431,39.002049,0.205872,17.140001,47.429434,54.627117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.777345,54.112948,69.824945,102.802953,92.867419,90.875275,54.782523,14.280888,67.635559,4.746459,54.115872,34.224919,102.128449,67.522676,101.123643,66.823693,63.411362,64.966233,-0.060597,0.032880,32.025740,-235.769217,76.687070,4.494254,16.001435,6.805857,0.404248,20.789132,9.836470,402882.482571,0.977045,18.562572,7.226795,2.069598,0.075732,0.054102,92.339276,77.300580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.322144,62.541652,71.041766,100.000000,24.175600,59.734177,67.734177,76.856666,9.379747,32.672431,38.988577,0.208536,17.128732,47.189119,54.680195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.759730,54.120932,69.832755,102.810163,92.892843,90.903868,54.711085,14.275322,67.694061,4.745904,54.119744,34.438644,102.122365,67.611172,101.118350,66.753425,63.431105,65.001315,-0.060781,0.032914,32.025740,-235.777723,76.216012,4.493665,16.013047,6.789341,9.354768,481.712271,9.790757,402913.718515,0.974028,18.411695,7.195203,2.062728,0.075797,0.054260,92.355133,77.296968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328283,62.560400,71.038127,100.000000,24.172944,59.734177,67.734177,76.882693,9.379747,32.672431,38.976187,0.208536,17.142742,47.557438,54.707064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.740327,54.120932,69.850168,102.810163,92.904301,90.929025,54.779955,14.279033,67.655605,4.744575,54.179408,34.411167,102.149922,67.608503,101.149954,66.786634,63.461650,64.853701,-0.060692,0.032917,32.025740,-235.762251,76.177301,4.492157,16.024100,6.812510,12.864446,661.605981,9.823757,403040.035865,0.976809,18.528026,7.301245,2.067212,0.075867,0.052850,92.393159,77.330724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335312,62.605162,71.078349,100.000000,24.169106,59.734177,67.734177,76.887918,9.379747,32.672431,38.963392,0.210817,17.195932,47.108146,54.622200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.850630,54.120106,69.833822,102.802121,92.930330,90.952753,54.811434,14.279175,67.718998,4.743261,54.108794,34.265603,102.135130,67.627458,101.129533,66.806986,63.413933,64.956685,-0.060666,0.032944,32.025740,-235.775340,74.554504,4.491494,16.018023,6.788854,7.554121,388.277978,9.836227,403152.877701,0.978960,18.561936,7.312811,2.068522,0.074815,0.052401,92.418175,77.319566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289216,62.598883,71.033954,100.000000,24.166033,59.734177,67.734177,76.889922,9.379747,32.672431,38.950393,0.207963,17.190991,47.167944,54.636686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.774236,54.129742,69.858757,102.811272,92.935804,90.968928,54.875224,14.271755,67.674150,4.742543,54.045414,34.322507,102.143686,67.626253,101.124488,66.909576,63.450773,64.989095,-0.060579,0.032961,32.025740,-235.777370,76.078817,4.490443,16.018420,6.786817,26.829172,1377.402760,9.850660,403221.411112,0.978604,18.590506,7.150438,2.070228,0.074737,0.052627,92.455008,77.324136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273601,62.625423,71.060108,100.000000,24.157568,59.734177,67.734177,76.817723,9.379747,32.672431,38.937408,0.207611,17.177883,46.726103,54.628130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.061453,54.103587,69.898199,102.796853,92.942398,90.985008,54.950805,14.289593,67.693949,4.740791,54.072648,34.473707,102.121194,67.637548,101.134396,66.900686,63.452377,64.910295,-0.060582,0.032977,32.025740,-235.762635,75.124393,4.489233,16.006322,6.806722,33.912090,1738.643278,9.802368,403351.071352,0.974868,18.427437,7.290151,2.062999,0.076041,0.054127,92.464643,77.336410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285123,62.645408,71.052995,100.000000,24.155047,59.734177,67.734177,76.853921,9.379747,32.672431,38.924827,0.208448,17.197140,47.135208,54.634385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.005068,54.106065,69.896517,102.785483,92.977256,90.989036,54.765681,14.280174,67.700384,4.740077,54.096055,34.446745,102.136387,67.604573,101.157620,66.817438,63.490728,64.985435,-0.060692,0.032991,32.025740,-235.771727,76.636919,4.488282,16.005168,6.794606,-0.652317,-33.556787,9.842194,403410.837039,0.976300,18.549397,7.282239,2.068404,0.075097,0.053301,92.481916,77.344113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.295090,62.687685,71.076918,100.000000,24.151361,59.734177,67.734177,76.872672,9.379747,32.672431,38.906610,0.209024,17.191676,47.406809,54.622219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.929330,54.106065,69.885606,102.785483,92.989097,90.981341,54.783099,14.276607,67.702046,4.739338,54.101838,34.368781,102.139898,67.682634,101.141916,66.898293,63.493139,64.953464,-0.060637,0.032989,32.025740,-235.773498,76.717378,4.487164,16.005005,6.766442,10.717723,551.170424,9.727426,403303.015291,0.966226,18.101955,7.210280,2.052120,0.075739,0.053334,92.461204,77.342372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296660,62.708522,71.092154,100.000000,24.145877,59.734177,67.734177,76.691938,9.379747,32.672431,38.893473,0.209246,17.189459,46.665995,54.711253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.923172,54.108543,69.864894,102.785761,92.981029,90.989667,54.916591,14.282743,67.817522,4.738726,54.036471,34.457273,102.123709,67.670286,101.116493,66.844942,63.456924,65.070440,-0.060582,0.032997,32.025740,-235.771772,75.061742,4.486698,16.016509,6.806434,10.160345,521.236576,9.751772,403288.309464,0.971271,18.186921,7.239019,2.055474,0.076586,0.053583,92.434678,77.323194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273200,62.720874,71.076151,100.000000,24.139193,59.734177,67.734177,76.724911,9.379747,32.672431,38.880360,0.206825,17.127272,46.653833,54.719062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.797984,54.093125,69.897700,102.779106,92.993780,91.011821,54.824778,14.287880,67.768398,4.738222,54.061675,34.435446,102.142158,67.653339,101.153390,66.943304,63.500406,65.045705,-0.060608,0.033010,32.025740,-235.766635,76.353060,4.485852,16.027616,6.786943,13.519701,694.736648,9.781384,403287.968817,0.973211,18.297888,7.208069,2.059740,0.075701,0.053370,92.443976,77.349111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266200,62.756929,71.085683,100.000000,24.134366,59.734177,67.734177,76.716630,9.379747,32.672431,38.867205,0.208139,17.189098,46.745751,54.715266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.951889,54.084315,69.900845,102.768846,93.002957,91.016370,54.827085,14.285026,67.610115,4.737133,54.028835,34.405465,102.114390,67.685165,101.138392,66.887481,63.482354,65.026853,-0.060671,0.033040,32.025740,-235.766222,75.178237,4.485481,16.026804,6.817378,34.033689,1748.814974,9.780955,403392.870591,0.971130,18.309396,7.348647,2.059504,0.076987,0.053880,92.449563,77.316539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210774,62.757158,71.075248,100.000000,24.132054,59.734177,67.734177,76.780626,9.379747,32.672431,38.853405,0.207831,17.189603,47.290931,54.713830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.843611,54.084315,69.910342,102.768846,93.001135,91.019889,54.757636,14.285312,67.710424,4.737058,54.107407,34.287496,102.131938,67.695429,101.141952,66.919711,63.530456,65.043463,-0.060849,0.033052,32.025740,-235.765610,76.780578,4.485256,16.017609,6.825420,16.081725,827.404626,9.843365,403463.471874,0.976833,18.477839,7.283110,2.068103,0.075617,0.052751,92.447160,77.352351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217374,62.804405,71.103451,100.000000,24.131722,59.734177,67.734177,76.679327,9.379747,32.672431,38.839698,0.207524,17.159366,47.292291,54.667194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.839471,54.096704,69.878730,102.769123,93.012135,91.042360,54.745371,14.285597,67.797495,4.736101,54.178458,34.348208,102.128245,67.556667,101.141858,66.878111,63.532615,65.000163,-0.060723,0.033068,32.025740,-235.767448,75.244887,4.484595,16.006718,6.785014,12.099583,622.662916,9.777723,403425.699464,0.972058,18.243066,7.284347,2.058821,0.075941,0.053956,92.427821,77.327736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220598,62.817699,71.103104,100.000000,24.125320,59.734177,67.734177,76.737219,9.379747,32.672431,38.826581,0.207305,17.153686,47.046540,54.632929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.867033,54.114875,69.877301,102.787147,93.013295,91.055327,54.757227,14.281316,67.681913,4.736289,54.161888,34.398506,102.108298,67.618802,101.126285,66.903491,63.530335,65.018735,-0.060558,0.033088,32.025740,-235.762418,75.383859,4.484441,16.015499,6.821507,19.532868,1004.973376,9.826655,403415.416994,0.976678,18.401958,7.251061,2.065688,0.074778,0.054404,92.383571,77.333721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.195308,62.812722,71.114934,100.000000,24.116630,59.734177,67.734177,76.731350,9.379747,32.672431,38.813251,0.208846,17.181057,47.351953,54.654467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.935264,54.130018,69.873076,102.804894,93.022843,91.067515,54.751076,14.282172,67.633411,4.736159,54.183819,34.318955,102.101900,67.609188,101.121479,66.867352,63.547149,64.961968,-0.060456,0.033091,32.025740,-235.767279,76.525685,4.483915,16.013732,6.809192,9.243000,475.609254,9.824957,403527.118770,0.977296,18.420431,7.210274,2.065007,0.074966,0.052712,92.348081,77.332988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182433,62.806026,71.091404,100.000000,24.110971,59.734177,67.734177,76.713708,9.379747,32.672431,38.796327,0.205528,17.180660,47.393743,54.634503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.721906,54.164157,69.858476,102.817095,93.020003,91.077391,54.884197,14.274751,67.733532,4.735656,54.303248,34.297240,102.126442,67.617308,101.127639,66.785450,63.576573,64.942304,-0.060367,0.033092,32.025740,-235.776170,75.392795,4.484087,15.998496,6.786276,27.575234,1415.473965,9.814680,403595.797903,0.976412,18.398115,7.229124,2.063284,0.076086,0.053331,92.347023,77.361530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220802,62.842595,71.145020,100.000000,24.104804,59.734177,67.734177,76.661462,9.379747,32.672431,38.783899,0.207568,17.152190,46.994729,54.632497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.891427,54.164157,69.840168,102.817095,92.998765,91.083678,54.781340,14.283456,67.644175,4.735561,54.321915,34.342494,102.114156,67.653332,101.137758,66.800674,63.555024,64.870694,-0.060327,0.033072,32.025740,-235.768445,75.648849,4.483633,15.974642,6.760997,33.782077,1737.335488,9.786267,403604.579423,0.974577,18.313139,7.161651,2.059011,0.076885,0.053909,92.317690,77.361305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205132,62.823040,71.143550,100.000000,24.098342,59.734177,67.734177,76.780386,9.379747,32.672431,38.772320,0.209202,17.155165,47.615272,54.618561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.870495,54.207658,69.827352,102.843716,93.000963,91.085998,54.704449,14.281459,67.595271,4.734288,54.375916,34.326364,102.144651,67.635139,101.149880,66.887336,63.566563,64.938727,-0.060178,0.033063,32.025740,-235.766032,76.337502,4.483349,15.973921,6.787880,17.987581,926.360697,9.877527,403746.930924,0.979018,18.660864,7.114670,2.071605,0.076765,0.054431,92.299334,77.385823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197354,62.852030,71.154573,100.000000,24.091303,59.734177,67.734177,76.670907,9.379747,32.672431,38.761376,0.207524,17.142508,47.587042,54.629753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.904868,54.243450,69.838330,102.870891,92.989535,91.087120,54.767943,14.275750,67.610646,4.734543,54.386620,34.378158,102.128797,67.575775,101.119987,66.793294,63.585163,64.987214,-0.060138,0.033051,32.025740,-235.775824,76.247604,4.483458,15.960398,6.761881,11.017014,566.718588,9.801322,403724.261312,0.975649,18.411584,7.072253,2.060703,0.076898,0.053795,92.327432,77.363812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.194175,62.812836,71.144418,100.000000,24.090804,59.734177,67.734177,76.673010,9.379747,32.672431,38.749684,0.207087,17.104842,46.851006,54.629467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.593435,54.265752,69.842922,102.891689,93.011801,91.090558,54.938914,14.281030,67.641586,4.734135,54.426088,34.322037,102.129611,67.583673,101.136018,66.755222,63.598122,65.026285,-0.060036,0.033027,32.025740,-235.767930,75.480164,4.482778,15.963355,6.792785,12.312378,631.381512,9.809126,403777.455011,0.977799,18.485814,7.121487,2.061598,0.075877,0.054306,92.331476,77.374096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211219,62.832939,71.166794,100.000000,24.079512,59.734177,67.734177,76.644253,9.379747,32.672431,38.739488,0.207699,17.097251,47.267489,54.633814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.702733,54.265752,69.785369,102.891689,92.998867,91.088399,54.725256,14.269471,67.643428,4.734096,54.477005,34.354661,102.148910,67.527291,101.133324,66.805268,63.608687,64.816878,-0.059971,0.033008,32.025740,-235.779326,75.656400,4.482833,15.938455,6.772807,16.879486,868.963269,9.797379,403775.980144,0.975699,18.471154,7.146171,2.059832,0.076590,0.053501,92.349376,77.358577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225868,62.845608,71.186382,100.000000,24.070039,59.734177,67.734177,76.825014,9.379747,32.672431,38.729146,0.208758,17.111784,47.310546,54.629595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.808543,54.297139,69.793476,102.902504,92.983232,91.065588,54.848748,14.278890,67.593846,4.734189,54.492493,34.346049,102.133652,67.529839,101.134060,66.778832,63.603625,64.905632,-0.059921,0.033000,32.025740,-235.767621,76.259391,4.482533,15.931640,6.766947,19.664530,1010.059224,9.934211,403954.337318,0.982451,18.952020,7.168073,2.079065,0.074741,0.053917,92.352971,77.349893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241998,62.859768,71.187995,100.000000,24.062143,59.734177,67.734177,76.754667,9.379747,32.672431,38.719314,0.207568,17.109566,47.829815,54.627137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.731419,54.321092,69.813308,102.913041,92.980380,91.052219,54.738308,14.285740,67.705623,4.734394,54.507836,34.450199,102.150866,67.582983,101.131679,66.770850,63.619739,64.962923,-0.060023,0.033001,32.025740,-235.762078,75.489768,4.483125,15.928430,6.774754,15.056839,774.947736,9.875147,403869.097536,0.982826,18.790713,6.970480,2.070615,0.075416,0.053486,92.326103,77.356289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254064,62.847655,71.196923,100.000000,24.055591,59.734177,67.734177,76.687018,9.379747,32.672431,38.708942,0.207087,17.112757,47.304350,54.620370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.963850,54.334033,69.808137,102.916646,92.987430,91.058632,54.696028,14.278176,67.654421,4.734260,54.457358,34.426554,102.147202,67.626131,101.121603,66.827338,63.618387,64.981315,-0.059716,0.033023,32.025740,-235.769151,75.366525,4.482404,15.923400,6.739415,0.728039,37.499776,9.829304,403760.698686,0.977144,18.666326,7.054867,2.064374,0.075269,0.054213,92.295684,77.350022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227416,62.799877,71.214229,100.000000,24.051265,59.734177,67.734177,76.722207,9.379747,32.672431,38.699572,0.208669,17.099307,47.354718,54.623655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.846863,54.312282,69.798337,102.898899,92.998374,91.045785,54.850184,14.278604,67.634583,4.732657,54.399440,34.310190,102.166450,67.534461,101.148889,66.796637,63.626353,64.973745,-0.059685,0.033023,32.025740,-235.774767,76.504006,4.481339,15.945018,6.752415,18.358015,942.926030,9.865708,403742.197503,0.981436,18.803784,7.089914,2.069682,0.076011,0.053764,92.297323,77.349633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.219170,62.749295,71.223367,100.000000,24.044109,59.734177,67.734177,76.745962,9.379747,32.672431,38.686755,0.208846,17.103868,47.640497,54.625937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.772919,54.312282,69.791278,102.898899,92.971050,91.036204,54.744624,14.280888,67.635559,4.731946,54.431862,34.350971,102.154238,67.599888,101.144267,66.792075,63.645255,64.994800,-0.059879,0.033017,32.025740,-235.765786,75.400236,4.480788,15.936490,6.763575,31.243587,1607.864329,9.765265,403670.520465,0.975069,18.475256,7.107682,2.055366,0.076322,0.053898,92.306307,77.350958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223927,62.698841,71.212685,100.000000,24.035257,59.734177,67.734177,76.637283,9.379747,32.672431,38.676124,0.207699,17.095701,46.797854,54.628563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.776976,54.310905,69.841952,102.871169,92.960527,91.037338,54.790961,14.288879,67.643714,4.730764,54.396714,34.487775,102.137934,67.592176,101.138348,66.807075,63.630327,64.849346,-0.059936,0.033006,32.025740,-235.761062,76.690166,4.479662,15.953168,6.740821,33.768228,1736.318319,9.811915,403633.756867,0.975753,18.625147,7.092959,2.062180,0.076125,0.052097,92.278928,77.349431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212389,62.660004,71.238493,100.000000,24.027538,59.734177,67.734177,76.674874,9.379747,32.672431,38.665932,0.207743,17.100316,46.981489,54.620193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
