OSU 80 Ton Compressor Load Stand
33.963136,54.318339,69.841419,102.871723,92.970744,91.052027,54.858063,14.277463,67.657304,4.729421,54.405387,34.476359,102.159450,67.570290,101.125461,66.921803,63.641888,64.946811,-0.059976,0.033010,32.025740,-235.772805,75.371848,4.478735,15.936796,6.739595,26.056823,1338.169075,9.841471,403597.170674,0.979833,18.733874,7.092849,2.066486,0.074714,0.052900,92.272320,77.353403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.229341,62.660765,71.243323,100.000000,24.027426,59.734177,67.734177,76.667126,9.379747,32.672431,38.655763,0.206651,17.107168,47.383304,54.631139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.008219,54.312832,69.860836,102.871446,93.004596,91.066913,54.758654,14.277177,67.604391,4.728954,54.326188,34.464215,102.153693,67.651306,101.139716,66.818679,63.665457,64.988968,-0.059669,0.033024,32.025740,-235.777991,76.727575,4.478115,15.960308,6.763071,16.974518,873.322568,9.849670,403622.408730,0.978887,18.726527,6.977869,2.067738,0.076136,0.054963,92.270858,77.345333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227929,62.620831,71.241825,100.000000,24.021333,59.734177,67.734177,76.547958,9.379747,32.672431,38.645905,0.208536,17.040546,47.412759,54.630274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.805157,54.312832,69.861729,102.871446,92.998974,91.066612,54.758274,14.283742,67.687118,4.727705,54.340694,34.396221,102.141037,67.630061,101.147863,66.873974,63.665267,64.912933,-0.059556,0.033028,32.025740,-235.768976,76.588765,4.477217,15.970044,6.745635,11.910381,612.781840,9.771125,403583.134979,0.972103,18.460608,7.053380,2.056389,0.075181,0.052247,92.274314,77.333217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269604,62.600882,71.237079,100.000000,24.020054,59.734177,67.734177,76.506332,9.379747,32.672431,38.635642,0.207963,17.114687,47.283162,54.629733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.014241,54.289154,69.848967,102.852035,93.006029,91.076881,54.662368,14.281601,67.730903,4.726916,54.266511,34.517370,102.121374,67.681904,101.107747,66.837934,63.639912,64.850230,-0.059464,0.033055,32.025740,-235.767033,76.418734,4.476464,15.934344,6.766767,10.423442,537.220669,9.756952,403580.417907,0.972624,18.389075,7.067442,2.054234,0.075869,0.053594,92.231186,77.322251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257484,62.539267,71.221477,100.000000,24.014050,59.734177,67.734177,76.615466,9.379747,32.672431,38.624745,0.206956,17.107366,46.787791,54.623458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.874449,54.269055,69.882897,102.830683,93.024584,91.068888,54.811474,14.281601,67.631533,4.725277,54.300221,34.447522,102.144723,67.733106,101.171174,66.811531,63.692695,64.946705,-0.059438,0.033053,32.025740,-235.770137,76.495419,4.474818,15.952068,6.775385,12.054825,619.611407,9.844625,403682.019677,0.978913,18.686999,6.999746,2.066600,0.076571,0.053935,92.224423,77.321541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290044,62.555762,71.250179,100.000000,24.010403,59.734177,67.734177,76.479870,9.379747,32.672431,38.614255,0.208051,17.115192,47.338404,54.616220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.732014,54.266302,69.897719,102.829851,93.034408,91.069879,54.741281,14.277605,67.798166,4.724098,54.314827,34.396257,102.144185,67.677908,101.165029,66.880387,63.665434,64.927691,-0.059391,0.033049,32.025740,-235.773316,75.350291,4.473942,15.949147,6.748141,18.169100,935.079293,9.752454,403635.776800,0.974202,18.356583,6.969074,2.053521,0.075485,0.052433,92.205733,77.310344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268305,62.512077,71.247603,100.000000,24.005419,59.734177,67.734177,76.553818,9.379747,32.672431,38.602925,0.209068,17.118527,47.123367,54.624806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.767066,54.266302,69.867979,102.829851,93.026406,91.077608,54.741199,14.271469,67.744306,4.722926,54.340137,34.449248,102.139787,67.634147,101.174639,66.973504,63.690210,64.928737,-0.059163,0.033047,32.025740,-235.779942,76.467013,4.472839,15.961732,6.787556,20.043841,1031.565095,9.817900,403559.722140,0.975731,18.541405,7.002479,2.062997,0.076297,0.052539,92.150847,77.331437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272873,62.500773,71.258074,100.000000,24.000760,59.734177,67.734177,76.631794,9.379747,32.672431,38.592037,0.207305,17.122872,47.189919,54.635821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.713730,54.280619,69.867553,102.834288,93.048659,91.090515,54.692688,14.278747,67.710398,4.722152,54.394090,34.400323,102.169655,67.641261,101.174122,66.885440,63.727616,64.989885,-0.059042,0.033039,32.025740,-235.773644,76.373785,4.471982,15.966168,6.784743,9.611150,495.080786,9.882592,403678.455659,0.981423,18.748118,7.012761,2.072148,0.075424,0.053350,92.165604,77.396635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297254,62.511118,71.294324,100.000000,23.991561,59.734177,67.734177,76.598859,9.379747,32.672431,38.578129,0.205399,17.153218,47.269638,54.629035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.901199,54.289980,69.850070,102.850371,93.049277,91.091013,54.765474,14.283885,67.632182,4.721901,54.384456,34.376546,102.151082,67.595033,101.148313,66.852440,63.709248,64.931685,-0.059050,0.033041,32.025740,-235.766873,77.424281,4.471357,15.985983,6.762764,6.581740,338.581977,9.862256,403653.555240,0.980412,18.696508,6.988919,2.069116,0.075095,0.054249,92.130848,77.358401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243076,62.435983,71.272802,100.000000,23.988064,59.734177,67.734177,76.629015,9.379747,32.672431,38.567812,0.206738,17.135494,47.573666,54.628209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.879958,54.307876,69.906894,102.862572,93.043831,91.084247,54.796971,14.274323,67.713165,4.720748,54.410016,34.408731,102.141313,67.579256,101.141732,66.896662,63.715884,64.975177,-0.058937,0.033040,32.025740,-235.774311,76.160518,4.470332,15.963409,6.763720,12.306004,632.689302,9.887086,403692.039552,0.983125,18.789373,7.006102,2.072377,0.074897,0.052851,92.121091,77.360407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243311,62.406073,71.265293,100.000000,23.983668,59.734177,67.734177,76.510626,9.379747,32.672431,38.557334,0.207919,17.114416,48.135981,54.625366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.895754,54.323570,69.905249,102.875051,93.032175,91.079451,54.813748,14.282743,67.768981,4.720494,54.425902,34.340643,102.158722,67.695314,101.155565,66.890902,63.714979,64.901976,-0.058782,0.033037,32.025740,-235.765238,75.808520,4.470071,15.975291,6.766406,25.029295,1286.438735,9.802899,403640.306365,0.976009,18.523066,6.972513,2.060401,0.075579,0.052631,92.134775,77.355814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265548,62.370709,71.274340,100.000000,23.983746,59.734177,67.734177,76.515758,9.379747,32.672431,38.547605,0.207875,17.116688,47.416975,54.630480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.933800,54.323570,69.862907,102.875051,92.997409,91.072569,54.814134,14.276036,67.635283,4.719622,54.465064,34.406870,102.175826,67.651800,101.168290,66.862682,63.749785,64.878945,-0.058751,0.033027,32.025740,-235.772598,76.665575,4.469056,15.951131,6.756147,32.662935,1678.775581,9.822856,403631.760737,0.976076,18.572138,7.004706,2.063370,0.075343,0.053505,92.176943,77.366622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298266,62.362662,71.287711,100.000000,23.977401,59.734177,67.734177,76.495662,9.379747,32.672431,38.537970,0.208536,17.087569,47.243718,54.623262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.689013,54.340365,69.885358,102.886697,92.965429,91.086168,54.890547,14.279603,67.750806,4.719405,54.470027,34.375514,102.163360,67.587807,101.162612,66.898193,63.744277,64.981273,-0.058751,0.033038,32.025740,-235.769684,76.130067,4.469124,15.962652,6.771960,35.202712,1806.793641,9.815726,403621.553330,0.975275,18.564646,6.940248,2.062360,0.075403,0.052026,92.152607,77.364492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.313556,62.323224,71.276451,100.000000,23.968262,59.734177,67.734177,76.465343,9.379747,32.672431,38.528525,0.208492,17.100966,47.219411,54.625111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.775327,54.355508,69.911219,102.898067,92.945118,91.085281,54.831950,14.278747,67.747334,4.719161,54.480270,34.355652,102.168274,67.516446,101.162328,66.926021,63.746115,65.046856,-0.058793,0.033054,32.025740,-235.773154,76.655234,4.468510,15.936959,6.754254,26.123608,1342.237754,9.790191,403512.963763,0.974018,18.508837,6.884864,2.058800,0.076625,0.051989,92.194421,77.355606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.332364,62.295707,71.296088,100.000000,23.964700,59.734177,67.734177,76.603684,9.379747,32.672431,38.518791,0.208713,17.147412,46.947185,54.632831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.904104,54.367072,69.888379,102.906108,92.901985,91.060702,54.752748,14.280888,67.671188,4.718262,54.517352,34.435438,102.186686,67.605614,101.201189,66.882854,63.769240,64.990230,-0.058646,0.033054,32.025740,-235.768073,75.227778,4.467754,15.968133,6.764080,-0.366935,-18.880482,9.902443,403727.666047,0.980451,18.885553,6.981755,2.074426,0.075965,0.054078,92.204663,77.348336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.349413,62.278560,71.294981,100.000000,23.961342,59.734177,67.734177,76.538836,9.379747,32.672431,38.506520,0.207875,17.091355,47.495544,54.636794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.776478,54.377810,69.867769,102.914982,92.877045,91.072592,54.875921,14.278176,67.696915,4.717500,54.496384,34.311711,102.167249,67.637746,101.149289,66.888617,63.744603,64.965318,-0.058678,0.033057,32.025740,-235.774542,76.770343,4.467096,15.958144,6.783012,0.665334,34.157647,9.870207,403694.985876,0.978829,18.773557,7.038428,2.069890,0.074603,0.052689,92.173547,77.307221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.352478,62.226371,71.285061,100.000000,23.955792,59.734177,67.734177,76.457752,9.379747,32.672431,38.497492,0.208448,17.120583,47.290727,54.622357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.874140,54.377810,69.857263,102.914982,92.855907,91.071722,54.667568,14.282029,67.685078,4.715396,54.563715,34.470042,102.181459,67.699835,101.171930,66.932237,63.774856,65.053729,-0.058662,0.033041,32.025740,-235.764155,76.390120,4.464982,15.970153,6.780939,8.332254,429.400692,9.807907,403494.816691,0.976006,18.595897,6.964786,2.061355,0.075532,0.053255,92.175320,77.356332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.342738,62.215710,71.295163,100.000000,23.947283,59.734177,67.734177,76.525112,9.379747,32.672431,38.488549,0.209469,17.123251,47.181796,54.627992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.851456,54.394605,69.873764,102.926629,92.836062,91.064072,54.793801,14.270042,67.735687,4.713822,54.557182,34.410136,102.177257,67.682123,101.158112,66.906723,63.759575,64.951633,-0.058594,0.033013,32.025740,-235.784146,76.899915,4.463627,15.945902,6.774087,14.297735,735.132812,9.860583,403666.260006,0.977926,18.794165,6.967187,2.068533,0.075150,0.053161,92.164578,77.360215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377408,62.157280,71.302802,100.000000,23.941767,59.734177,67.734177,76.458123,9.379747,32.672431,38.479904,0.206088,17.107024,47.304798,54.629467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.823055,54.409748,69.895327,102.947981,92.826928,91.072448,54.671510,14.278034,67.622082,4.711862,54.556319,34.344380,102.188139,67.684552,101.177419,66.817742,63.794659,65.034879,-0.058628,0.033007,32.025740,-235.766680,75.987691,4.461673,15.952212,6.786294,14.392718,741.671759,9.816029,403563.052480,0.978601,18.650615,7.015815,2.062259,0.075923,0.053148,92.181945,77.385285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367948,62.129728,71.323908,100.000000,23.943414,59.734177,67.734177,76.462072,9.379747,32.672431,38.470970,0.210321,17.110594,46.861391,54.634936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.841517,54.405068,69.878365,102.959628,92.831728,91.085412,54.841620,14.270185,67.672907,4.709843,54.503820,34.339293,102.161927,67.615032,101.171187,66.909147,63.780427,64.979527,-0.058641,0.033004,32.025740,-235.784330,75.373707,4.460741,15.970387,6.753947,9.060282,465.437558,9.828655,403584.916034,0.977009,18.700723,6.939999,2.064129,0.075961,0.054341,92.167769,77.360581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351518,62.069174,71.286599,100.000000,23.937561,59.734177,67.734177,76.467645,9.379747,32.672431,38.462669,0.208404,17.085153,47.691535,54.631248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.678139,54.405068,69.862011,102.959628,92.844468,91.098355,54.776863,14.278319,67.683656,4.708479,54.545887,34.387874,102.213434,67.593557,101.188339,66.941728,63.796394,65.111561,-0.058525,0.032988,32.025740,-235.769335,77.099414,4.459071,15.949652,6.757265,6.035003,310.391848,9.846512,403596.088024,0.980205,18.757601,6.979200,2.066500,0.075800,0.054039,92.173109,77.363133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.367230,62.028892,71.319413,100.000000,23.930249,59.734177,67.734177,76.448240,9.379747,32.672431,38.453786,0.208891,17.099848,46.816608,54.628759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.994255,54.400938,69.828090,102.952973,92.864139,91.104457,54.753528,14.282886,67.735946,4.706546,54.592835,34.428989,102.200888,67.605321,101.192991,66.845085,63.842715,65.035323,-0.058562,0.032993,32.025740,-235.763625,75.511714,4.457762,15.931784,6.758996,13.903151,715.370660,9.836513,403661.926598,0.976719,18.725787,6.944046,2.064871,0.076061,0.053714,92.164955,77.357307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353784,61.990611,71.321002,100.000000,23.924037,59.734177,67.734177,76.538154,9.379747,32.672431,38.444875,0.208404,17.066095,47.199331,54.625760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.685591,54.426544,69.871109,102.959351,92.851212,91.108564,54.761321,14.279746,67.767129,4.706179,54.581783,34.385078,102.188161,67.648640,101.160624,66.785881,63.842160,64.952522,-0.058607,0.033035,32.025740,-235.767908,76.212441,4.457051,15.968404,6.758960,28.826883,1483.043088,9.905575,403776.575267,0.983114,18.966290,7.045832,2.074402,0.076091,0.052154,92.217796,77.361696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.338072,61.929934,71.311337,100.000000,23.917215,59.734177,67.734177,76.341875,9.379747,32.672431,38.436035,0.208183,17.113280,47.419875,54.621934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.941500,54.423240,69.899570,102.963233,92.866188,91.095887,54.899834,14.281030,67.727554,4.704801,54.528790,34.384738,102.211783,67.684277,101.183083,66.787654,63.847913,64.970294,-0.058552,0.033052,32.025740,-235.770708,75.506759,4.455798,15.963265,6.783715,34.194944,1754.772682,9.762652,403559.890647,0.973757,18.497623,6.931543,2.054114,0.076813,0.053243,92.204762,77.343089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356380,61.927457,71.308340,100.000000,23.915378,59.734177,67.734177,76.516080,9.379747,32.672431,38.428265,0.207831,17.153470,46.844919,54.627540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.056203,54.408096,69.881615,102.955746,92.893241,91.099896,54.870560,14.278319,67.799697,4.703203,54.518570,34.326473,102.182709,67.722626,101.179588,66.779239,63.863232,64.993538,-0.058384,0.033046,32.025740,-235.773256,76.021913,4.455034,15.956558,6.793560,1.808637,92.862864,9.905652,403765.062449,0.983321,18.976779,6.858208,2.074214,0.075719,0.052974,92.205027,77.325670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348604,61.891541,71.316484,100.000000,23.912227,59.734177,67.734177,76.399125,9.379747,32.672431,38.416844,0.205743,17.113082,47.581471,54.625878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.894630,54.408096,69.887930,102.955746,92.904833,91.096043,54.769003,14.278176,67.660959,4.701999,54.520791,34.562677,102.196592,67.720029,101.166266,66.895300,63.869621,64.935445,-0.058546,0.033061,32.025740,-235.767681,76.711932,4.453567,15.964112,6.771202,1.364608,70.194513,9.799070,403565.165256,0.972748,18.597219,6.868320,2.059413,0.075624,0.053864,92.205144,77.337718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376728,61.888913,71.309146,100.000000,23.906179,59.734177,67.734177,76.270940,9.379747,32.672431,38.407774,0.207305,17.103346,47.149253,54.631661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.002267,54.407821,69.913213,102.960182,92.939896,91.116586,54.723686,14.275037,67.724992,4.699542,54.455412,34.432998,102.184046,67.669614,101.169316,66.888575,63.850930,64.990419,-0.058630,0.033061,32.025740,-235.774741,75.802609,4.451919,15.973903,6.798518,13.040343,671.341747,9.746233,403481.780201,0.969748,18.414139,6.873746,2.051950,0.076717,0.053375,92.244074,77.321787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.368680,61.851463,71.311331,100.000000,23.899129,59.734177,67.734177,76.355904,9.379747,32.672431,38.399030,0.207480,17.151144,47.370911,54.628081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.781595,54.401488,69.939352,102.958519,92.956385,91.134135,54.714643,14.275180,67.736739,4.698543,54.424227,34.338927,102.225528,67.609066,101.191644,66.948856,63.840367,64.997744,-0.058536,0.033058,32.025740,-235.776232,75.793288,4.450480,15.961805,6.771905,14.401251,741.526449,9.816568,403535.044639,0.976487,18.650823,6.815499,2.061917,0.076359,0.052625,92.277121,77.324143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391835,61.891167,71.308732,100.000000,23.898948,59.734177,67.734177,76.278780,9.379747,32.672431,38.390291,0.209246,17.106843,47.353278,54.633883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.895087,54.375883,69.947305,102.938830,92.960123,91.130305,54.818629,14.277035,67.694303,4.696582,54.444702,34.398448,102.223733,67.667522,101.191447,66.887639,63.882478,65.126437,-0.058672,0.033024,32.025740,-235.769966,76.225883,4.449130,15.977437,6.779550,8.852908,454.975242,9.777388,403603.409606,0.974188,18.492778,6.883265,2.056134,0.076001,0.053029,92.302499,77.346261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431078,61.874622,71.345507,100.000000,23.898281,59.734177,67.734177,76.399241,9.379747,32.672431,38.381288,0.206956,17.150621,47.124496,54.630510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.885374,54.375883,69.927898,102.938830,92.945957,91.115097,54.786794,14.277035,67.772099,4.695954,54.461680,34.406570,102.206761,67.697622,101.181656,66.917301,63.873467,65.099013,-0.058578,0.033003,32.025740,-235.775030,76.311541,4.448293,15.984595,6.772464,7.810698,401.646493,9.879559,403803.291574,0.981369,18.810314,6.900363,2.070339,0.075502,0.052489,92.273160,77.336568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406806,61.874431,71.320417,100.000000,23.897772,59.734177,67.734177,76.323366,9.379747,32.672431,38.371511,0.209246,17.088687,47.214931,54.630844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.823123,54.376709,69.921613,102.933561,92.929313,91.101395,54.740941,14.276749,67.764786,4.694941,54.482206,34.434061,102.206426,67.751319,101.199339,66.878716,63.906435,64.957198,-0.058510,0.033009,32.025740,-235.770251,76.341929,4.447132,15.943450,6.768209,24.835113,1278.156069,9.830987,403629.369923,0.975879,18.617938,6.973004,2.063641,0.075632,0.054222,92.286054,77.354212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416009,61.876595,71.321615,100.000000,23.889575,59.734177,67.734177,76.320351,9.379747,32.672431,38.362327,0.208227,17.109368,47.502836,54.627461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.931095,54.386896,69.933455,102.937166,92.929918,91.092317,54.832597,14.276036,67.731221,4.694564,54.494375,34.246220,102.222686,67.647874,101.188797,66.938467,63.899325,65.045450,-0.058449,0.033043,32.025740,-235.772272,75.505680,4.446902,15.948282,6.741290,33.748638,1733.993360,9.829607,403581.816526,0.976584,18.632194,6.957575,2.063660,0.076540,0.054693,92.305457,77.338985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422517,61.856765,71.323680,100.000000,23.883800,59.734177,67.734177,76.348268,9.379747,32.672431,38.353130,0.207043,17.114705,46.976209,54.626084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.808075,54.396808,69.925688,102.941603,92.925440,91.084769,54.763474,14.286168,67.733345,4.693852,54.546737,34.328961,102.206870,67.705446,101.176960,66.884386,63.904643,65.005957,-0.058153,0.033024,32.025740,-235.762140,75.431296,4.445922,15.977419,6.779370,29.918311,1539.132726,9.853921,403496.881336,0.979191,18.724460,6.798107,2.067273,0.076308,0.053428,92.333244,77.330645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435985,61.881668,71.316524,100.000000,23.882438,59.734177,67.734177,76.279399,9.379747,32.672431,38.344358,0.208007,17.154390,47.322961,54.632015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.935780,54.413328,69.954679,102.952418,92.910429,91.090122,54.802488,14.281459,67.733865,4.692453,54.550608,34.375907,102.213593,67.662949,101.182893,66.957743,63.917689,65.021816,-0.058069,0.033043,32.025740,-235.769299,76.450571,4.444610,15.959515,6.757571,-1.794705,-92.262004,9.808936,403426.019005,0.974137,18.576130,6.883963,2.061043,0.076098,0.053562,92.334142,77.321685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453764,61.899607,71.318686,100.000000,23.877949,59.734177,67.734177,76.253166,9.379747,32.672431,38.332709,0.208051,17.107871,47.376330,54.625101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.828006,54.413328,69.906277,102.952418,92.919376,91.106887,54.728988,14.275608,67.745993,4.692218,54.553408,34.404330,102.212372,67.668222,101.177666,66.896968,63.921312,64.947568,-0.057922,0.033034,32.025740,-235.780378,75.818843,4.444267,15.978663,6.755191,10.472842,539.109699,9.859850,403457.711779,0.979126,18.766683,6.843417,2.068313,0.075000,0.052983,92.323901,77.323196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453326,61.899166,71.318550,100.000000,23.871430,59.734177,67.734177,76.250736,9.379747,32.672431,38.324417,0.206738,17.150423,47.401581,54.622681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.754305,54.427094,69.883414,102.966006,92.909837,91.100800,54.917361,14.282315,67.783099,4.691275,54.579016,34.356621,102.207792,67.644993,101.184290,66.862605,63.919641,65.071155,-0.057781,0.033008,32.025740,-235.766973,77.074204,4.443297,15.962418,6.791595,11.256678,577.471524,9.811413,403413.914211,0.974567,18.595691,6.844519,2.061384,0.077171,0.052346,92.296811,77.319904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449815,61.885568,71.319793,100.000000,23.866787,59.734177,67.734177,76.305176,9.379747,32.672431,38.316200,0.207611,17.125866,47.158737,54.624875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.879209,54.446918,69.899877,102.972384,92.888991,91.106561,54.774551,14.288451,67.706209,4.691177,54.630130,34.384362,102.219989,67.661762,101.220129,66.877868,63.963419,65.062436,-0.057815,0.033005,32.025740,-235.758223,75.583685,4.443706,15.958757,6.788944,10.199045,524.578704,9.850394,403536.492230,0.979400,18.753902,6.774631,2.066521,0.077113,0.054054,92.311272,77.346136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449196,61.934381,71.357810,100.000000,23.861493,59.734177,67.734177,76.342656,9.379747,32.672431,38.307745,0.209917,17.116670,47.646712,54.707929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.765138,54.476379,69.914054,102.991795,92.849357,91.114404,54.806877,14.279746,67.701427,4.690511,54.595847,34.329849,102.199949,67.671869,101.175634,66.967602,63.916755,64.973254,-0.057749,0.032971,32.025740,-235.775096,75.994461,4.442854,15.963013,6.795615,32.652957,1678.484962,9.877418,403567.086099,0.978300,18.876085,6.886568,2.070356,0.075464,0.054187,92.263288,77.332696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409697,61.915893,71.312789,100.000000,23.855587,59.734177,67.734177,76.263735,9.379747,32.672431,38.300120,0.206391,17.156752,47.576471,54.668974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.914146,54.476379,69.911632,102.991795,92.843434,91.089080,54.801443,14.280602,67.749026,4.689892,54.606761,34.503864,102.232912,67.661929,101.219460,66.899844,63.969824,65.006758,-0.057762,0.032963,32.025740,-235.770972,76.403051,4.442308,15.966601,6.781822,24.670357,1268.274993,9.827661,403478.622894,0.977072,18.712280,6.835018,2.063209,0.074792,0.052831,92.322322,77.362726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419436,61.956722,71.344689,100.000000,23.850843,59.734177,67.734177,76.324035,9.379747,32.672431,38.293045,0.209872,17.108124,46.816951,54.622750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.800856,54.466742,69.918241,103.003165,92.814400,91.072179,54.774119,14.287309,67.758185,4.689506,54.599297,34.393291,102.235994,67.659148,101.183708,66.866459,63.990390,65.007425,-0.057765,0.032947,32.025740,-235.761815,75.664123,4.441655,15.969540,6.759573,10.515380,540.853418,9.881514,403683.547784,0.980198,18.909423,6.802120,2.070599,0.075070,0.052279,92.306237,77.343482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424298,61.950316,71.339808,100.000000,23.849280,59.734177,67.734177,76.226815,9.379747,32.672431,38.285010,0.207392,17.083440,47.877656,54.631513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.877176,54.467844,69.972195,103.000669,92.791721,91.082818,54.768230,14.293303,67.715964,4.687926,54.621918,34.269010,102.222198,67.760348,101.212733,67.010821,63.979480,65.082143,-0.057754,0.032926,32.025740,-235.760722,76.283920,4.440306,15.988435,6.758671,14.025528,721.473677,9.813753,403406.388135,0.975394,18.690471,6.778951,2.061430,0.076117,0.054481,92.310236,77.367708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444017,61.953035,71.332306,100.000000,23.844528,59.734177,67.734177,76.057591,9.379747,32.672431,38.274552,0.208139,17.151342,46.760678,54.622829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.886151,54.488494,69.946738,103.005383,92.800321,91.094100,54.794605,14.277320,67.760944,4.687129,54.635581,34.380053,102.243320,67.716065,101.210665,66.891347,63.983469,64.911571,-0.057678,0.032901,32.025740,-235.772458,75.698839,4.439578,15.999650,6.824266,7.515061,386.388949,9.861978,403343.615583,0.979193,18.847234,6.758979,2.068535,0.074903,0.053249,92.330270,77.364642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471768,61.971819,71.338747,100.000000,23.843568,59.734177,67.734177,76.218536,9.379747,32.672431,38.266699,0.207043,17.132537,47.552261,54.634237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.940988,54.478582,69.926152,103.012039,92.817392,91.113405,54.760412,14.272896,67.766489,4.686165,54.589429,34.366045,102.247339,67.670745,101.239515,66.906317,63.980567,65.059778,-0.057891,0.032903,32.025740,-235.773124,76.380334,4.438446,15.973578,6.762530,12.642375,650.417115,9.840697,403371.921045,0.977043,18.736190,6.836526,2.065467,0.075845,0.052434,92.294306,77.337514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459750,61.924082,71.331312,100.000000,23.840810,59.734177,67.734177,76.200163,9.379747,32.672431,38.259710,0.208051,17.148656,47.279470,54.636185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.779714,54.478582,69.906180,103.012039,92.817145,91.129651,54.790937,14.278462,67.660427,4.685081,54.591879,34.436911,102.261461,67.688906,101.214822,66.854514,64.031474,65.104684,-0.057747,0.032908,32.025740,-235.770172,76.714665,4.437799,15.968674,6.777837,32.052824,1648.115183,9.833716,403433.152769,0.976465,18.743664,6.680329,2.064169,0.075162,0.052375,92.301518,77.363774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466114,61.925057,71.342430,100.000000,23.833548,59.734177,67.734177,76.155647,9.379747,32.672431,38.251796,0.204672,17.143085,47.496018,54.620862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.835016,54.481335,69.927867,103.012870,92.806160,91.127686,54.783279,14.287167,67.745294,4.684207,54.650967,34.446590,102.245915,67.677327,101.211662,66.893370,64.011321,65.045318,-0.057650,0.032895,32.025740,-235.760977,76.462642,4.436488,15.961805,6.787628,27.942721,1436.979836,9.807734,403485.605128,0.975561,18.653312,6.815497,2.060227,0.075893,0.052865,92.340643,77.368614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454948,61.916304,71.350619,100.000000,23.827532,59.734177,67.734177,76.244907,9.379747,32.672431,38.244189,0.207174,17.154426,47.141054,54.635221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.784790,54.509144,69.940301,103.025904,92.800857,91.136228,54.725681,14.279603,67.712888,4.683016,54.703854,34.406864,102.251642,67.645062,101.221002,66.876191,64.039733,64.945523,-0.057710,0.032879,32.025740,-235.766417,77.063824,4.435693,15.955133,6.776323,9.667755,497.696365,9.875409,403554.312188,0.980198,18.890175,6.804624,2.069472,0.074749,0.053637,92.355603,77.354217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462558,61.913090,71.342333,100.000000,23.824789,59.734177,67.734177,76.205148,9.379747,32.672431,38.236536,0.208536,17.124748,48.249910,54.730402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.871472,54.544112,69.928692,103.044483,92.799680,91.152151,54.860525,14.278747,67.714483,4.682455,54.712812,34.491125,102.217466,67.778019,101.199986,66.976545,64.017314,65.076729,-0.058090,0.032883,32.025740,-235.775278,75.999662,4.435062,15.986542,6.815539,19.818721,1017.760651,9.855512,403554.268574,0.978598,18.811608,6.771850,2.066731,0.076582,0.053883,92.358976,77.347365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440763,61.895707,71.340818,100.000000,23.823619,59.734177,67.734177,76.225037,9.379747,32.672431,38.230044,0.207392,17.140398,47.571213,54.720164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.919968,54.544112,69.914143,103.044483,92.791725,91.147431,54.765907,14.280031,67.778201,4.681946,54.725840,34.386338,102.277160,67.669701,101.204120,67.022974,64.054098,65.040141,-0.058174,0.032872,32.025740,-235.769093,76.516691,4.434418,16.016130,6.796174,9.324596,479.677932,9.881258,403601.210850,0.981353,18.913270,6.654385,2.070171,0.076448,0.052892,92.373143,77.351495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.486987,61.889140,71.359478,100.000000,23.817262,59.734177,67.734177,76.165565,9.379747,32.672431,38.224091,0.209157,17.142832,47.383883,54.629408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.048622,54.554024,69.915569,103.062508,92.785467,91.151259,54.755534,14.274181,67.854559,4.682389,54.643481,34.353685,102.245515,67.720941,101.206457,66.967741,64.034370,65.072652,-0.058027,0.032855,32.025740,-235.773474,75.038333,4.434506,15.976283,6.802918,0.166818,8.583097,9.844075,403708.063925,0.976502,18.820833,6.793865,2.064531,0.075511,0.052433,92.345966,77.325488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469065,61.842983,71.347787,100.000000,23.813222,59.734177,67.734177,76.127579,9.379747,32.672431,38.217680,0.208891,17.132645,47.465938,54.621265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.943328,54.529519,69.947745,103.048366,92.782170,91.150815,54.792112,14.280031,67.643528,4.682858,54.607329,34.323637,102.254062,67.741842,101.199403,66.903674,64.041421,65.014349,-0.058022,0.032894,32.025740,-235.770400,77.044347,4.434766,15.980718,6.793253,33.313940,1712.923418,9.819771,403600.405622,0.976635,18.749663,6.724455,2.061150,0.076278,0.054982,92.401709,77.371099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465072,61.792862,71.344836,100.000000,23.810395,59.734177,67.734177,76.200642,9.379747,32.672431,38.208122,0.208271,17.133510,46.949182,54.718580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.944764,54.515477,69.930937,103.050307,92.780565,91.159900,54.829058,14.279746,67.764841,4.683053,54.633217,34.402784,102.251569,67.717346,101.215724,66.849443,64.111056,65.059282,-0.058145,0.032902,32.025740,-235.767581,76.789697,4.434776,15.978356,6.817306,14.847079,762.887011,9.765367,403596.620455,0.972915,18.571153,6.773175,2.053404,0.075463,0.052620,92.402385,77.345048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483242,61.795695,71.367485,100.000000,23.808120,59.734177,67.734177,76.085846,9.379747,32.672431,38.201179,0.204077,17.147917,46.748675,54.627825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.797886,54.519882,69.926694,103.051693,92.761401,91.168029,54.736528,14.279175,67.840268,4.683839,54.630462,34.395228,102.265538,67.760125,101.221308,67.001420,64.084918,65.040101,-0.058169,0.032932,32.025740,-235.769786,76.167654,4.435065,15.975886,6.757355,13.198679,679.333794,9.816213,403607.068692,0.975446,18.700816,6.714125,2.060721,0.076653,0.054814,92.382752,77.365385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479068,61.778912,71.360624,100.000000,23.801718,59.734177,67.734177,76.078744,9.379747,32.672431,38.193649,0.207699,17.094384,47.131884,54.633618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.948795,54.519882,69.952990,103.051693,92.749545,91.174166,54.755401,14.284883,67.714409,4.684017,54.661035,34.383230,102.267494,67.634147,101.235678,66.861751,64.088610,64.961414,-0.058297,0.032960,32.025740,-235.770122,76.343864,4.435075,15.963067,6.781083,20.153536,1036.941563,9.812974,403513.647754,0.974808,18.684670,6.684568,2.060139,0.075890,0.054184,92.411390,77.343926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469888,61.777609,71.350613,100.000000,23.798506,59.734177,67.734177,76.156295,9.379747,32.672431,38.186661,0.207787,17.079491,48.084612,54.639115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.887690,54.522911,69.978586,103.055298,92.756265,91.187813,54.958811,14.292875,67.852497,4.684577,54.663295,34.322673,102.272400,67.744707,101.220973,66.878054,64.108405,65.074043,-0.058400,0.032996,32.025740,-235.759353,76.041038,4.435399,15.979078,6.781029,4.354246,223.205883,9.876743,403672.971512,0.981118,18.904742,6.693600,2.068967,0.075954,0.053820,92.404268,77.373291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483287,61.796998,71.362371,100.000000,23.795793,59.734177,67.734177,76.058142,9.379747,32.672431,38.179673,0.208227,17.149557,47.553127,54.622976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.950506,54.537228,69.949617,103.055853,92.780935,91.202529,54.716960,14.259054,67.780922,4.684518,54.652054,34.334335,102.267043,67.777792,101.247237,66.895246,64.115181,65.104702,-0.058447,0.032962,32.025740,-235.794971,76.994653,4.434964,15.998280,6.774051,4.216553,217.102865,9.817305,403616.792660,0.976158,18.683168,6.619696,2.060544,0.075787,0.053776,92.402739,77.374204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472741,61.802697,71.359977,100.000000,23.794675,59.734177,67.734177,76.082839,9.379747,32.672431,38.172633,0.207875,17.153560,47.246978,54.677353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.971778,54.536127,69.962381,103.061677,92.793016,91.219372,54.739400,14.278604,67.797694,4.684797,54.625580,34.386698,102.301689,67.738452,101.274332,66.991722,64.120166,65.140577,-0.058384,0.032968,32.025740,-235.771663,74.614138,4.435524,15.987101,6.819632,15.088196,776.546146,9.850203,403679.529733,0.974584,18.775822,6.700379,2.065015,0.075501,0.053166,92.431011,77.384459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473851,61.828538,71.381904,100.000000,23.792214,59.734177,67.734177,76.032434,9.379747,32.672431,38.166191,0.209291,17.163261,47.305101,54.633529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
34.011973,54.536127,69.960225,103.061677,92.788007,91.243103,54.732366,14.280317,67.820817,4.685355,54.580060,34.424471,102.303106,67.714481,101.250127,66.974529,64.116641,65.132821,-0.058685,0.032997,32.025740,-235.768481,76.236833,4.435593,15.984397,6.792803,7.114129,366.190867,9.819392,403718.506174,0.977136,18.698007,6.720931,2.060341,0.076307,0.052896,92.368169,77.368647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443767,61.818711,71.358524,100.000000,23.787761,59.734177,67.734177,76.005689,9.379747,32.672431,38.159321,0.209827,17.151415,47.237046,54.631257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.758575,54.517129,70.005595,103.048920,92.809773,91.263681,54.765425,14.284741,67.862341,4.685890,54.615414,34.522947,102.292961,67.773706,101.257582,67.038766,64.144723,65.141326,-0.058657,0.032998,32.025740,-235.767651,75.140751,4.436068,15.989932,6.795363,15.194234,781.631994,9.814460,403772.526027,0.976256,18.665735,6.747913,2.059427,0.076004,0.054029,92.343190,77.383958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433228,61.829445,71.354471,100.000000,23.784649,59.734177,67.734177,75.970914,9.379747,32.672431,38.151868,0.207743,17.148385,46.893837,54.618325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
33.765542,54.509970,70.013583,103.034500,92.803860,91.266717,54.737099,14.272896,67.897730,4.687620,54.665761,34.426797,102.299952,67.690866,101.278197,66.980310,64.167676,65.008357,-0.058463,0.033026,32.025740,-235.775575,76.859042,4.437343,15.986723,6.794389,19.920941,1025.316768,9.799208,403862.937332,0.975394,18.606876,6.744528,2.056929,0.076343,0.053033,92.324569,77.400800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455023,61.847248,71.362320,100.000000,23.785045,59.734177,67.734177,76.023424,9.379747,32.672431,38.142139,0.208802,17.152749,46.701343,54.625947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
