OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 15, 2020
6:31:57 PM
58
58
Test Comments:
58
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
30.321454,50.504320,69.449402,105.481404,82.241798,81.239900,54.723442,14.283885,67.575142,4.921433,50.498276,30.543670,104.293779,67.383190,103.290329,66.995861,67.882673,66.473167,-0.061922,-0.693951,32.025740,-235.768670,75.130269,4.660836,16.323567,6.950010,15.154360,780.178894,10.226548,351883.615562,0.986503,20.910767,4.109153,2.321821,0.076692,0.054083,92.418612,76.813448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695587,62.661153,72.899787,100.000000,24.329859,55.734177,60.734177,50.690571,12.379747,30.672431,27.871895,0.206912,17.451909,49.060468,54.647081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.291235,50.468825,69.507068,105.458655,82.219492,81.237544,54.758531,14.286739,67.622124,4.920772,50.376855,30.546686,104.313228,67.515113,103.305015,67.132521,67.915204,66.437170,-0.062118,-0.730176,32.025740,-235.761079,74.700589,4.660115,16.331752,6.980373,13.415810,690.232039,10.240122,351825.197785,0.987282,20.975837,4.135560,2.324398,0.076014,0.054796,92.403338,76.836178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679300,62.710027,72.906494,100.000000,24.323412,55.734177,60.734177,50.435871,12.379747,30.672431,27.871895,0.206608,17.516440,49.375589,54.645311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.049182,50.366469,69.521670,105.400120,82.206966,81.235374,54.758059,14.272754,67.522825,4.919829,50.284372,30.493878,104.263793,67.536790,103.311028,66.943823,67.907649,66.619237,-0.062134,-0.765254,32.025740,-235.778984,75.345276,4.659025,16.359952,6.944961,5.490662,282.492339,10.043996,351563.683711,0.972768,20.218313,4.163441,2.290438,0.075235,0.052287,92.375375,76.816352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676417,62.739767,72.917178,100.000000,24.313361,55.734177,60.734177,50.462918,12.379747,30.672431,27.871895,0.206912,17.450395,48.542300,54.639932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.112322,50.366469,69.583182,105.400120,82.197821,81.236095,54.895572,14.287452,67.655035,4.918432,50.276562,30.531156,104.265257,67.548380,103.321283,67.196633,67.909518,66.562436,-0.062221,-0.800300,32.025740,-235.763959,75.434375,4.657874,16.354597,6.961423,23.079008,1184.431155,10.066004,351483.720596,0.973069,20.231164,4.099326,2.294626,0.075444,0.053130,92.351720,76.798443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681263,62.760139,72.896292,100.000000,24.310359,55.734177,60.734177,50.617263,12.379747,30.672431,27.871895,0.208935,17.453171,48.720346,54.643236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.141645,50.300159,69.558304,105.340198,82.209165,81.242875,54.785836,14.283456,67.589587,4.917682,50.288939,30.515952,104.259122,67.473061,103.315938,66.963000,67.899673,66.517140,-0.062168,-0.835343,32.025740,-235.768445,76.018403,4.656891,16.332347,6.954013,36.720803,1888.312519,10.171421,351505.854992,0.981179,20.517410,4.266502,2.313596,0.075910,0.052711,92.344171,76.792816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664915,62.789276,72.875338,100.000000,24.298897,55.734177,60.734177,50.595781,12.379747,30.672431,27.871895,0.207436,17.472266,49.158143,54.646049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.050829,50.272644,69.545044,105.332153,82.219011,81.242967,54.893714,14.287309,67.633319,4.916222,50.265116,30.559277,104.278927,67.430292,103.316599,67.071812,67.916121,66.646199,-0.062132,-0.870411,32.025740,-235.766389,75.553012,4.655447,16.364568,6.966742,20.133661,1033.308815,10.154640,351473.001184,0.976539,20.415811,4.214871,2.310788,0.075020,0.052586,92.390484,76.790160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683867,62.861533,72.902858,100.000000,24.286815,55.734177,60.734177,50.590997,12.379747,30.672431,27.871895,0.206956,17.502809,48.601871,54.645764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.086088,50.263565,69.577792,105.334650,82.233201,81.238317,54.777382,14.284455,67.577184,4.914952,50.295338,30.399996,104.275533,67.490091,103.338365,67.015827,67.893503,66.467371,-0.062061,-0.905459,32.025740,-235.764996,76.555868,4.653993,16.342913,6.995014,8.846247,454.975242,10.136643,351432.707772,0.977403,20.302371,4.185009,2.307714,0.077088,0.053716,92.398819,76.782593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650032,62.878477,72.899391,100.000000,24.273225,55.734177,60.734177,50.661573,12.379747,30.672431,27.871895,0.207218,17.495471,48.866323,54.642951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.126867,50.271819,69.577015,105.340476,82.247248,81.232963,54.767704,14.284170,67.538981,4.913295,50.336832,30.428462,104.264453,67.486044,103.330064,67.097030,67.943546,66.599474,-0.062132,-0.951032,32.025740,-235.766261,75.642873,4.651974,16.349260,6.954373,18.279563,940.310451,10.173283,351428.058822,0.978566,20.420934,4.281641,2.314247,0.075483,0.052696,92.403803,76.834593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642235,62.941338,72.898286,100.000000,24.262288,55.734177,60.734177,50.707617,12.379747,30.672431,27.871895,0.209246,17.518964,49.156795,54.639715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.200008,50.271819,69.569340,105.340476,82.258683,81.232174,54.779970,14.302722,67.636146,4.911603,50.338595,30.484212,104.259688,67.506886,103.326091,66.983895,67.901616,66.573298,-0.062276,-0.984326,32.025740,-235.746893,75.766825,4.650332,16.343923,6.950352,7.493276,385.371779,10.162816,351412.227164,0.979340,20.355100,4.147527,2.312623,0.075687,0.053583,92.355359,76.830139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630634,62.962701,72.883886,100.000000,24.250023,55.734177,60.734177,50.652157,12.379747,30.672431,27.871895,0.206088,17.505369,49.044189,54.640315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.992569,50.283100,69.562830,105.357398,82.240466,81.215415,54.785870,14.283885,67.611098,4.910199,50.337462,30.585416,104.273452,67.469727,103.325096,67.010366,67.882200,66.570295,-0.062352,-1.017639,32.025740,-235.763443,76.190964,4.648990,16.376017,6.993211,15.394883,791.658380,10.144433,351303.700089,0.978052,20.297778,4.213295,2.309467,0.077353,0.054102,92.367616,76.808452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619222,62.998899,72.879054,100.000000,24.237166,55.734177,60.734177,50.624122,12.379747,30.672431,27.871895,0.207787,17.512401,48.480780,54.643728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.913601,50.294381,69.600134,105.370436,82.212585,81.196147,54.813192,14.290734,67.622034,4.908571,50.382733,30.486032,104.281625,67.447786,103.334080,67.085504,67.923493,66.598040,-0.062446,-1.050342,32.025740,-235.754633,75.966291,4.647901,16.359627,6.967030,36.187843,1859.977080,10.111131,351324.715295,0.975296,20.180336,4.232291,2.303620,0.077104,0.053653,92.332961,76.818861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609463,63.053497,72.874211,100.000000,24.227868,55.734177,60.734177,50.761648,12.379747,30.672431,27.871895,0.208315,17.522120,49.062190,54.633116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.081987,50.304011,69.584322,105.382920,82.211584,81.199204,54.820755,14.293018,67.564009,4.906869,50.370421,30.441695,104.294548,67.470190,103.343826,67.048184,67.917181,66.676883,-0.062585,-1.073719,32.025740,-235.757087,76.299134,4.646838,16.340299,6.978678,27.373706,1406.755368,10.198889,351399.321808,0.982217,20.525279,4.249076,2.319335,0.076270,0.053324,92.327633,76.834841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596344,63.105961,72.880754,100.000000,24.220661,55.734177,60.734177,50.823947,12.379747,30.672431,27.871895,0.207831,17.518838,49.083398,54.645006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.076358,50.304011,69.512283,105.382920,82.207046,81.201201,54.866795,14.279889,67.635377,4.905331,50.418691,30.463003,104.312960,67.472929,103.344691,66.982413,67.914435,66.459050,-0.062651,-1.102954,32.025740,-235.773483,75.740729,4.645406,16.369346,7.001018,8.257912,424.024224,10.238110,351307.587325,0.984287,20.664048,4.232092,2.326705,0.076593,0.053327,92.334263,76.855174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617169,63.137825,72.883813,100.000000,24.207595,55.734177,60.734177,50.742309,12.379747,30.672431,27.871895,0.208315,17.499149,49.147177,54.645124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.061727,50.315017,69.544664,105.400397,82.222057,81.208850,54.759403,14.287880,67.724107,4.903786,50.463761,30.397898,104.322488,67.496134,103.349041,67.081672,67.933075,66.546214,-0.062559,-1.128464,32.025740,-235.759284,75.245212,4.644112,16.356508,6.932845,17.864432,919.095200,10.161864,351254.047384,0.978332,20.402145,4.307441,2.313156,0.076040,0.053638,92.358045,76.840283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620030,63.154513,72.882499,100.000000,24.188601,55.734177,60.734177,50.766079,12.379747,30.672431,27.871895,0.209291,17.459572,48.894872,54.644849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.071840,50.338679,69.537917,105.421758,82.220729,81.209349,54.867092,14.281887,67.607139,4.902599,50.457999,30.425366,104.297601,67.410965,103.340094,66.893795,67.882063,66.403587,-0.062389,-1.132961,32.025740,-235.772138,75.196308,4.642992,16.381967,6.979129,12.528337,643.296928,10.151919,351267.866011,0.977730,20.411202,4.119295,2.311193,0.076448,0.053798,92.358588,76.819431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597031,63.156437,72.825985,100.000000,24.182795,55.734177,60.734177,50.789978,12.379747,30.672431,27.871895,0.205657,17.515629,48.733424,54.640551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.189309,50.366194,69.510516,105.445616,82.214362,81.203260,54.849087,14.283171,67.543702,4.900211,50.524913,30.391889,104.322930,67.367591,103.338699,66.916592,67.927230,66.536934,-0.062263,-1.122790,32.025740,-235.761543,74.962317,4.640471,16.348322,6.996889,21.186660,1088.235973,10.165379,351293.153519,0.980275,20.445760,4.177095,2.313396,0.076060,0.053928,92.402092,76.849315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633359,63.190953,72.856010,100.000000,24.167644,55.734177,60.734177,50.800972,12.379747,30.672431,27.871895,0.207831,17.520353,48.570542,54.647672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.944097,50.395085,69.477211,105.464758,82.207150,81.207788,54.798250,14.273895,67.641805,4.898535,50.553155,30.353862,104.326781,67.469062,103.339760,67.040959,67.925128,66.559653,-0.062142,-1.102549,32.025740,-235.776209,74.897567,4.639283,16.362242,6.951578,35.397894,1819.871536,10.160454,351388.627845,0.978062,20.453143,4.102988,2.312393,0.076192,0.055055,92.362853,76.831594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626989,63.184115,72.851024,100.000000,24.151208,55.734177,60.734177,50.757481,12.379747,30.672431,27.871895,0.207392,17.446248,49.404877,54.737660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.003687,50.395085,69.545943,105.464758,82.208740,81.206285,54.776885,14.297584,67.624798,4.897026,50.571341,30.540801,104.329551,67.428135,103.346129,66.964090,67.913529,66.490948,-0.061932,-1.096035,32.025740,-235.753990,74.655308,4.637314,16.348431,6.929689,12.069820,620.773887,10.104254,351264.829702,0.974311,20.291876,4.174804,2.302488,0.076076,0.052953,92.393624,76.825053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621570,63.173216,72.835355,100.000000,24.137198,55.734177,60.734177,50.918403,12.379747,30.672431,27.871895,0.206956,17.539537,48.617676,54.726891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.175162,50.427828,69.522981,105.481958,82.249824,81.204118,54.950906,14.284883,67.532503,4.894983,50.569255,30.508932,104.328993,67.467781,103.369136,66.986104,67.913552,66.586312,-0.061903,-1.090794,32.025740,-235.765058,74.722718,4.635454,16.322863,6.951849,16.005276,820.575058,10.206936,351443.673136,0.983866,20.715488,4.196822,2.320231,0.074817,0.053218,92.400519,76.844421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593590,63.175977,72.828347,100.000000,24.129541,55.734177,60.734177,50.899027,12.379747,30.672431,27.871895,0.208271,17.476124,49.215571,54.668925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.229740,50.433056,69.533485,105.485565,82.283140,81.204115,54.797104,14.283028,67.558106,4.892567,50.504374,30.555646,104.317071,67.547391,103.354401,66.902107,67.913221,66.548054,-0.061906,-1.085556,32.025740,-235.767239,74.995296,4.633299,16.318175,6.933007,17.664756,908.196954,10.192709,351422.879811,0.982145,20.619336,4.148182,2.317913,0.075919,0.053802,92.445881,76.831746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597786,63.153433,72.822229,100.000000,24.118545,55.734177,60.734177,50.811452,12.379747,30.672431,27.871895,0.206999,17.516945,49.250659,54.729910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.932959,50.407467,69.550548,105.460874,82.309235,81.208671,54.771009,14.284027,67.689201,4.890700,50.452017,30.526594,104.340443,67.360104,103.375810,67.030229,67.918588,66.371611,-0.061956,-1.080323,32.025740,-235.767057,74.952731,4.631829,16.335413,6.958592,-3.115767,-160.267057,10.114223,351360.207777,0.973148,20.376216,4.231758,2.303980,0.076549,0.053868,92.442608,76.848994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598866,63.151174,72.811023,100.000000,24.108647,55.734177,60.734177,50.796831,12.379747,30.672431,27.871895,0.207655,17.518820,48.562756,54.697288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.143911,50.407467,69.570536,105.460874,82.359091,81.221930,54.836398,14.289165,67.607553,4.888749,50.383022,30.459122,104.317579,67.480405,103.355708,66.921771,67.857650,66.543254,-0.061854,-1.070692,32.025740,-235.761266,75.205707,4.629697,16.324811,6.958178,6.069846,311.844948,10.092408,351337.558381,0.974011,20.293894,4.198562,2.300168,0.076234,0.053779,92.433908,76.822436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571745,63.097906,72.770691,100.000000,24.097492,55.734177,60.734177,50.987525,12.379747,30.672431,27.871895,0.208448,17.471436,48.755742,54.644229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.916803,50.374173,69.561553,105.439791,82.360421,81.243612,54.710563,14.281887,67.629530,4.886649,50.375924,30.538585,104.368541,67.443028,103.387575,66.928509,67.942982,66.577112,-0.061652,-1.041202,32.025740,-235.766748,75.658047,4.627669,16.336494,6.954481,17.902114,921.856088,10.225185,351474.045184,0.984786,20.745857,4.038383,2.323544,0.074420,0.053450,92.434384,76.845149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607772,63.093213,72.800128,100.000000,24.088006,55.734177,60.734177,50.876675,12.379747,30.672431,27.871895,0.205829,17.455984,49.241156,54.648439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.972698,50.350786,69.572973,105.418429,82.339132,81.257308,54.763255,14.286881,67.623738,4.884859,50.390854,30.520676,104.368005,67.520327,103.375454,67.008800,67.909455,66.559253,-0.061717,-1.004406,32.025740,-235.765183,74.883306,4.625951,16.327245,6.984845,12.860525,661.605981,10.137910,351514.264835,0.976426,20.406039,4.249925,2.307947,0.076674,0.053233,92.448689,76.864240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595590,63.065874,72.797392,100.000000,24.079063,55.734177,60.734177,51.028457,12.379747,30.672431,27.871895,0.206434,17.454993,48.635239,54.641004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.128040,50.343907,69.557363,105.413991,82.349260,81.259284,54.778317,14.295301,67.610911,4.882630,50.416945,30.535594,104.360514,67.469202,103.401504,66.966207,67.920616,66.571428,-0.061544,-0.978620,32.025740,-235.758887,74.734114,4.624003,16.330725,6.959241,13.660814,702.583385,10.237879,351564.967749,0.986787,20.738668,4.194267,2.325167,0.078180,0.053594,92.495112,76.821365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553335,62.982284,72.797738,100.000000,24.060079,55.734177,60.734177,51.013840,12.379747,30.672431,27.871895,0.207087,17.476449,49.739693,54.637375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.083175,50.348310,69.533433,105.410107,82.370627,81.256629,54.704240,14.281173,67.577170,4.881265,50.424141,30.475983,104.351073,67.562222,103.404430,67.024442,67.904003,66.543751,-0.061368,-0.969417,32.025740,-235.770892,75.543938,4.622635,16.317653,6.956302,8.509957,438.264598,10.216355,351620.602338,0.983986,20.625023,4.212143,2.321212,0.075931,0.052936,92.533132,76.820976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564680,62.943088,72.796519,100.000000,24.048861,55.734177,60.734177,50.932542,12.379747,30.672431,27.871895,0.207043,17.467199,49.489625,54.633332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.321654,50.348310,69.567733,105.410107,82.384928,81.264699,54.799768,14.280888,67.606631,4.879941,50.441978,30.590379,104.372210,67.599398,103.427995,66.997754,67.924080,66.565013,-0.061565,-0.936151,32.025740,-235.771667,74.538595,4.621409,16.317508,6.960071,17.730624,911.539083,10.145652,351525.304987,0.978310,20.367982,4.211651,2.308725,0.076861,0.053487,92.544157,76.806270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538110,62.914215,72.809453,100.000000,24.039135,55.734177,60.734177,50.972793,12.379747,30.672431,27.871895,0.207436,17.477386,48.992318,54.643334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.114709,50.366194,69.586076,105.419817,82.415585,81.286483,54.759462,14.289593,67.670087,4.878915,50.404940,30.600708,104.373914,67.542832,103.422912,67.152977,67.910447,66.532255,-0.061636,-0.918676,32.025740,-235.763779,75.191940,4.620213,16.301678,6.923739,20.491133,1054.233447,10.160685,351566.015152,0.981173,20.444532,4.204007,2.311373,0.077295,0.052923,92.537778,76.783309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507915,62.842351,72.788452,100.000000,24.028353,55.734177,60.734177,50.844618,12.379747,30.672431,27.871895,0.208095,17.448484,49.075250,54.649530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.179243,50.360416,69.545904,105.410107,82.435515,81.297917,54.753236,14.284170,67.537347,4.878212,50.369728,30.473457,104.361152,67.491115,103.378977,66.980827,67.922735,66.506101,-0.061523,-0.911869,32.025740,-235.765934,75.440882,4.619214,16.302345,6.915427,14.657103,754.168414,10.063913,351448.579438,0.971335,20.061982,4.202566,2.294325,0.075639,0.054241,92.500406,76.783123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479682,62.798408,72.784129,100.000000,24.017207,55.734177,60.734177,50.976257,12.379747,30.672431,27.871895,0.205442,17.477873,48.515711,54.639233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.909456,50.348585,69.554823,105.393462,82.420576,81.300201,54.767246,14.291876,67.588200,4.877724,50.413847,30.537854,104.395580,67.515997,103.433827,67.054376,67.935861,66.505808,-0.061442,-0.887132,32.025740,-235.759045,75.499820,4.618566,16.317761,6.957745,1.223325,62.929016,10.160433,351687.777435,0.979490,20.411698,4.187487,2.310701,0.077020,0.054894,92.528929,76.828222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514694,62.770504,72.808349,100.000000,24.004430,55.734177,60.734177,50.950789,12.379747,30.672431,27.871895,0.209425,17.462655,48.825975,54.645941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.923944,50.348585,69.541804,105.393462,82.406744,81.312456,54.841598,14.283742,67.523680,4.877336,50.421090,30.442166,104.351356,67.442920,103.383145,66.935580,67.877705,66.594965,-0.061489,-0.859046,32.025740,-235.772243,76.268974,4.617706,16.310837,6.918907,-2.423941,-124.520811,10.126491,351679.754741,0.977489,20.302252,4.152265,2.304428,0.075328,0.052889,92.510401,76.814706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492735,62.728276,72.769541,100.000000,23.996694,55.734177,60.734177,51.127501,12.379747,30.672431,27.871895,0.207875,17.479496,49.291239,54.647829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.206638,50.358490,69.544383,105.394849,82.423371,81.317713,54.781833,14.288451,67.573171,4.876943,50.489110,30.554896,104.378142,67.527786,103.425149,67.059100,67.923128,66.544989,-0.061358,-0.841469,32.025740,-235.760346,75.724001,4.617160,16.309359,6.948423,3.331506,171.330233,10.246389,351797.363503,0.986650,20.724950,4.138883,2.325513,0.076030,0.052187,92.521808,76.837024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504428,62.730438,72.781625,100.000000,23.984092,55.734177,60.734177,51.132957,12.379747,30.672431,27.871895,0.207875,17.448267,48.926340,54.640276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.195931,50.378026,69.529964,105.405668,82.430026,81.331602,54.728444,14.294587,67.607255,4.876453,50.469980,30.583286,104.387423,67.498424,103.418468,67.036389,67.925066,66.598465,-0.061041,-0.811034,32.025740,-235.753720,76.670911,4.616352,16.304905,6.970402,17.549471,903.401726,10.239236,351929.487004,0.984952,20.701539,4.275187,2.323952,0.076411,0.053559,92.503075,76.838941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527791,62.726366,72.797199,100.000000,23.967761,55.734177,60.734177,50.979764,12.379747,30.672431,27.871895,0.208007,17.444896,49.256744,54.645115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.150201,50.394810,69.546354,105.416488,82.444962,81.335449,54.746863,14.289307,67.628616,4.876031,50.433840,30.600910,104.385871,67.523734,103.442076,66.909853,67.922297,66.591226,-0.061027,-0.789300,32.025740,-235.762267,75.811169,4.615675,16.330743,6.940977,14.779641,760.562052,10.116534,351748.706305,0.976266,20.256370,4.185967,2.302288,0.076448,0.054502,92.499575,76.883535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525761,62.705066,72.796100,100.000000,23.956026,55.734177,60.734177,50.998748,12.379747,30.672431,27.871895,0.207436,17.466730,48.666475,54.644898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.970623,50.382153,69.570439,105.394294,82.455030,81.327824,54.715666,14.279889,67.604651,4.875772,50.427292,30.494029,104.381180,67.508754,103.419005,67.074659,67.876332,66.531203,-0.060907,-0.743748,32.025740,-235.773483,75.449327,4.615682,16.338135,6.973341,13.092052,674.102636,10.121048,351832.302475,0.977801,20.293082,4.230891,2.302627,0.078489,0.053590,92.471472,76.873854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520461,62.705164,72.771898,100.000000,23.945562,55.734177,60.734177,51.060494,12.379747,30.672431,27.871895,0.208802,17.472103,48.657299,54.643816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.957022,50.382153,69.557831,105.394294,82.465753,81.317165,54.759718,14.282886,67.618762,4.876121,50.434378,30.556803,104.362588,67.482142,103.413965,66.987854,67.878326,66.585620,-0.061117,-0.708691,32.025740,-235.765585,75.948164,4.615588,16.351658,6.975703,14.218231,731.500063,10.144698,351893.925315,0.979141,20.383279,4.227319,2.306663,0.075867,0.053650,92.416812,76.869242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514392,62.696534,72.769745,100.000000,23.936959,55.734177,60.734177,51.163410,12.379747,30.672431,27.871895,0.207087,17.504540,48.905157,54.644554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.107797,50.383253,69.544597,105.381533,82.459838,81.308061,54.785323,14.294730,67.673263,4.876197,50.474454,30.530962,104.370847,67.504619,103.425432,66.993995,67.895788,66.586528,-0.061190,-0.673676,32.025740,-235.754067,75.258752,4.615778,16.331482,6.971340,19.684176,1012.238873,10.226562,352008.381310,0.985844,20.659736,4.220679,2.321288,0.078593,0.053796,92.396188,76.893520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521329,62.716085,72.767257,100.000000,23.925625,55.734177,60.734177,51.188748,12.379747,30.672431,27.871895,0.207743,17.486618,48.977307,54.643069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.025835,50.401138,69.552524,105.388746,82.444246,81.293042,54.786128,14.286168,67.569580,4.876431,50.477436,30.522075,104.369919,67.496057,103.424103,66.960171,67.909957,66.510710,-0.061253,-0.638631,32.025740,-235.762956,76.117052,4.615890,16.308782,6.959963,-2.777536,-142.829864,10.228910,351966.430113,0.985399,20.681689,4.266378,2.321921,0.076997,0.053713,92.356999,76.888198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524100,62.698787,72.753637,100.000000,23.910935,55.734177,60.734177,51.115669,12.379747,30.672431,27.871895,0.206651,17.515701,49.394365,54.664509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.125164,50.404165,69.557461,105.397346,82.410946,81.293269,54.804802,14.280745,67.580665,4.876033,50.446093,30.489525,104.381499,67.570137,103.396559,66.928997,67.886963,66.479495,-0.061274,-0.603583,32.025740,-235.768216,76.045387,4.615797,16.321060,6.939768,8.534081,438.700528,10.159235,351824.638930,0.979568,20.439870,4.249711,2.309853,0.076648,0.052911,92.355265,76.899192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514981,62.682478,72.778334,100.000000,23.900687,55.734177,60.734177,51.176957,12.379747,30.672431,27.871895,0.205442,17.464567,48.902891,54.708854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.307824,50.404165,69.570543,105.397346,82.388353,81.300090,54.758109,14.288451,67.489818,4.875782,50.483805,30.428032,104.400997,67.576207,103.416885,67.043128,67.892529,66.552171,-0.061208,-0.569096,32.025740,-235.761817,77.056846,4.615556,16.304328,6.926678,18.324374,942.780720,10.195159,351798.854272,0.982269,20.589690,4.169086,2.316423,0.075773,0.053253,92.317819,76.899762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530713,62.658573,72.769393,100.000000,23.890607,55.734177,60.734177,51.132661,12.379747,30.672431,27.871895,0.210456,17.429696,49.335093,54.645744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.894457,50.409943,69.538669,105.398733,82.366945,81.311543,54.790212,14.283885,67.663725,4.875583,50.490226,30.535710,104.383319,67.454513,103.410763,66.947131,67.878896,66.543034,-0.061101,-0.535780,32.025740,-235.766710,75.059458,4.615156,16.306203,6.947287,5.168899,265.781696,10.152643,351785.350050,0.978489,20.432862,4.164704,2.308949,0.075057,0.052474,92.374511,76.909730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530992,62.633739,72.778996,100.000000,23.879805,55.734177,60.734177,51.038307,12.379747,30.672431,27.871895,0.206348,17.478017,49.418533,54.639823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.975574,50.420124,69.558400,105.409830,82.340826,81.314579,54.828657,14.285454,67.595671,4.874644,50.503634,30.505280,104.369114,67.441361,103.412913,67.006069,67.871734,66.552276,-0.060896,-0.502491,32.025740,-235.762200,75.517383,4.614520,16.310531,6.914436,23.593844,1212.330665,10.076163,351713.490323,0.973103,20.139959,4.222863,2.295465,0.075837,0.054177,92.336418,76.906347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539039,62.619248,72.744991,100.000000,23.864151,55.734177,60.734177,51.297850,12.379747,30.672431,27.871895,0.207480,17.476972,47.877765,54.641427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.055896,50.431955,69.553224,105.417042,82.340583,81.341532,54.796450,14.274181,67.544355,4.874457,50.483776,30.505052,104.390273,67.518259,103.413334,67.134142,67.874201,66.468850,-0.060658,-0.458708,32.025740,-235.775760,75.654420,4.613893,16.308259,6.922171,17.986743,924.762287,10.253248,352002.181782,0.987049,20.810556,4.228487,2.326139,0.077526,0.053805,92.381268,76.914962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537816,62.638108,72.768951,100.000000,23.849678,55.734177,60.734177,51.267452,12.379747,30.672431,27.871895,0.206608,17.417525,49.689202,54.709257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.985897,50.439934,69.586844,105.419262,82.324180,81.356760,54.739979,14.302294,67.574266,4.874238,50.545325,30.467865,104.407682,67.490590,103.455532,67.048496,67.887048,66.632126,-0.060561,-0.435332,32.025740,-235.749444,75.006729,4.613370,16.305536,6.958881,-2.594499,-133.530027,10.221503,351994.728213,0.983569,20.689718,4.243750,2.320503,0.075449,0.053407,92.403864,76.951135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567149,62.658056,72.777178,100.000000,23.842012,55.734177,60.734177,51.235079,12.379747,30.672431,27.871895,0.209469,17.474267,49.265018,54.646885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.085346,50.439934,69.525934,105.419262,82.326260,81.356436,54.744881,14.285312,67.583107,4.873487,50.571151,30.495391,104.417877,67.441054,103.461349,67.073073,67.907934,66.515568,-0.060464,-0.406110,32.025740,-235.767897,75.680399,4.612956,16.319672,6.929780,12.057120,620.483267,10.188923,352077.610142,0.981694,20.572085,4.168126,2.314129,0.076279,0.052586,92.431848,76.972626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579422,62.692197,72.783472,100.000000,23.828501,55.734177,60.734177,51.293983,12.379747,30.672431,27.871895,0.207392,17.502863,49.315282,54.739646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.055815,50.461396,69.534089,105.430358,82.305424,81.348342,54.772612,14.286025,67.635957,4.872782,50.571174,30.448997,104.399859,67.462707,103.435715,67.016418,67.883419,66.508935,-0.060346,-0.374543,32.025740,-235.765059,74.601164,4.612194,16.292861,6.964398,15.433533,793.838029,10.227891,352170.312937,0.985359,20.692876,4.298391,2.320652,0.075537,0.052367,92.410444,76.951659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539492,62.697562,72.764470,100.000000,23.815242,55.734177,60.734177,51.252352,12.379747,30.672431,27.871895,0.209336,17.456074,48.827607,54.640059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.195496,50.477906,69.543380,105.445894,82.300675,81.353604,54.736114,14.291448,67.552633,4.872136,50.585656,30.434278,104.409698,67.442610,103.437981,67.014181,67.868168,66.429146,-0.060406,-0.341824,32.025740,-235.760617,76.560250,4.611682,16.311252,6.952354,6.993219,359.942539,10.173244,352085.581695,0.981791,20.532663,4.175367,2.310957,0.076337,0.053247,92.442110,76.950972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545998,62.732165,72.762952,100.000000,23.805580,55.734177,60.734177,51.284926,12.379747,30.672431,27.871895,0.208007,17.472951,49.053119,54.645351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.909551,50.496616,69.533034,105.447836,82.319897,81.354347,54.807293,14.277463,67.652891,4.871565,50.595734,30.504273,104.418094,67.436804,103.445191,66.938427,67.894324,66.600766,-0.060346,-0.310279,32.025740,-235.770028,74.949430,4.610975,16.332582,6.944799,30.046844,1544.509194,10.187253,352124.582560,0.982276,20.601658,4.194067,2.313499,0.075731,0.053143,92.448130,76.948869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568855,62.769857,72.755462,100.000000,23.792141,55.734177,60.734177,51.213392,12.379747,30.672431,27.871895,0.208492,17.470354,48.664694,54.729005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.000240,50.496616,69.538520,105.447836,82.317805,81.356730,54.826414,14.282457,67.751698,4.870706,50.616213,30.689086,104.397553,67.437382,103.460564,67.040557,67.878748,66.483657,-0.060471,-0.290982,32.025740,-235.762746,75.897972,4.610228,16.307700,6.954085,33.727865,1733.121500,10.128752,352114.159443,0.978180,20.393660,4.139318,2.303104,0.075708,0.053335,92.431372,76.962676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585250,62.801033,72.747003,100.000000,23.781721,55.734177,60.734177,51.399102,12.379747,30.672431,27.871895,0.208980,17.417147,48.694337,54.648016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.195483,50.512025,69.548087,105.453107,82.314113,81.371217,54.899938,14.286025,67.579734,4.869898,50.559853,30.508450,104.392253,67.606334,103.476823,67.026686,67.887647,66.625816,-0.060456,-0.266574,32.025740,-235.764406,75.271910,4.609593,16.321818,6.944060,18.043366,925.924767,10.253091,352247.396493,0.986935,20.872828,4.263649,2.324777,0.079428,0.053074,92.420617,76.957900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601734,62.803423,72.764124,100.000000,23.771998,55.734177,60.734177,51.353671,12.379747,30.672431,27.871895,0.206869,17.482020,49.177370,54.640384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.052043,50.483959,69.568082,105.439791,82.312354,81.391696,54.733752,14.278319,67.567289,4.869081,50.470177,30.527871,104.404391,67.545300,103.463019,67.057443,67.849565,66.592481,-0.060293,-0.224476,32.025740,-235.770315,74.255883,4.608789,16.322359,6.941013,4.294069,221.026234,10.214396,352233.015734,0.983438,20.726425,4.176568,2.317932,0.076180,0.052904,92.423624,76.965489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569950,62.772216,72.750244,100.000000,23.760007,55.734177,60.734177,51.286516,12.379747,30.672431,27.871895,0.206956,17.475583,48.877483,54.650179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.085902,50.457269,69.591424,105.404281,82.329986,81.406206,54.804901,14.292875,67.597371,4.868840,50.499305,30.458284,104.423823,67.507835,103.480882,67.006645,67.847919,66.548107,-0.060364,-0.192902,32.025740,-235.757229,75.715536,4.608597,16.326235,6.976136,16.457429,846.004298,10.132719,352199.021111,0.975554,20.427801,4.292266,2.303261,0.076967,0.055041,92.456387,76.989787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570667,62.768335,72.758946,100.000000,23.752467,55.734177,60.734177,51.353641,12.379747,30.672431,27.871895,0.206002,17.464404,48.981405,54.641820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.138407,50.449840,69.578655,105.396514,82.308440,81.408528,54.850234,14.303578,67.619515,4.867970,50.503149,30.539647,104.416173,67.536206,103.468029,66.969758,67.841726,66.592437,-0.060277,-0.161345,32.025740,-235.747670,74.927740,4.607818,16.301479,6.921486,12.875292,661.315361,10.200917,352388.408200,0.983683,20.630293,4.301148,2.314920,0.074910,0.053353,92.464921,76.972136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585537,62.765748,72.751960,100.000000,23.742302,55.734177,60.734177,51.348188,12.379747,30.672431,27.871895,0.207043,17.434474,49.290320,54.639479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.391163,50.449840,69.566270,105.396514,82.292344,81.414255,54.768035,14.288308,67.717834,4.866816,50.515667,30.576195,104.416485,67.474641,103.483518,67.042008,67.886923,66.516769,-0.060304,-0.134167,32.025740,-235.761143,76.152314,4.607057,16.326127,6.934774,5.322173,273.773743,10.191288,352408.297921,0.981338,20.549105,4.263911,2.313091,0.076490,0.052333,92.506830,76.957596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594579,62.762308,72.765059,100.000000,23.727141,55.734177,60.734177,51.330139,12.379747,30.672431,27.871895,0.207655,17.477494,49.471871,54.640364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.030053,50.455068,69.570747,105.396236,82.311882,81.419215,54.752972,14.282886,67.606831,4.866104,50.489648,30.641108,104.417217,67.541850,103.473069,66.962919,67.862937,66.569296,-0.060193,-0.126869,32.025740,-235.770486,75.716968,4.606339,16.311901,6.966778,7.455694,383.628060,10.166225,352392.672438,0.978713,20.457256,4.308950,2.308637,0.075855,0.053062,92.516260,76.955262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619004,62.755543,72.746170,100.000000,23.717346,55.734177,60.734177,51.187235,12.379747,30.672431,27.871895,0.207699,17.475078,49.102008,54.634945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.908005,50.456444,69.597004,105.392630,82.319395,81.414648,54.766658,14.275180,67.754227,4.865522,50.509171,30.539513,104.431015,67.502245,103.488884,67.069786,67.840592,66.557183,-0.060065,-0.126845,32.025740,-235.776395,74.824288,4.606080,16.296557,6.923162,15.895116,817.668859,10.054499,352220.057012,0.971547,20.052448,4.197432,2.289030,0.075280,0.053813,92.535774,76.966487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650802,62.753702,72.769445,100.000000,23.707264,55.734177,60.734177,51.410497,12.379747,30.672431,27.871895,0.205915,17.467163,48.419187,54.639243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.167341,50.457544,69.581980,105.383198,82.319703,81.423689,54.767295,14.275465,67.577509,4.864898,50.512003,30.549544,104.419936,67.544081,103.459018,66.976522,67.858773,66.587504,-0.059984,-0.114071,32.025740,-235.774803,75.801895,4.605389,16.308818,6.975433,26.033483,1339.186245,10.213862,352468.920230,0.984370,20.636824,4.267463,2.316704,0.076999,0.053274,92.533637,76.939206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611041,62.695196,72.752782,100.000000,23.700283,55.734177,60.734177,51.491439,12.379747,30.672431,27.871895,0.208359,17.468029,49.176236,54.642666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.033019,50.457544,69.536866,105.383198,82.338184,81.432124,54.775901,14.283885,67.690692,4.863707,50.555854,30.628300,104.417478,67.515531,103.494497,66.987712,67.876218,66.524425,-0.060186,-0.085714,32.025740,-235.767527,75.237138,4.604476,16.283197,6.943194,26.342699,1354.879719,10.271602,352546.850215,0.988358,20.835154,4.279192,2.327036,0.076233,0.054720,92.581312,76.978281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627994,62.675873,72.772198,100.000000,23.681871,55.734177,60.734177,51.353366,12.379747,30.672431,27.871895,0.206869,17.437701,49.882639,54.635191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
