OSU 80 Ton Compressor Load Stand
30.304116,50.471577,69.568663,105.383752,82.334262,81.442058,54.768700,14.288308,67.533477,4.862978,50.515516,30.771445,104.435866,67.596185,103.480962,67.053416,67.849759,66.592676,-0.060162,-0.074799,32.025740,-235.766860,76.259999,4.603570,16.281069,6.929419,29.681053,1526.781381,10.156195,352426.263924,0.979392,20.418486,4.287581,2.306533,0.076667,0.054161,92.499005,76.977616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591507,62.602664,72.762017,100.000000,23.670223,55.734177,60.734177,51.444586,12.379747,30.672431,27.871895,0.208669,17.408817,48.743619,54.642951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.293429,50.474879,69.613436,105.389578,82.333139,81.442708,54.658890,14.286596,67.750770,4.861487,50.494185,30.661549,104.429790,67.514970,103.482465,67.089026,67.844535,66.549337,-0.059952,-0.056692,32.025740,-235.762528,75.429113,4.602619,16.263093,6.923253,17.338281,893.665960,10.208259,352505.870145,0.984016,20.634522,4.214851,2.315347,0.076572,0.054721,92.531117,76.985204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585182,62.590425,72.767989,100.000000,23.661504,55.734177,60.734177,51.388126,12.379747,30.672431,27.871895,0.206434,17.408456,49.346563,54.645537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.261693,50.458645,69.603881,105.366553,82.347118,81.439683,54.739200,14.285597,67.670995,4.860146,50.460040,30.609707,104.409256,67.578097,103.493452,67.015664,67.847058,66.614614,-0.059868,-0.027263,32.025740,-235.761077,74.919385,4.601614,16.262606,6.943519,20.034639,1031.129166,10.096724,352463.660145,0.974901,20.213304,4.301125,2.295684,0.076893,0.052879,92.549739,76.969593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581242,62.529936,72.766363,100.000000,23.653884,55.734177,60.734177,51.311711,12.379747,30.672431,27.871895,0.208669,17.396358,48.386296,54.638515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.259385,50.444612,69.599951,105.356288,82.390250,81.441236,54.870645,14.284027,67.655533,4.859115,50.438354,30.646960,104.421256,67.515346,103.478312,67.115141,67.811123,66.656956,-0.059910,-0.016405,32.025740,-235.766077,75.473860,4.600765,16.298973,6.896928,20.433684,1049.147599,10.109508,352482.255515,0.977243,20.233707,4.268374,2.297972,0.076194,0.053389,92.517240,76.966549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591243,62.536254,72.750482,100.000000,23.642731,55.734177,60.734177,51.341458,12.379747,30.672431,27.871895,0.204928,17.443687,48.972042,54.627294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.126310,50.444612,69.625533,105.356288,82.399905,81.449635,54.714694,14.289022,67.736853,4.857413,50.428604,30.694676,104.404572,67.511834,103.477579,67.153221,67.801927,66.560415,-0.059698,-0.008850,32.025740,-235.761736,75.480160,4.599893,16.288029,6.935513,20.316344,1046.096090,10.120782,352465.747281,0.976828,20.268284,4.323043,2.300066,0.075380,0.052691,92.523664,76.966092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584254,62.486083,72.740510,100.000000,23.630967,55.734177,60.734177,51.349305,12.379747,30.672431,27.871895,0.206608,17.426396,48.501591,54.645665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.399418,50.433056,69.653882,105.336869,82.419137,81.453571,54.720976,14.284883,67.625499,4.855833,50.350018,30.684202,104.426042,67.599794,103.486299,67.029130,67.806400,66.632836,-0.059779,0.010365,32.025740,-235.766854,75.787982,4.598824,16.276002,6.909315,19.875559,1023.282429,10.120941,352512.764165,0.974552,20.257946,4.396056,2.300111,0.076912,0.054254,92.584601,76.997268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599961,62.507366,72.772255,100.000000,23.625528,55.734177,60.734177,51.435311,12.379747,30.672431,27.871895,0.206088,17.388172,49.387771,54.636509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.343198,50.395910,69.671224,105.316341,82.440110,81.458809,54.734979,14.287309,67.734323,4.854484,50.354150,30.601674,104.424780,67.675343,103.503806,67.166176,67.835846,66.679663,-0.059818,0.016733,32.025740,-235.766062,75.441411,4.597723,16.289110,6.925543,12.038001,619.611407,10.184642,352630.237089,0.982042,20.471468,4.320690,2.311121,0.074930,0.054085,92.591389,76.980311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616914,62.508972,72.784577,100.000000,23.622659,55.734177,60.734177,51.279297,12.379747,30.672431,27.871895,0.207963,17.479261,49.294561,54.639676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.138668,50.381327,69.655232,105.292483,82.460552,81.461842,54.713035,14.288594,67.658465,4.853408,50.372353,30.594511,104.406472,67.607431,103.499849,67.088090,67.823009,66.653197,-0.059627,0.031795,32.025740,-235.759550,75.649581,4.596624,16.281051,6.940219,5.488970,282.637649,10.070864,352489.062804,0.972531,20.022488,4.379660,2.291290,0.075138,0.053050,92.577298,77.011644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606158,62.491845,72.776362,100.000000,23.612605,55.734177,60.734177,51.322150,12.379747,30.672431,27.871895,0.207130,17.474141,48.866804,54.638230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.443234,50.381327,69.655961,105.292483,82.462240,81.471769,54.793547,14.287880,67.766928,4.852101,50.406773,30.710753,104.417283,67.627493,103.493902,67.124373,67.804947,66.685295,-0.059737,0.032992,32.025740,-235.761407,75.460582,4.595152,16.310116,6.923144,-2.249422,-115.656904,10.098045,352458.510669,0.974181,20.075138,4.391209,2.296107,0.076113,0.053626,92.590465,77.008177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589183,62.489379,72.768329,100.000000,23.596609,55.734177,60.734177,51.451105,12.379747,30.672431,27.871895,0.206999,17.479658,48.556983,54.642567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.509773,50.388756,69.684195,105.299973,82.493784,81.493016,54.891530,14.287167,67.680409,4.849483,50.378925,30.618749,104.395059,67.655079,103.474442,67.089597,67.789141,66.733880,-0.059485,0.033006,32.025740,-235.760161,75.309110,4.593037,16.301588,6.920674,18.918275,970.970849,10.184423,352580.634674,0.981638,20.388324,4.380878,2.311158,0.075868,0.054110,92.559341,76.986365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580578,62.467303,72.763366,100.000000,23.591087,55.734177,60.734177,51.279745,12.379747,30.672431,27.871895,0.208271,17.482182,49.169180,54.640620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.247861,50.391233,69.709805,105.314399,82.495795,81.516588,54.807878,14.281601,67.719626,4.847600,50.353746,30.627966,104.406247,67.651968,103.495231,67.164542,67.832951,66.638042,-0.059428,0.033023,32.025740,-235.772097,75.074143,4.591201,16.325460,6.953490,32.551786,1673.253804,10.053083,352493.814725,0.969844,19.900866,4.427037,2.288061,0.076549,0.054257,92.592619,76.974154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587658,62.460627,72.761847,100.000000,23.582317,55.734177,60.734177,51.246042,12.379747,30.672431,27.871895,0.208448,17.475151,48.565766,54.642135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.235285,50.376650,69.681815,105.310238,82.506598,81.543722,54.840735,14.280460,67.712273,4.845877,50.383722,30.701708,104.405740,67.633486,103.522279,67.166823,67.811340,66.686852,-0.059276,0.033015,32.025740,-235.770788,75.333729,4.589688,16.307465,6.937479,35.029337,1799.528144,10.032108,352583.408159,0.966126,19.802300,4.485351,2.283996,0.076093,0.052849,92.593444,76.986929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587960,62.448790,72.789988,100.000000,23.577639,55.734177,60.734177,51.403099,12.379747,30.672431,27.871895,0.207480,17.466117,48.168486,54.644967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.204952,50.378026,69.673653,105.304412,82.532403,81.560318,54.728385,14.273610,67.684830,4.844619,50.372728,30.633456,104.392420,67.646757,103.502550,67.174153,67.790520,66.665964,-0.059160,0.032995,32.025740,-235.778455,75.422653,4.588400,16.326812,6.963641,23.265594,1197.654360,10.153359,352756.712295,0.976842,20.223030,4.357668,2.304619,0.076463,0.054006,92.545725,76.999664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579491,62.423500,72.774249,100.000000,23.566370,55.734177,60.734177,51.417214,12.379747,30.672431,27.871895,0.204885,17.475908,48.709351,54.639420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.377540,50.378026,69.699349,105.304412,82.542471,81.568268,54.693599,14.279603,67.727597,4.843182,50.405987,30.600140,104.401592,67.655695,103.494563,67.110391,67.791694,66.614986,-0.059108,0.032984,32.025740,-235.769684,75.209525,4.587096,16.320826,6.965209,8.745265,450.470633,10.156971,352898.033269,0.976981,20.228600,4.422008,2.304652,0.075533,0.054195,92.545249,76.999180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569942,62.405496,72.765904,100.000000,23.558399,55.734177,60.734177,51.443427,12.379747,30.672431,27.871895,0.208448,17.448429,48.953988,54.637404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.065115,50.391783,69.731741,105.319392,82.522976,81.572083,54.923187,14.294587,67.772000,4.841687,50.438644,30.653297,104.404268,67.683439,103.486459,67.193826,67.796018,66.638132,-0.059060,0.032956,32.025740,-235.757151,74.961334,4.585968,16.310585,6.916167,14.818744,760.126122,10.170820,353017.817785,0.980239,20.278610,4.424545,2.306696,0.076256,0.053463,92.526815,77.006339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539515,62.394906,72.784679,100.000000,23.551698,55.734177,60.734177,51.350449,12.379747,30.672431,27.871895,0.205743,17.459680,49.641516,54.643039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.130775,50.400863,69.705710,105.328547,82.536943,81.582270,54.809001,14.289307,67.843045,4.841178,50.392208,30.614555,104.386590,67.663436,103.469954,67.247219,67.786429,66.655543,-0.059108,0.032965,32.025740,-235.762431,75.148581,4.585171,16.319275,6.962920,19.760530,1015.726312,10.101203,352961.083853,0.975007,20.002387,4.378735,2.294437,0.076913,0.053825,92.502538,76.982859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511147,62.357083,72.752397,100.000000,23.542602,55.734177,60.734177,51.544328,12.379747,30.672431,27.871895,0.207392,17.511824,48.459139,54.642764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.047898,50.408567,69.687725,105.327992,82.544975,81.593534,54.739640,14.287452,67.692299,4.840326,50.432575,30.533105,104.393544,67.620358,103.487302,67.163548,67.793363,66.662503,-0.059297,0.033001,32.025740,-235.761999,75.631307,4.584403,16.332906,6.931042,6.787564,349.334913,10.244288,353146.729949,0.981788,20.517072,4.394680,2.319357,0.076574,0.052946,92.490278,76.995893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509253,62.342191,72.743575,100.000000,23.534837,55.734177,60.734177,51.517080,12.379747,30.672431,27.871895,0.207480,17.458256,49.791675,54.643944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.049042,50.430029,69.683394,105.338256,82.572399,81.590485,54.813337,14.284170,67.692122,4.838835,50.519314,30.712078,104.391238,67.607260,103.483795,67.101594,67.779466,66.677667,-0.059239,0.033011,32.025740,-235.765118,76.292734,4.583019,16.336188,6.934323,12.255963,629.928413,10.212302,353180.632910,0.981689,20.420542,4.419512,2.313439,0.076791,0.053920,92.509920,76.999016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.518062,62.336839,72.767394,100.000000,23.521102,55.734177,60.734177,51.408648,12.379747,30.672431,27.871895,0.209113,17.479784,49.241448,54.639194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.105035,50.430029,69.719761,105.338256,82.587972,81.596109,54.787698,14.281887,67.784796,4.838769,50.460341,30.674058,104.390013,67.682353,103.467791,67.166947,67.764167,66.623962,-0.059029,0.033010,32.025740,-235.770178,76.216866,4.582560,16.317779,6.926805,35.300651,1815.221618,10.247261,353269.987521,0.985982,20.561578,4.418671,2.319221,0.075542,0.052358,92.484541,76.987995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488554,62.304983,72.733570,100.000000,23.514272,55.734177,60.734177,51.592490,12.379747,30.672431,27.871895,0.207130,17.446590,49.389162,54.645734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.281367,50.458370,69.685806,105.355179,82.615262,81.604244,54.744337,14.281173,67.766268,4.838366,50.485216,30.611781,104.432089,67.664626,103.491557,67.134126,67.793682,66.773267,-0.059066,0.032994,32.025740,-235.769585,75.312253,4.582060,16.340137,6.939318,27.442845,1412.277146,10.246112,353299.131966,0.984630,20.581196,4.445841,2.318989,0.075489,0.053333,92.503524,77.008143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479631,62.325715,72.735207,100.000000,23.508402,55.734177,60.734177,51.564846,12.379747,30.672431,27.871895,0.205485,17.444535,48.997977,54.684001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.143169,50.447364,69.658404,105.352405,82.646870,81.604208,54.841510,14.282029,67.671023,4.837692,50.516782,30.534667,104.421764,67.595795,103.484811,67.116729,67.768651,66.740006,-0.059150,0.033014,32.025740,-235.768565,75.259430,4.581326,16.320231,6.929888,10.432145,535.912880,10.228708,353316.830395,0.983203,20.491087,4.414123,2.315884,0.075339,0.053326,92.482027,77.010128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487565,62.319480,72.736374,100.000000,23.496230,55.734177,60.734177,51.469648,12.379747,30.672431,27.871895,0.206348,17.479298,49.382985,54.646285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.120169,50.456994,69.671689,105.352682,82.667454,81.617854,54.773907,14.283742,67.712287,4.837527,50.566846,30.524847,104.417392,67.564791,103.505993,67.021958,67.807198,66.579294,-0.059213,0.033015,32.025740,-235.763095,75.226226,4.581159,16.320898,6.949631,13.289621,683.547782,10.147209,353248.244273,0.978030,20.236505,4.515253,2.301277,0.076846,0.053782,92.502107,77.020281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481767,62.308607,72.736652,100.000000,23.484170,55.734177,60.734177,51.565012,12.379747,30.672431,27.871895,0.206391,17.405788,49.381764,54.642676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.105532,50.456994,69.670806,105.352682,82.676379,81.635300,54.757492,14.289022,67.783596,4.837296,50.648746,30.649356,104.433097,67.645647,103.505746,66.986983,67.814747,66.695415,-0.059071,0.033016,32.025740,-235.762226,75.604324,4.580981,16.291635,6.929762,20.617489,1060.772394,10.202554,353345.103380,0.981051,20.447128,4.511200,2.310918,0.077080,0.054327,92.507018,77.036392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515141,62.314630,72.749122,100.000000,23.476067,55.734177,60.734177,51.591017,12.379747,30.672431,27.871895,0.206912,17.470192,49.443529,54.651753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.139283,50.486710,69.641904,105.372101,82.689984,81.643671,54.742998,14.272611,67.688735,4.836868,50.629180,30.453289,104.424657,67.552187,103.498891,67.163212,67.779648,66.580733,-0.058992,0.032988,32.025740,-235.780434,76.432912,4.580791,16.303697,6.952949,7.626572,392.491966,10.216875,353367.163632,0.983249,20.493721,4.331963,2.313124,0.075558,0.053858,92.461587,77.011954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476875,62.288179,72.719598,100.000000,23.468176,55.734177,60.734177,51.611727,12.379747,30.672431,27.871895,0.206999,17.404580,49.502539,54.642902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.164404,50.525507,69.630668,105.400120,82.693708,81.653009,54.727330,14.288879,67.700263,4.837170,50.666577,30.634594,104.436621,67.568947,103.490504,67.085116,67.770771,66.661971,-0.059137,0.032978,32.025740,-235.766126,74.456849,4.580938,16.313776,6.969591,-0.863565,-44.455032,10.225311,353439.967289,0.984265,20.517254,4.426092,2.314219,0.076078,0.052864,92.486513,77.040620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.485595,62.279385,72.711184,100.000000,23.455383,55.734177,60.734177,51.604157,12.379747,30.672431,27.871895,0.205571,17.452937,49.418591,54.646413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.430054,50.552473,69.630317,105.416765,82.699228,81.650134,54.761368,14.288594,67.714851,4.836694,50.677758,30.638532,104.448273,67.511079,103.510560,67.095587,67.769734,66.679968,-0.059055,0.032955,32.025740,-235.765594,75.962519,4.580517,16.292085,6.907476,13.306350,684.564952,10.207354,353540.673225,0.983520,20.492719,4.360773,2.310669,0.076213,0.053787,92.534822,77.031364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.472814,62.299996,72.725456,100.000000,23.444204,55.734177,60.734177,51.600772,12.379747,30.672431,27.871895,0.207524,17.407032,49.311039,54.642735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.372853,50.566231,69.681460,105.428417,82.687815,81.659253,54.798719,14.286596,67.722496,4.837344,50.682017,30.547843,104.423787,67.613612,103.471262,67.094730,67.751055,66.619204,-0.059066,0.032966,32.025740,-235.763345,75.610709,4.580532,16.308006,6.954517,27.806450,1429.569029,10.196453,353622.883008,0.983132,20.491167,4.440799,2.308372,0.076030,0.053538,92.527989,77.026876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470572,62.272608,72.690339,100.000000,23.435460,55.734177,60.734177,51.678233,12.379747,30.672431,27.871895,0.207130,17.473077,49.600668,54.636037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.257029,50.566231,69.659498,105.428417,82.671545,81.664630,54.829014,14.291876,67.669429,4.837624,50.711189,30.491722,104.449418,67.558857,103.502123,67.061221,67.761107,66.606201,-0.059042,0.032948,32.025740,-235.755288,76.170892,4.580827,16.280997,6.955130,13.283196,682.530612,10.080665,353503.483134,0.973393,20.093026,4.457590,2.288209,0.076270,0.053197,92.553117,77.024063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474007,62.292824,72.685030,100.000000,23.429189,55.734177,60.734177,51.493265,12.379747,30.672431,27.871895,0.207743,17.462439,48.575957,54.648281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.030165,50.587968,69.649727,105.442565,82.662807,81.663958,54.745236,14.289022,67.682591,4.838141,50.764234,30.606310,104.453094,67.540135,103.511395,67.120625,67.773073,66.598613,-0.059186,0.032931,32.025740,-235.760102,75.746599,4.581125,16.313668,6.924803,8.688578,447.128505,10.116153,353613.629714,0.974828,20.198078,4.423067,2.294202,0.076487,0.053899,92.558682,77.037959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483232,62.344004,72.701065,100.000000,23.416205,55.734177,60.734177,51.574764,12.379747,30.672431,27.871895,0.206564,17.473221,48.839579,54.640286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.182106,50.619061,69.637959,105.461707,82.668145,81.667769,54.898733,14.277320,67.777778,4.838721,50.752968,30.619948,104.441131,67.486064,103.473854,67.144778,67.733260,66.681101,-0.059016,0.032925,32.025740,-235.771804,74.601759,4.581214,16.311342,6.932358,20.107186,1031.855715,10.163361,353681.630137,0.978337,20.383340,4.401627,2.302258,0.075811,0.053042,92.560415,77.010506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483232,62.313435,72.690843,100.000000,23.406717,55.734177,60.734177,51.721669,12.379747,30.672431,27.871895,0.206651,17.420789,48.922756,54.647022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.163787,50.640248,69.640403,105.476133,82.669540,81.674660,54.773225,14.293303,67.719070,4.839224,50.782814,30.674916,104.452007,67.527567,103.530274,67.008376,67.771848,66.659539,-0.059050,0.032910,32.025740,-235.757781,76.479547,4.581848,16.314624,6.922135,16.775628,862.860252,10.261780,353800.825638,0.987782,20.769543,4.383014,2.319326,0.076894,0.054019,92.567193,77.031398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482930,62.346212,72.672547,100.000000,23.397837,55.734177,60.734177,51.644020,12.379747,30.672431,27.871895,0.206261,17.444896,49.678356,54.643954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.230565,50.640248,69.673662,105.476133,82.632045,81.679972,54.860250,14.289878,67.760100,4.840176,50.783311,30.709177,104.447620,67.634071,103.492334,67.155870,67.762355,66.625424,-0.058940,0.032916,32.025740,-235.760390,74.394216,4.582423,16.331825,6.916654,-1.261805,-64.798424,10.194266,353830.755866,0.979848,20.556302,4.495054,2.307260,0.076262,0.053453,92.565648,77.035175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459263,62.372592,72.672207,100.000000,23.389978,55.734177,60.734177,51.665285,12.379747,30.672431,27.871895,0.206738,17.476359,49.330774,54.632231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.162586,50.657584,69.662215,105.482791,82.631914,81.679181,54.713677,14.283742,67.626319,4.840650,50.784946,30.643913,104.460577,67.571498,103.519288,67.011202,67.739841,66.622553,-0.058977,0.032913,32.025740,-235.763259,75.883267,4.582641,16.281970,6.952029,-0.290478,-14.957114,10.204068,353834.884916,0.982863,20.606898,4.437592,2.308742,0.076524,0.052741,92.515879,77.019898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458222,62.391222,72.672570,100.000000,23.381019,55.734177,60.734177,51.632718,12.379747,30.672431,27.871895,0.208980,17.430201,49.471625,54.643718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.265653,50.666114,69.632666,105.490004,82.642373,81.685670,54.773559,14.288451,67.597850,4.840884,50.843589,30.644237,104.471387,67.529258,103.531712,67.106853,67.768982,66.663012,-0.059084,0.032921,32.025740,-235.761490,75.640791,4.582734,16.308908,6.942221,16.959363,872.305398,10.181370,353837.190841,0.979053,20.499764,4.417215,2.304742,0.076403,0.054012,92.508220,77.051196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484425,62.425183,72.680451,100.000000,23.370172,55.734177,60.734177,51.682700,12.379747,30.672431,27.871895,0.205528,17.478360,49.247654,54.626891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.164099,50.683449,69.635617,105.495552,82.637443,81.684919,54.721337,14.288451,67.675973,4.840650,50.815259,30.715060,104.459185,67.633625,103.525082,67.158191,67.742702,66.680479,-0.059380,0.032886,32.025740,-235.765574,76.778986,4.582442,16.300217,6.939841,11.583413,596.361816,10.209533,353920.134040,0.984070,20.626161,4.437213,2.309557,0.075167,0.053692,92.530381,77.013262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457187,62.454659,72.656801,100.000000,23.358137,55.734177,60.734177,51.633782,12.379747,30.672431,27.871895,0.208007,17.475349,48.854210,54.651163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.147138,50.686751,69.673642,105.499158,82.619278,81.696661,54.733976,14.283171,67.708938,4.840755,50.742765,30.767932,104.450847,67.587449,103.528713,67.114774,67.704477,66.771674,-0.059359,0.032870,32.025740,-235.766443,75.189271,4.582654,16.312099,6.972728,9.666398,497.551055,10.160137,353861.027244,0.979519,20.469409,4.443499,2.300716,0.076258,0.053706,92.519511,77.026065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441032,62.473539,72.643609,100.000000,23.346931,55.734177,60.734177,51.555445,12.379747,30.672431,27.871895,0.208935,17.479676,49.434343,54.638220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.188416,50.686751,69.682362,105.499158,82.621491,81.706000,54.774044,14.285597,67.693222,4.841653,50.731781,30.734297,104.486910,67.639278,103.524894,67.214661,67.733579,66.603676,-0.059491,0.032844,32.025740,-235.763691,74.999170,4.583184,16.303282,6.934702,17.922886,921.856088,10.205555,353967.755586,0.984011,20.649598,4.485068,2.308560,0.076306,0.052482,92.569214,77.019052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476506,62.504703,72.644006,100.000000,23.343884,55.734177,60.734177,51.720548,12.379747,30.672431,27.871895,0.208581,17.472987,49.063572,54.638181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.112900,50.664188,69.678747,105.473913,82.623055,81.708084,54.796733,14.290734,67.679401,4.842783,50.763448,30.633850,104.487265,67.625766,103.554801,67.088601,67.722382,66.733367,-0.059328,0.032839,32.025740,-235.760187,76.417752,4.583705,16.317977,6.969699,15.536424,798.778567,10.221222,354088.697571,0.984524,20.680139,4.603065,2.311120,0.075094,0.052696,92.534485,77.015382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466911,62.524334,72.648177,100.000000,23.334188,55.734177,60.734177,51.704757,12.379747,30.672431,27.871895,0.206088,17.471454,48.920541,54.647268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.220793,50.652631,69.714532,105.461152,82.618761,81.708745,54.819884,14.297442,67.852487,4.844028,50.710525,30.674994,104.486163,67.589778,103.553298,67.185435,67.714694,66.701875,-0.059239,0.032838,32.025740,-235.753153,74.839698,4.585378,16.310909,6.951813,-0.720823,-37.044225,10.205766,354062.606192,0.982480,20.613867,4.426943,2.308248,0.077088,0.054158,92.543992,77.033703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467424,62.534062,72.649633,100.000000,23.323900,55.734177,60.734177,51.761070,12.379747,30.672431,27.871895,0.204374,17.434185,48.929620,54.643069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.296085,50.632544,69.712628,105.453107,82.593970,81.723207,54.780188,14.280031,67.711355,4.844941,50.636415,30.725483,104.463289,67.656778,103.549959,67.144067,67.708580,66.670916,-0.059391,0.032838,32.025740,-235.769093,75.736629,4.586106,16.314443,6.933079,8.278783,425.767943,10.238082,354105.432919,0.984674,20.712600,4.551661,2.313917,0.076989,0.054610,92.494797,77.019013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457724,62.503767,72.628661,100.000000,23.317257,55.734177,60.734177,51.701989,12.379747,30.672431,27.871895,0.208271,17.448466,49.678192,54.733431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.393495,50.632544,69.740881,105.453107,82.589422,81.723205,54.764265,14.281173,67.770517,4.845232,50.628805,30.707457,104.475368,67.658574,103.553269,67.233869,67.711475,66.669609,-0.059467,0.032820,32.025740,-235.770728,75.877761,4.586956,16.329985,6.949811,17.984653,925.198217,10.196787,354051.428710,0.980487,20.527813,4.531799,2.306840,0.075964,0.054048,92.475781,77.027226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489400,62.516448,72.649740,100.000000,23.317539,55.734177,60.734177,51.664330,12.379747,30.672431,27.871895,0.207305,17.475169,49.892728,54.645410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.161045,50.615209,69.751325,105.441178,82.576622,81.723282,54.885111,14.280602,67.790703,4.846480,50.644667,30.710297,104.493392,67.612690,103.578907,67.151809,67.734189,66.757025,-0.059512,0.032827,32.025740,-235.766562,76.392935,4.587781,16.336278,6.942563,6.044098,310.246539,10.164740,354062.934702,0.978720,20.387121,4.510820,2.301044,0.076060,0.053770,92.494216,77.020890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.521452,62.563002,72.661158,100.000000,23.308475,55.734177,60.734177,51.613396,12.379747,30.672431,27.871895,0.206738,17.474898,48.805308,54.644485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.167603,50.594572,69.772240,105.432023,82.587896,81.712609,54.884539,14.268472,67.752913,4.846720,50.558334,30.657395,104.460004,67.696421,103.545471,67.204870,67.707708,66.727592,-0.059590,0.032808,32.025740,-235.780489,74.988898,4.588624,16.336765,6.937226,19.852874,1019.068440,10.127220,354008.807146,0.975653,20.231430,4.506780,2.294599,0.075421,0.053041,92.449886,77.000866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492918,62.536323,72.615798,100.000000,23.301373,55.734177,60.734177,51.757210,12.379747,30.672431,27.871895,0.208315,17.515791,48.851806,54.700071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.405807,50.567606,69.772002,105.413159,82.601663,81.715679,54.815833,14.285740,67.786034,4.847305,50.548273,30.608551,104.511067,67.850772,103.572249,67.110986,67.725658,66.769019,-0.059784,0.032813,32.025740,-235.763058,76.176014,4.589343,16.325081,6.973539,37.046257,1904.005993,10.230342,354077.555045,0.981479,20.586261,4.560545,2.312630,0.077363,0.054483,92.445096,77.043315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550235,62.553092,72.654744,100.000000,23.298510,55.734177,60.734177,51.755131,12.379747,30.672431,27.871895,0.205528,17.460492,49.484533,54.648262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.291485,50.551097,69.812951,105.400397,82.620073,81.726197,54.787970,14.293874,67.790409,4.847706,50.563460,30.652259,104.464231,67.739980,103.568074,67.200284,67.690299,66.770297,-0.059790,0.032830,32.025740,-235.755250,75.528576,4.590125,16.335647,6.978894,-0.533897,-27.453769,10.229375,354045.937216,0.981084,20.555094,4.561283,2.312820,0.076538,0.053868,92.407094,77.050722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570389,62.466657,72.619997,100.000000,23.289602,55.734177,60.734177,51.672331,12.379747,30.672431,27.871895,0.207699,17.480181,49.105247,54.728061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.205672,50.551097,69.791744,105.400397,82.637695,81.734313,54.763763,14.285026,67.891228,4.848140,50.574475,30.701076,104.458141,67.713465,103.591526,67.301447,67.692009,66.791485,-0.059923,0.032831,32.025740,-235.764098,76.132226,4.590974,16.328723,6.935658,3.731502,191.964245,10.124727,353882.036904,0.974071,20.146842,4.579564,2.294693,0.076370,0.054490,92.337194,77.068051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561142,62.478685,72.606805,100.000000,23.286689,55.734177,60.734177,51.692081,12.379747,30.672431,27.871895,0.207611,17.473618,49.262055,54.643698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.326414,50.555224,69.771246,105.407333,82.677016,81.737364,54.750583,14.287738,67.769563,4.849230,50.532757,30.791666,104.456988,67.681987,103.557227,67.243530,67.652534,66.702456,-0.060010,0.032835,32.025740,-235.759916,76.392728,4.591510,16.308728,6.971159,17.951920,923.745118,10.182655,354021.353935,0.978582,20.313034,4.616039,2.304705,0.075734,0.052178,92.340473,77.039702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.565754,62.466589,72.590718,100.000000,23.277306,55.734177,60.734177,51.746954,12.379747,30.672431,27.871895,0.208359,17.476954,49.025987,54.640000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.354595,50.553298,69.805677,105.407610,82.694636,81.743969,54.759586,14.282600,67.838626,4.849555,50.575318,30.718792,104.484786,67.723308,103.600239,67.241978,67.674537,66.749882,-0.059992,0.032843,32.025740,-235.769955,75.955220,4.592030,16.312063,6.945376,11.357085,584.301091,10.217650,354098.456683,0.982082,20.450527,4.632853,2.310551,0.077670,0.054550,92.330321,77.062290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571861,62.497449,72.626247,100.000000,23.272056,55.734177,60.734177,51.681390,12.379747,30.672431,27.871895,0.206956,17.474177,49.215264,54.636047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.326247,50.555224,69.834825,105.401507,82.714421,81.736388,54.773956,14.288308,67.888953,4.850223,50.593730,30.719790,104.468060,67.770567,103.588680,67.360468,67.693941,66.699762,-0.059942,0.032824,32.025740,-235.761143,76.072203,4.593070,16.324107,6.966309,7.693038,395.688785,10.161600,354111.681967,0.978189,20.261286,4.594467,2.300676,0.076242,0.054886,92.348775,77.071608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587244,62.505845,72.619482,100.000000,23.266691,55.734177,60.734177,51.668843,12.379747,30.672431,27.871895,0.207919,17.475439,48.769562,54.638348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.148390,50.555224,69.807762,105.401507,82.731453,81.737927,54.761835,14.286881,67.880825,4.850022,50.652254,30.783500,104.490564,67.707632,103.566891,67.227680,67.705064,66.766896,-0.059855,0.032813,32.025740,-235.762570,75.282393,4.593029,16.323963,6.958520,25.437740,1308.671157,10.156163,354091.667756,0.977133,20.214313,4.613951,2.299674,0.076615,0.053430,92.365247,77.067386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589086,62.511889,72.618547,100.000000,23.261097,55.734177,60.734177,51.688836,12.379747,30.672431,27.871895,0.207218,17.435556,49.074071,54.643551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.374666,50.570083,69.803340,105.407055,82.756148,81.744476,54.765260,14.292590,67.896666,4.850521,50.632844,30.712213,104.472867,67.720047,103.562745,67.198022,67.668451,66.831370,-0.060073,0.032810,32.025740,-235.752451,75.820977,4.593774,16.307231,6.938488,34.399242,1769.594296,10.172879,354046.174963,0.977766,20.261552,4.550702,2.302785,0.078063,0.053876,92.360794,77.021290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.559452,62.488703,72.597858,100.000000,23.254351,55.734177,60.734177,51.797213,12.379747,30.672431,27.871895,0.207568,17.434979,48.927179,54.642941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.291771,50.588794,69.797246,105.423423,82.774465,81.732784,54.855966,14.286168,67.761946,4.850544,50.641818,30.739416,104.478623,67.756485,103.569309,67.196326,67.666485,66.750674,-0.060246,0.032820,32.025740,-235.763937,75.167957,4.593604,16.307159,6.936415,35.053212,1800.254694,10.246218,354128.515101,0.984163,20.546602,4.598300,2.315472,0.077141,0.054512,92.368182,77.030868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575409,62.495584,72.601694,100.000000,23.247557,55.734177,60.734177,51.669386,12.379747,30.672431,27.871895,0.207655,17.453803,49.446675,54.643000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.228855,50.603927,69.818948,105.433965,82.774920,81.732956,54.751693,14.283742,67.844671,4.850454,50.700068,30.704015,104.513910,67.726249,103.567508,67.174669,67.701053,66.724089,-0.060199,0.032813,32.025740,-235.771590,75.689434,4.594345,16.300848,6.912615,24.094459,1239.794244,10.147429,354110.814696,0.976388,20.199034,4.691266,2.298078,0.076176,0.052449,92.397330,77.047368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580179,62.535144,72.625726,100.000000,23.240059,55.734177,60.734177,51.725466,12.379747,30.672431,27.871895,0.207087,17.478035,48.887354,54.635535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.191136,50.603927,69.821802,105.433965,82.769275,81.744443,54.866020,14.286596,67.870570,4.851058,50.735901,30.773631,104.487527,67.723214,103.582218,67.282318,67.664011,66.756000,-0.060270,0.032820,32.025740,-235.761221,76.304949,4.594584,16.301047,6.899164,9.972706,512.082049,10.181722,354124.630481,0.977527,20.350275,4.622696,2.304165,0.077280,0.053320,92.413081,77.034183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569732,62.557263,72.622400,100.000000,23.235893,55.734177,60.734177,51.769450,12.379747,30.672431,27.871895,0.207087,17.450683,49.031852,54.646246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.282987,50.629242,69.796749,105.443397,82.781543,81.751327,54.791060,14.284883,67.835516,4.850897,50.769030,30.794660,104.516367,67.696473,103.587141,67.300163,67.676304,66.728005,-0.060534,0.032809,32.025740,-235.764894,76.638365,4.594939,16.310260,6.956627,11.191225,575.437184,10.213415,354121.990681,0.981604,20.466184,4.564875,2.309679,0.078134,0.053978,92.440793,77.080086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601419,62.593403,72.632968,100.000000,23.231531,55.734177,60.734177,51.799376,12.379747,30.672431,27.871895,0.207305,17.476016,49.319542,54.647799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.380295,50.665288,69.830179,105.465591,82.810589,81.755725,54.739548,14.297727,67.930079,4.851898,50.720452,30.829595,104.498953,67.705227,103.564110,67.266232,67.694534,66.794718,-0.060637,0.032798,32.025740,-235.754991,75.667688,4.595327,16.313199,6.935820,17.999122,926.360697,10.231961,354246.255369,0.981003,20.526678,4.629826,2.312659,0.077320,0.056032,92.431827,77.079190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619406,62.623680,72.650681,100.000000,23.221690,55.734177,60.734177,51.752385,12.379747,30.672431,27.871895,0.207043,17.424070,49.409095,54.641554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.373424,50.653731,69.813423,105.462816,82.838050,81.757107,54.745693,14.287167,67.849404,4.852127,50.689101,30.648150,104.511575,67.782512,103.587134,67.211179,67.665277,66.841945,-0.060907,0.032815,32.025740,-235.759997,75.713417,4.595444,16.291743,6.940995,20.779643,1069.345681,10.188782,354236.809371,0.979307,20.404784,4.593050,2.304817,0.075105,0.052725,92.408246,77.060537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607639,62.646558,72.647236,100.000000,23.218399,55.734177,60.734177,51.694385,12.379747,30.672431,27.871895,0.206174,17.441524,49.148765,54.633047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.358872,50.644926,69.840646,105.436462,82.848705,81.773445,54.785445,14.287738,67.739000,4.852698,50.715489,30.617371,104.520616,67.732535,103.595389,67.269118,67.690470,66.747510,-0.060860,0.032786,32.025740,-235.759100,75.302012,4.596794,16.313506,6.972440,7.163414,368.370516,10.153612,354217.044206,0.977013,20.285249,4.633154,2.298535,0.075702,0.054020,92.374513,77.106444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644034,62.659816,72.656569,100.000000,23.214227,55.734177,60.734177,51.804672,12.379747,30.672431,27.871895,0.207831,17.479929,49.041086,54.634867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.367476,50.644926,69.797911,105.436462,82.881552,81.781072,54.857162,14.276178,67.810468,4.853381,50.743251,30.701325,104.509871,67.735044,103.592616,67.216162,67.665436,66.822142,-0.060875,0.032768,32.025740,-235.773273,75.833772,4.597194,16.317725,6.940418,6.884190,353.548902,10.153531,354258.099042,0.977129,20.284666,4.703680,2.298504,0.076402,0.054127,92.331584,77.095261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629528,62.687465,72.652772,100.000000,23.205830,55.734177,60.734177,51.716219,12.379747,30.672431,27.871895,0.206956,17.475926,49.247268,54.640512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
