OSU 80 Ton Compressor Load Stand
30.234427,50.653456,69.829822,105.440345,82.920081,81.790254,54.777725,14.284027,67.851167,4.853962,50.748266,30.766677,104.504528,67.796222,103.598446,67.285128,67.675791,66.691726,-0.061048,0.032721,32.025740,-235.766567,76.180501,4.598010,16.329120,6.969140,23.311997,1198.962150,10.166451,354289.311332,0.977094,20.299106,4.595943,2.300502,0.077351,0.054205,92.396228,77.092747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.632683,62.684787,72.651072,100.000000,23.196748,55.734177,60.734177,51.718295,12.379747,30.672431,27.871895,0.206218,17.472067,48.916942,54.650160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.341139,50.672442,69.850346,105.455604,82.961799,81.816113,54.764944,14.289307,67.846641,4.856054,50.696520,30.822475,104.504666,67.867427,103.595389,67.236299,67.652209,66.730960,-0.061374,0.032812,32.025740,-235.755243,76.195081,4.600300,16.333790,6.958123,13.262025,682.239993,10.156096,354355.804221,0.975612,20.285362,4.686219,2.298443,0.077006,0.054187,92.406463,77.066952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635317,62.745204,72.654098,100.000000,23.191405,55.734177,60.734177,51.775362,12.379747,30.672431,27.871895,0.209202,17.468119,49.073749,54.635142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.529602,50.661161,69.878327,105.448113,82.982786,81.826799,54.732136,14.288308,67.899250,4.857495,50.620947,30.841943,104.502085,67.894237,103.595201,67.347918,67.627179,66.773057,-0.061552,0.032789,32.025740,-235.763103,76.350552,4.601798,16.348863,6.969555,6.083712,313.152737,10.221345,354456.382266,0.981750,20.506781,4.561821,2.309613,0.076831,0.054157,92.408014,77.080464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637611,62.764677,72.650721,100.000000,23.186993,55.734177,60.734177,51.746198,12.379747,30.672431,27.871895,0.209782,17.518802,49.565785,54.643718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.519810,50.638597,69.890574,105.430913,83.036986,81.824473,54.757278,14.287738,67.918455,4.857994,50.584363,30.921779,104.518521,67.860786,103.578116,67.289653,67.631454,66.817377,-0.061628,0.032791,32.025740,-235.762694,77.032148,4.602585,16.340281,6.946692,12.748974,655.938893,10.182002,354568.882946,0.978646,20.354962,4.619729,2.302166,0.076684,0.053492,92.425104,77.064940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.639363,62.782347,72.641734,100.000000,23.186509,55.734177,60.734177,51.632924,12.379747,30.672431,27.871895,0.208492,17.468119,48.670683,54.635417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.957772,50.605853,69.916577,105.405391,83.089725,81.832855,54.758191,14.291448,67.916118,4.859416,50.553047,30.846544,104.517876,67.913245,103.595440,67.371593,67.611803,66.827290,-0.061641,0.032801,32.025740,-235.759963,75.819020,4.603796,16.357428,6.990308,30.652573,1577.058621,10.105817,354543.938509,0.972876,20.043152,4.681572,2.288871,0.074636,0.053034,92.412073,77.088299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659032,62.812640,72.653220,100.000000,23.181487,55.734177,60.734177,51.637743,12.379747,30.672431,27.871895,0.207875,17.519379,48.172868,54.640079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.812389,50.605853,69.942513,105.405391,83.140475,81.833075,54.800835,14.283028,67.920937,4.860612,50.499636,30.761779,104.492334,67.855095,103.597016,67.536420,67.625282,66.843847,-0.061707,0.032788,32.025740,-235.766096,76.390956,4.605344,16.365127,6.974098,36.142939,1858.088051,10.111409,354509.547279,0.972682,20.036168,4.716036,2.290007,0.077208,0.053323,92.398084,77.072826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654028,62.777462,72.654625,100.000000,23.179720,55.734177,60.734177,51.362954,12.379747,30.672431,27.871895,0.208980,17.490026,48.497816,54.645646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.541770,50.575036,69.930036,105.390410,83.176660,81.839302,54.895825,14.281173,67.999656,4.862626,50.538051,30.723213,104.502723,67.833610,103.588652,67.420316,67.595766,66.928509,-0.061646,0.032800,32.025740,-235.769911,75.607733,4.607497,16.354182,6.980589,26.473990,1358.657777,9.927592,354317.445515,0.957983,19.310361,4.744350,2.258450,0.076316,0.053775,92.417512,77.087662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666088,62.768695,72.634379,100.000000,23.180107,55.734177,60.734177,51.439686,12.379747,30.672431,27.871895,0.207349,17.519848,47.757551,54.642862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.362821,50.558251,69.922152,105.379591,83.213509,81.853806,54.783986,14.296728,67.990369,4.864716,50.548805,30.785550,104.492972,67.909037,103.586873,67.466511,67.611781,66.853302,-0.061618,0.032804,32.025740,-235.754193,76.513319,4.609023,16.368048,6.989226,9.844769,506.269652,9.994452,354372.226182,0.962072,19.539582,4.745336,2.269948,0.075681,0.052915,92.379708,77.086631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655107,62.745486,72.629206,100.000000,23.174620,55.734177,60.734177,51.588578,12.379747,30.672431,27.871895,0.207349,17.485969,47.825016,54.646649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.310474,50.567056,69.920622,105.391243,83.246220,81.862246,54.723643,14.287167,67.999112,4.866690,50.609899,30.754709,104.499236,67.788565,103.596341,67.367475,67.629596,66.846353,-0.061783,0.032821,32.025740,-235.763591,74.226225,4.611070,16.357265,6.942022,14.719745,757.801163,10.109067,354550.101123,0.969508,19.937673,4.848776,2.289652,0.075867,0.053009,92.422086,77.087381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685704,62.725274,72.656019,100.000000,23.166924,55.734177,60.734177,51.696351,12.379747,30.672431,27.871895,0.208315,17.522643,48.753954,54.636981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.578153,50.567056,69.912367,105.391243,83.285734,81.879593,54.914650,14.290877,67.966376,4.868395,50.628997,30.813973,104.496024,67.831536,103.611493,67.397425,67.615149,66.817905,-0.061793,0.032830,32.025740,-235.757757,76.238909,4.612398,16.364442,6.959963,20.942907,1074.431529,10.186977,354663.162188,0.977739,20.206122,4.767097,2.302887,0.076229,0.053727,92.459794,77.097781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725115,62.695114,72.644964,100.000000,23.161412,55.734177,60.734177,51.731035,12.379747,30.672431,27.871895,0.207392,17.496426,49.129698,54.653897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.161583,50.587693,69.900933,105.415378,83.288465,81.914820,54.791647,14.275608,67.975949,4.869459,50.693839,30.780673,104.503934,67.855036,103.584673,67.439687,67.589656,66.798881,-0.062129,0.032824,32.025740,-235.773517,75.068965,4.613897,16.393038,6.984250,-0.519802,-26.727219,10.210766,354708.896544,0.980745,20.298609,4.743211,2.306814,0.076643,0.054530,92.481917,77.083677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722971,62.667001,72.655606,100.000000,23.159621,55.734177,60.734177,51.575020,12.379747,30.672431,27.871895,0.206608,17.495200,49.015914,54.736283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.214079,50.611632,69.953795,105.437571,83.295378,81.917535,54.742504,14.296015,67.996519,4.870900,50.704430,30.672592,104.473143,67.815407,103.583388,67.390176,67.625897,66.842794,-0.062386,0.032824,32.025740,-235.757194,75.666465,4.614744,16.367705,6.962829,5.813807,299.202983,10.094931,354667.761130,0.968401,19.871858,4.732803,2.286350,0.076350,0.053635,92.453664,77.056975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749030,62.622120,72.637037,100.000000,23.158609,55.734177,60.734177,51.824291,12.379747,30.672431,27.871895,0.208095,17.517612,48.675510,54.652766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.269318,50.643000,69.909383,105.469197,83.331157,81.909134,54.913257,14.281173,67.828864,4.871567,50.737652,30.630299,104.479255,67.861910,103.569143,67.428954,67.585445,66.779634,-0.062375,0.032827,32.025740,-235.764684,75.190700,4.615187,16.376143,6.985746,18.600046,954.260206,10.279777,355094.346050,0.985373,20.557881,4.741669,2.317549,0.075675,0.054042,92.454378,77.060994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735054,62.578721,72.615017,100.000000,23.153373,55.734177,60.734177,51.793115,12.379747,30.672431,27.871895,0.208581,17.489467,49.755025,54.642725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.343236,50.683449,69.848672,105.496107,83.347357,81.924347,54.802028,14.284027,67.900362,4.873879,50.811291,30.766839,104.494335,67.773484,103.571466,67.292299,67.573630,66.852028,-0.062323,0.032826,32.025740,-235.769181,75.025500,4.617703,16.371275,6.992634,12.654810,650.562425,10.267052,355050.591923,0.984518,20.497580,4.743801,2.315271,0.075869,0.053647,92.464324,77.061653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744110,62.588692,72.638018,100.000000,23.144732,55.734177,60.734177,51.813954,12.379747,30.672431,27.871895,0.207436,17.505081,49.338333,54.638791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.456198,50.683449,69.887871,105.496107,83.359520,81.935830,54.803119,14.289165,67.992121,4.875704,50.809327,30.909236,104.482728,67.922903,103.576215,67.384304,67.550473,66.876102,-0.062168,0.032818,32.025740,-235.758163,77.316329,4.618869,16.380218,6.976587,14.336913,737.021841,10.234672,355078.225090,0.979518,20.440426,4.729056,2.309579,0.076093,0.053489,92.451930,77.055622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723311,62.553063,72.614581,100.000000,23.134171,55.734177,60.734177,51.733020,12.379747,30.672431,27.871895,0.206912,17.518622,49.068207,54.643738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.418741,50.721422,69.946544,105.526901,83.371009,81.953368,54.801434,14.285026,68.018055,4.877791,50.727432,30.878620,104.528229,67.898807,103.596624,67.439652,67.574114,66.869514,-0.062187,0.032830,32.025740,-235.765242,74.403722,4.620725,16.374178,7.002190,14.350605,737.748391,10.194470,355166.785025,0.979231,20.362617,4.804134,2.301952,0.076403,0.053581,92.506028,77.088469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.747015,62.604181,72.647186,100.000000,23.132850,55.734177,60.734177,51.669511,12.379747,30.672431,27.871895,0.207919,17.515214,49.145093,54.737315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.572182,50.699684,69.927892,105.523017,83.374915,81.941823,54.805559,14.280602,68.031936,4.880785,50.690344,30.730602,104.516114,67.899618,103.592079,67.473854,67.582048,66.814976,-0.062192,0.032821,32.025740,-235.765582,76.626252,4.623079,16.373349,6.982374,-2.608915,-134.111267,10.153475,355192.979576,0.975469,20.182321,4.848317,2.294701,0.076285,0.054099,92.496354,77.124296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.740631,62.584346,72.665414,100.000000,23.133703,55.734177,60.734177,51.690809,12.379747,30.672431,27.871895,0.208581,17.508236,49.071411,54.734463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.296052,50.669691,69.939680,105.486120,83.388104,81.943621,54.795410,14.282457,68.046866,4.882966,50.654976,30.718812,104.525416,67.899019,103.590612,67.326421,67.597920,66.831196,-0.062360,0.032831,32.025740,-235.761766,75.427422,4.625279,16.383085,6.989424,14.580779,749.663806,10.183399,355292.918810,0.977081,20.280020,4.818922,2.299456,0.076319,0.053154,92.517436,77.119009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699674,62.576110,72.646036,100.000000,23.130281,55.734177,60.734177,51.599645,12.379747,30.672431,27.871895,0.207568,17.549887,48.977773,54.644534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.352885,50.669691,69.973281,105.486120,83.393067,81.952781,54.781129,14.284455,68.105741,4.886117,50.673420,30.877075,104.537835,67.884495,103.634196,67.454402,67.565770,66.861271,-0.062467,0.032828,32.025740,-235.767119,75.572510,4.628126,16.369526,6.982861,11.514130,592.147828,10.111246,355128.702696,0.971582,20.013973,4.763345,2.287305,0.075241,0.052584,92.569470,77.120542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705546,62.590405,72.662882,100.000000,23.130240,55.734177,60.734177,51.762629,12.379747,30.672431,27.871895,0.207699,17.506469,48.476461,54.649383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.516273,50.658134,69.987050,105.478629,83.400486,81.966466,54.781719,14.294159,67.970966,4.888688,50.659287,30.769824,104.516992,67.876532,103.620511,67.402174,67.563895,66.947045,-0.062554,0.032809,32.025740,-235.756925,76.103343,4.630852,16.382382,6.970114,10.875683,559.307781,10.233323,355223.467703,0.981176,20.424320,4.761645,2.308541,0.075285,0.052789,92.529651,77.093999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675131,62.582337,72.628339,100.000000,23.128072,55.734177,60.734177,51.722524,12.379747,30.672431,27.871895,0.208271,17.511265,49.301165,54.714686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.495311,50.649329,69.963974,105.483068,83.426845,81.972431,54.869643,14.290164,68.047708,4.891452,50.674657,30.892042,104.531412,67.994898,103.625767,67.420995,67.542026,66.967862,-0.062714,0.032799,32.025740,-235.758634,74.778414,4.634238,16.367146,6.977614,35.834562,1839.924308,10.215458,355282.190065,0.979579,20.333438,4.820068,2.305326,0.076648,0.054827,92.561358,77.103643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683085,62.553938,72.650444,100.000000,23.122329,55.734177,60.734177,51.624465,12.379747,30.672431,27.871895,0.207919,17.462673,49.183921,54.652579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.592617,50.650980,69.976314,105.489726,83.443163,81.988985,54.814839,14.283456,68.031031,4.894177,50.552770,30.935203,104.531390,67.923738,103.609773,67.605299,67.567429,67.040980,-0.062905,0.032806,32.025740,-235.760604,75.530395,4.636277,16.383337,6.969465,25.239009,1297.191671,10.148040,355248.868574,0.974102,20.061331,4.896822,2.293434,0.076861,0.055259,92.548041,77.070746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670195,62.538844,72.655017,100.000000,23.120199,55.734177,60.734177,51.636322,12.379747,30.672431,27.871895,0.207305,17.510400,48.725129,54.727864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.380078,50.578062,70.033253,105.457268,83.464370,82.013312,54.802323,14.280174,68.122870,4.897506,50.444882,30.847616,104.533181,67.995869,103.629535,67.551656,67.516782,67.001295,-0.062994,0.032802,32.025740,-235.771074,74.771525,4.640705,16.386457,6.957024,6.605954,339.599147,10.153626,355309.065322,0.973306,20.085894,4.936853,2.294254,0.076065,0.054031,92.558257,77.104602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645077,62.554540,72.637757,100.000000,23.120828,55.734177,60.734177,51.612217,12.379747,30.672431,27.871895,0.207611,17.563500,48.834576,54.725288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.476166,50.578062,70.068028,105.457268,83.479574,82.032348,54.753212,14.283314,68.125682,4.900373,50.420716,30.942208,104.524959,68.088489,103.640070,67.499057,67.514172,66.952850,-0.063191,0.032791,32.025740,-235.768261,76.310641,4.643430,16.397617,6.967680,16.560517,852.107316,10.115467,355295.783057,0.971168,19.932805,4.975209,2.287359,0.075503,0.052678,92.537127,77.095024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658519,62.533349,72.639712,100.000000,23.125725,55.734177,60.734177,51.694861,12.379747,30.672431,27.871895,0.209603,17.529494,48.795108,54.642390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.421727,50.526058,70.072809,105.406778,83.503455,82.055966,54.750255,14.294159,68.196510,4.901901,50.393053,30.867936,104.521639,68.005437,103.634349,67.383594,67.501871,66.919458,-0.063283,0.032771,32.025740,-235.759702,76.175459,4.645109,16.393236,6.985025,5.989713,308.212199,10.219330,355509.437858,0.978769,20.198370,4.991257,2.305236,0.077546,0.054282,92.513454,77.081214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634306,62.524420,72.637411,100.000000,23.126312,55.734177,60.734177,51.637135,12.379747,30.672431,27.871895,0.208315,17.524969,49.223356,54.649747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.252715,50.512575,70.043526,105.397623,83.531324,82.062441,54.780813,14.290021,68.098558,4.904272,50.465157,30.801259,104.543388,68.000481,103.644150,67.536730,67.548843,66.954497,-0.063375,0.032767,32.025740,-235.763187,75.850551,4.647493,16.407859,6.968040,20.792973,1069.345681,10.185805,355545.973317,0.976574,20.045118,4.951610,2.299109,0.075275,0.053035,92.521899,77.084872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642420,62.546837,72.638193,100.000000,23.121509,55.734177,60.734177,51.667647,12.379747,30.672431,27.871895,0.209827,17.556792,48.595607,54.641653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.550745,50.522481,70.027229,105.410939,83.556696,82.062811,54.764886,14.289165,68.039355,4.905926,50.510225,30.867002,104.500361,67.989973,103.620627,67.606769,67.502584,67.093048,-0.063493,0.032760,32.025740,-235.757836,75.625678,4.648953,16.381246,7.017786,36.229392,1863.755139,10.212071,355639.693676,0.978653,20.079893,4.934770,2.303380,0.076417,0.053271,92.522231,77.076158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604266,62.534315,72.628192,100.000000,23.119524,55.734177,60.734177,51.766663,12.379747,30.672431,27.871895,0.208227,17.561498,49.022181,54.637679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.577978,50.522481,70.043428,105.410939,83.572966,82.049086,54.748480,14.285169,68.113482,4.907782,50.543975,30.793971,104.529716,68.005444,103.630058,67.370366,67.483860,67.006779,-0.063464,0.032769,32.025740,-235.766242,75.201059,4.650927,16.373944,6.984520,29.650327,1525.764211,10.281561,355671.148713,0.983990,20.336594,4.918377,2.315281,0.076038,0.052866,92.529103,77.114426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587917,62.560111,72.608750,100.000000,23.115664,55.734177,60.734177,51.589892,12.379747,30.672431,27.871895,0.208980,17.493596,49.000156,54.646806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.243222,50.553298,70.050842,105.443120,83.564919,82.057070,54.794229,14.279175,68.103566,4.909831,50.586207,30.867734,104.547724,67.905062,103.640506,67.516106,67.539661,66.904800,-0.063419,0.032808,32.025740,-235.769949,75.718152,4.652488,16.395382,6.982446,13.404773,689.214870,10.148557,355599.859258,0.974050,19.870846,5.085425,2.292161,0.075682,0.053087,92.527935,77.119409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573455,62.560180,72.643543,100.000000,23.116614,55.734177,60.734177,51.573622,12.379747,30.672431,27.871895,0.207305,17.544856,48.737934,54.634611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.433409,50.575861,70.050413,105.461152,83.583434,82.063164,54.710830,14.297727,68.213969,4.911586,50.600734,30.913738,104.538176,67.999680,103.614572,67.459035,67.506141,66.958449,-0.063314,0.032784,32.025740,-235.753684,76.242985,4.654867,16.387629,7.002731,6.352244,327.102492,10.137804,355553.491203,0.973252,19.827562,5.028962,2.290649,0.075868,0.053658,92.470305,77.129877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527810,62.531735,72.613113,100.000000,23.113186,55.734177,60.734177,51.634461,12.379747,30.672431,27.871895,0.208051,17.544495,48.510975,54.639686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.476836,50.594297,70.029350,105.471694,83.598904,82.066694,54.813901,14.284598,68.135139,4.913545,50.634810,30.888263,104.547811,67.958906,103.619429,67.560806,67.520613,66.909244,-0.063511,0.032805,32.025740,-235.762076,75.441963,4.656537,16.378307,6.998349,18.187548,934.788673,10.287274,355708.678868,0.984111,20.392527,4.884186,2.316249,0.075310,0.053908,92.429386,77.085758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512931,62.516732,72.595235,100.000000,23.112535,55.734177,60.734177,51.658223,12.379747,30.672431,27.871895,0.207787,17.508471,49.623873,54.639853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.550883,50.607780,70.026924,105.477797,83.612642,82.068959,54.721429,14.282172,68.017653,4.914497,50.602046,30.878040,104.513295,68.000320,103.620802,67.383830,67.500777,66.976032,-0.063425,0.032805,32.025740,-235.769729,75.751333,4.657545,16.396842,6.975018,10.886293,560.470260,10.205287,355710.741655,0.979160,20.111065,4.964526,2.301760,0.075682,0.053610,92.419412,77.115109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500242,62.475466,72.588752,100.000000,23.109069,55.734177,60.734177,51.634195,12.379747,30.672431,27.871895,0.208051,17.556323,49.051904,54.636578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.430348,50.607780,70.072930,105.477797,83.604973,82.062101,54.860192,14.287167,68.135419,4.916078,50.629766,30.885959,104.525155,68.023473,103.607123,67.357696,67.500241,67.049424,-0.063411,0.032815,32.025740,-235.763264,76.000577,4.659133,16.394985,7.004119,6.641226,341.052246,10.183459,355701.140147,0.975917,20.060285,4.907114,2.297789,0.075741,0.053815,92.426573,77.103057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506779,62.472010,72.601871,100.000000,23.112628,55.734177,60.734177,51.585375,12.379747,30.672431,27.871895,0.206391,17.551383,49.009141,54.636637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.471988,50.615209,70.061309,105.481404,83.626019,82.050697,54.794231,14.278890,68.080236,4.916486,50.683780,30.839672,104.554096,68.064435,103.635707,67.596821,67.525646,67.001643,-0.063304,0.032768,32.025740,-235.770234,76.504455,4.659395,16.381769,6.958845,25.941718,1333.809777,10.151444,355717.586674,0.975094,19.955926,4.985228,2.292141,0.075388,0.052579,92.456915,77.103903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515324,62.476022,72.608512,100.000000,23.110602,55.734177,60.734177,51.660079,12.379747,30.672431,27.871895,0.208139,17.491702,48.793106,54.647455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.636220,50.624564,70.029271,105.493055,83.621807,82.053096,54.882237,14.284027,68.113811,4.917371,50.667683,30.818332,104.540010,68.003157,103.602433,67.574089,67.481471,66.876351,-0.063181,0.032771,32.025740,-235.762810,75.499150,4.660413,16.380056,6.986720,35.590852,1826.991723,10.211233,355750.956369,0.976663,20.147863,5.049757,2.302732,0.075184,0.052580,92.454827,77.106304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494014,62.440297,72.616304,100.000000,23.107789,55.734177,60.734177,51.633594,12.379747,30.672431,27.871895,0.207611,17.559028,49.475200,54.647465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.257486,50.647403,70.033396,105.506371,83.617405,82.055515,54.789568,14.282743,68.160904,4.918313,50.703697,30.851647,104.548181,67.873949,103.642560,67.448941,67.504100,66.916203,-0.063183,0.032785,32.025740,-235.767035,75.528213,4.660724,16.396896,6.988577,22.613377,1162.779974,10.189762,355649.877158,0.976293,20.088919,4.982697,2.299204,0.077524,0.053262,92.440429,77.127859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483423,62.469811,72.623081,100.000000,23.102501,55.734177,60.734177,51.535488,12.379747,30.672431,28.871895,0.208139,17.530738,48.956549,54.646708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.232236,50.647403,70.199524,105.506371,83.617967,82.061345,54.733769,14.279746,68.115741,4.918832,50.707609,30.815350,104.554227,68.046479,103.631844,67.641518,67.459691,67.031230,-0.063249,0.032779,32.025740,-235.769051,76.626538,4.661683,16.403045,6.977867,9.655069,496.969815,10.113136,355650.336200,0.969195,19.837174,4.917536,2.285833,0.075790,0.053223,92.397686,77.111101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.441140,62.453132,72.621540,100.000000,23.101601,55.734177,60.734177,51.758945,12.379747,30.672431,28.875080,0.209514,17.542296,48.711853,54.645292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.537322,50.659510,70.072292,105.521075,83.612896,82.070438,54.867294,14.293446,68.085803,4.919769,50.723145,30.771709,104.569712,68.022227,103.654939,67.441064,67.505394,67.096024,-0.063293,0.032775,32.025740,-235.754535,76.840923,4.662505,16.407787,7.026837,14.631037,751.262215,10.280260,355846.115255,0.983905,20.463779,4.929701,2.314581,0.075465,0.052443,92.388321,77.150535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437750,62.441340,72.624367,100.000000,23.120336,55.734177,60.734177,51.772693,12.379747,30.672431,28.885020,0.207787,17.553853,49.391343,54.644760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.394988,50.661161,70.047153,105.523017,83.590201,82.070748,54.776637,14.277748,68.003586,4.919704,50.753674,30.776641,104.561005,67.910996,103.660195,67.606598,67.484333,66.945326,-0.063278,0.032789,32.025740,-235.771376,76.672183,4.662230,16.407192,6.998403,15.773700,811.275222,10.321501,355951.783113,0.985857,20.504239,5.074447,2.322009,0.076472,0.054724,92.371091,77.156453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421624,62.423823,72.636108,100.000000,23.106931,55.734177,60.734177,51.592584,12.379747,30.672431,28.894806,0.205399,17.543233,49.264000,54.640689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.407131,50.683174,70.036455,105.535778,83.587698,82.071561,54.776886,14.287309,68.092578,4.919871,50.781158,30.882366,104.569494,67.990899,103.635554,67.617464,67.505622,67.051036,-0.063288,0.032827,32.025740,-235.764592,75.134509,4.662623,16.421670,6.983059,5.933295,305.160691,10.166851,355779.436265,0.973103,20.029222,5.085207,2.294644,0.075432,0.052883,92.392181,77.118254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400984,62.416826,72.630799,100.000000,23.097994,55.734177,60.734177,51.674460,12.379747,30.672431,28.904562,0.207568,17.505135,48.929212,54.647691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.606565,50.708489,70.049458,105.558249,83.595292,82.079305,54.784105,14.284741,68.091317,4.919727,50.756419,30.891980,104.583174,67.961829,103.655244,67.609517,67.477470,66.919997,-0.063147,0.032824,32.025740,-235.758993,76.143851,4.662517,16.393597,7.006427,22.272043,1145.342781,10.224631,355885.635981,0.979598,20.257664,4.974884,2.304563,0.077646,0.052078,92.414959,77.136911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418137,62.420306,72.638800,100.000000,23.097650,55.734177,60.734177,51.665558,12.379747,30.672431,28.915239,0.207919,17.550932,49.779340,54.721511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.554998,50.708489,70.097932,105.558249,83.602574,82.077877,54.863631,14.287024,68.032311,4.919770,50.687946,30.832699,104.565319,68.026929,103.649741,67.520043,67.483569,67.050914,-0.063094,0.032785,32.025740,-235.761447,76.577526,4.663074,16.401710,7.010412,36.107952,1854.164683,10.217979,355874.881574,0.979238,20.260296,5.045780,2.303290,0.076016,0.053405,92.423715,77.126895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390822,62.409092,72.613839,100.000000,23.103105,55.734177,60.734177,51.542683,12.379747,30.672431,28.926255,0.206478,17.548859,49.227242,54.643197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.355849,50.688402,70.100006,105.554920,83.623530,82.058037,54.738552,14.281887,68.112324,4.920128,50.677095,30.853227,104.586321,67.978932,103.660790,67.543264,67.474113,66.922040,-0.062968,0.032796,32.025740,-235.772465,76.389488,4.663334,16.425943,6.978642,16.784772,863.877421,10.134972,355873.488979,0.972445,19.968163,4.959642,2.288707,0.075240,0.051994,92.422209,77.132357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418507,62.436171,72.639599,100.000000,23.102410,55.734177,60.734177,51.568999,12.379747,30.672431,28.936068,0.209024,17.551455,48.744860,54.705775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.332065,50.672167,70.091109,105.538275,83.647566,82.069728,54.859664,14.288594,68.052512,4.919976,50.686531,30.872442,104.603835,67.959466,103.651178,67.654929,67.489663,66.910954,-0.062743,0.032806,32.025740,-235.765104,75.858913,4.663217,16.406687,7.013459,9.465060,486.071570,10.165762,355886.244799,0.972770,20.050094,5.067727,2.294156,0.076205,0.053783,92.493509,77.126337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426781,62.467124,72.636443,100.000000,23.100304,55.734177,60.734177,51.685265,12.379747,30.672431,28.946226,0.207919,17.526736,49.234203,54.651251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.575523,50.670516,70.049882,105.538830,83.667128,82.087258,54.823638,14.284313,68.114587,4.920612,50.677771,30.832424,104.575990,68.113208,103.659629,67.432094,67.448149,66.996782,-0.062517,0.032803,32.025740,-235.763178,76.191718,4.664010,16.387034,6.974820,19.949608,1025.171458,10.250269,355894.189512,0.981542,20.347413,4.964783,2.309275,0.076491,0.053368,92.482688,77.144949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431832,62.508222,72.643571,100.000000,23.100326,55.734177,60.734177,51.697787,12.379747,30.672431,28.955706,0.208051,17.551419,49.038712,54.641574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.503785,50.679321,70.087933,105.548817,83.696242,82.101708,54.780732,14.291876,67.994833,4.920379,50.695626,30.801815,104.598405,68.044541,103.644942,67.539237,67.504044,67.086292,-0.062478,0.032794,32.025740,-235.756268,77.058802,4.663460,16.410653,6.999179,6.755928,347.445884,10.260161,355917.100998,0.980297,20.369193,4.939556,2.310793,0.075530,0.052052,92.484842,77.138090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461818,62.535526,72.654876,100.000000,23.097467,55.734177,60.734177,51.676134,12.379747,30.672431,28.968863,0.207218,17.524734,49.346967,54.643197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.351170,50.679321,70.115737,105.548817,83.732789,82.117544,54.844286,14.295158,68.111704,4.920142,50.659726,30.886641,104.600377,68.081685,103.661691,67.459726,67.482361,67.105082,-0.062724,0.032756,32.025740,-235.755763,75.484828,4.663759,16.411014,7.009240,16.234468,833.943573,10.148601,355929.016843,0.972803,19.979498,5.055955,2.291044,0.076145,0.052799,92.469032,77.141748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453491,62.558110,72.651108,100.000000,23.101653,55.734177,60.734177,51.591965,12.379747,30.672431,28.979083,0.208980,17.601309,48.779440,54.732339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.518992,50.668865,70.120175,105.547430,83.731062,82.125819,54.800451,14.283599,68.105538,4.919317,50.635284,30.847142,104.579978,68.060147,103.654039,67.493964,67.438276,67.021697,-0.062761,0.032751,32.025740,-235.769936,76.518954,4.663065,16.418929,6.982951,34.966861,1797.639115,10.188648,355954.726018,0.976204,20.102396,5.078080,2.297680,0.075545,0.052597,92.443181,77.117082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404842,62.563903,72.644098,100.000000,23.099830,55.734177,60.734177,51.679519,12.379747,30.672431,28.988773,0.208891,17.579817,49.168850,54.643777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.679847,50.663912,70.100587,105.541604,83.710207,82.134257,54.856481,14.291876,68.146176,4.918046,50.642686,30.900902,104.588677,68.111611,103.679122,67.487736,67.457229,67.041074,-0.062816,0.032731,32.025740,-235.762639,75.585641,4.662192,16.407841,6.967103,33.188972,1704.495441,10.262262,356134.795900,0.980500,20.345808,5.116130,2.310149,0.076557,0.054508,92.408635,77.144876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409334,62.586433,72.664180,100.000000,23.097629,55.734177,60.734177,51.578651,12.379747,30.672431,28.998643,0.206695,17.593971,49.106525,54.656965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.495642,50.653731,70.118916,105.541327,83.684259,82.142369,54.916051,14.285454,68.171624,4.917557,50.665042,30.892531,104.625206,68.049897,103.696538,67.531186,67.495511,67.038244,-0.062792,0.032723,32.025740,-235.768897,76.317187,4.661649,16.426250,7.005742,15.513605,795.872368,10.190344,356138.492992,0.975595,20.067737,5.087552,2.297591,0.076274,0.053586,92.433296,77.147756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413743,62.581249,72.676589,100.000000,23.097074,55.734177,60.734177,51.479900,12.379747,30.672431,29.008307,0.208536,17.554088,48.783120,54.642548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.336928,50.653731,70.148046,105.541327,83.674322,82.138102,54.923958,14.287309,68.164000,4.916557,50.601035,30.892762,104.607264,68.035067,103.668987,67.571993,67.487713,66.969742,-0.062572,0.032711,32.025740,-235.763448,77.008877,4.660622,16.443631,6.984845,10.167374,521.527196,10.117814,356059.141033,0.969226,19.807344,5.085490,2.284907,0.078445,0.055420,92.395399,77.128936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397134,62.547340,72.659324,100.000000,23.099978,55.734177,60.734177,51.581641,12.379747,30.672431,29.017728,0.207349,17.527529,48.950526,54.643846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.642804,50.643275,70.141677,105.535501,83.665100,82.136749,54.773432,14.282743,68.182478,4.916240,50.634389,30.877474,104.585777,68.018722,103.677016,67.574760,67.429902,67.022310,-0.062370,0.032730,32.025740,-235.768832,76.431950,4.659858,16.433606,7.024620,20.493536,1054.088137,10.201886,356120.456372,0.974498,20.089770,5.044743,2.299309,0.076738,0.053979,92.361870,77.126495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402577,62.510125,72.669279,100.000000,23.104180,55.734177,60.734177,51.669997,12.379747,30.672431,29.027041,0.208227,17.597739,48.921398,54.637306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.489095,50.642175,70.118459,105.534391,83.680581,82.158152,54.864898,14.283456,68.103271,4.915124,50.613604,30.875589,104.601037,68.046754,103.652768,67.552983,67.419385,67.093870,-0.062391,0.032736,32.025740,-235.766158,76.036187,4.658431,16.404090,7.026423,12.392004,636.322051,10.276117,356195.233142,0.979753,20.342983,4.992805,2.312299,0.077530,0.054009,92.385208,77.152716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395216,62.455812,72.666684,100.000000,23.103709,55.734177,60.734177,51.484359,12.379747,30.672431,29.036534,0.206131,17.584685,49.559602,54.645400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.502769,50.643275,70.111183,105.543546,83.688317,82.170945,54.762414,14.286311,68.151234,4.914114,50.640809,30.971195,104.583979,68.004295,103.654053,67.616139,67.457041,67.074360,-0.062252,0.032714,32.025740,-235.763957,75.355080,4.657635,16.434976,6.996709,-2.491055,-128.153559,10.141013,356107.639860,0.971931,19.845439,5.096461,2.289010,0.075243,0.052765,92.400367,77.147982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404857,62.420732,72.667302,100.000000,23.099615,55.734177,60.734177,51.574789,12.379747,30.672431,29.045981,0.209514,17.595269,48.701701,54.643954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.562175,50.643275,70.131252,105.543546,83.701420,82.164881,54.840169,14.290021,68.147099,4.913158,50.650366,30.810681,104.590381,68.031398,103.678432,67.595076,67.415702,66.976861,-0.062069,0.032693,32.025740,-235.764984,76.757061,4.656285,16.425384,7.024818,10.632717,546.229886,10.206324,356294.891830,0.975791,20.088637,5.169341,2.299788,0.076378,0.053230,92.409527,77.134674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401143,62.386002,72.679156,100.000000,23.100716,55.734177,60.734177,51.562815,12.379747,30.672431,29.055498,0.208846,17.579619,49.513714,54.738397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.575060,50.656208,70.145644,105.552424,83.695750,82.160308,54.869083,14.282743,68.123804,4.911247,50.688282,30.979485,104.621451,68.149917,103.683195,67.522770,67.458101,67.085158,-0.061835,0.032713,32.025740,-235.764911,76.393934,4.654621,16.424988,7.014523,31.478760,1616.292306,10.200706,356287.967016,0.977303,20.067968,5.114687,2.298519,0.076041,0.053736,92.403418,77.125576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427687,62.298453,72.677870,100.000000,23.100704,55.734177,60.734177,51.529094,12.379747,30.672431,29.068632,0.207392,17.595810,48.687451,54.651458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.564517,50.673543,70.131356,105.571288,83.707595,82.150489,54.709138,14.276749,68.244801,4.910708,50.592974,31.116436,104.606365,68.024997,103.665691,67.622223,67.395705,67.008807,-0.061720,0.032725,32.025740,-235.778256,76.948717,4.654021,16.444569,7.009168,17.077684,879.425585,10.177602,356292.307865,0.973819,19.973470,5.071026,2.294708,0.077037,0.052713,92.411930,77.116135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399104,62.225653,72.670033,100.000000,23.104613,55.734177,60.734177,51.513665,12.379747,30.672431,29.078870,0.207655,17.566907,48.732473,54.650445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.625438,50.661986,70.216769,105.566295,83.725537,82.165449,54.851884,14.296728,68.295506,4.909864,50.465544,31.117248,104.630092,68.216086,103.716204,67.761013,67.452276,67.167377,-0.061421,0.032700,32.025740,-235.754193,76.385077,4.653040,16.429639,7.013405,9.395818,482.584131,10.174327,356216.556641,0.972844,19.965926,5.123034,2.294211,0.076195,0.053529,92.424037,77.141212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.389350,62.212464,72.683660,100.000000,23.104708,55.734177,60.734177,51.512476,12.379747,30.672431,29.088809,0.208007,17.551888,49.058340,54.645056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.692822,50.592095,70.237192,105.522739,83.747963,82.182936,54.857710,14.287024,68.340227,4.908963,50.315753,31.078792,104.617906,68.172847,103.715181,67.728818,67.372378,67.260841,-0.061313,0.032731,32.025740,-235.761447,75.094413,4.652195,16.438042,7.006247,14.020148,720.020578,10.175709,356290.460377,0.975972,20.000015,5.118884,2.294535,0.075633,0.052690,92.427271,77.153968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394514,62.130556,72.681179,100.000000,23.111329,55.734177,60.734177,51.462876,12.379747,30.672431,29.098265,0.205959,17.552375,49.002895,54.647976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
