OSU 80 Ton Compressor Load Stand
30.742932,50.592095,70.260595,105.522739,83.754697,82.217813,54.894604,14.281316,68.259011,4.907750,50.304122,30.980819,104.619349,68.284593,103.729402,67.816660,67.438310,67.156862,-0.061022,0.032734,32.025740,-235.770259,76.495949,4.651029,16.455062,7.000639,20.853153,1070.217540,10.165859,356228.877957,0.971513,19.891705,5.200456,2.292760,0.077308,0.053475,92.404000,77.152091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423422,62.103589,72.705764,100.000000,23.120624,55.734177,60.734177,51.411948,12.379747,30.672431,29.105456,0.207655,17.600101,48.872729,54.647622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.504367,50.501569,70.292799,105.438958,83.798525,82.248805,54.873602,14.286311,68.300779,4.906277,50.279733,30.990850,104.596311,68.212866,103.722302,67.758093,67.441309,67.093949,-0.061033,0.032696,32.025740,-235.767878,75.275458,4.650054,16.442639,7.012197,13.282677,681.949373,10.140528,356317.414432,0.969172,19.714968,5.361662,2.288391,0.076460,0.053604,92.398827,77.153822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430156,62.071008,72.718257,100.000000,23.123485,55.734177,60.734177,51.374116,12.379747,30.672431,29.111299,0.209336,17.558289,49.235780,54.643984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.770703,50.450665,70.264702,105.398178,83.832895,82.280204,54.757293,14.288308,68.355730,4.905272,50.270171,31.006817,104.582508,68.184928,103.706085,67.661326,67.424390,67.237803,-0.061006,0.032723,32.025740,-235.758039,76.767912,4.649357,16.456937,6.991985,-2.620739,-134.837817,10.127150,356343.056512,0.967243,19.635629,5.205269,2.285423,0.076326,0.052939,92.405434,77.182764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434467,62.069074,72.724189,100.000000,23.127223,55.734177,60.734177,51.506275,12.379747,30.672431,29.118701,0.206651,17.623829,48.769049,54.648016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.363403,50.422600,70.259204,105.395404,83.867687,82.302617,54.904737,14.283171,68.221641,4.904299,50.327534,30.927283,104.561550,68.240808,103.709453,67.722358,67.432268,67.232666,-0.061103,0.032728,32.025740,-235.763830,76.739280,4.648149,16.465628,7.042506,8.232472,422.425815,10.238104,356499.533552,0.975857,19.923716,5.147485,2.304352,0.075912,0.054014,92.386001,77.176564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438385,62.044961,72.730365,100.000000,23.128217,55.734177,60.734177,51.342164,12.379747,30.672431,29.123974,0.206002,17.626101,48.907609,54.651261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.430425,50.437733,70.295535,105.412604,83.915156,82.329944,54.763144,14.292161,68.257108,4.903554,50.404030,31.033899,104.587996,68.246690,103.713577,67.849996,67.439878,67.195459,-0.060996,0.032753,32.025740,-235.759577,75.950913,4.647706,16.460219,7.036069,31.974424,1644.918365,10.119914,356471.922227,0.969134,19.450272,5.289616,2.283494,0.076599,0.052646,92.408353,77.191083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458866,62.100391,72.737515,100.000000,23.132482,55.734177,60.734177,51.422264,12.379747,30.672431,29.131668,0.207655,17.586434,48.970979,54.646845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.457436,50.437733,70.270756,105.412604,83.939824,82.349768,54.811580,14.295444,68.314161,4.903082,50.421301,30.895373,104.544274,68.182739,103.678977,67.662268,67.409472,67.153687,-0.060886,0.032769,32.025740,-235.754987,75.839331,4.647440,16.465664,7.008338,10.522572,540.853418,10.298668,356737.526522,0.980595,20.069541,5.277270,2.313944,0.075986,0.053068,92.399835,77.151967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422055,62.107237,72.723011,100.000000,23.136003,55.734177,60.734177,51.531195,12.379747,30.672431,29.138462,0.206738,17.607494,49.993127,54.644013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.658019,50.468000,70.239658,105.442287,83.968582,82.357629,54.824096,14.288737,68.247146,4.902388,50.492818,30.901011,104.573867,68.147732,103.675471,67.826525,67.403025,67.170323,-0.060849,0.032777,32.025740,-235.760061,75.876351,4.646734,16.435968,7.051882,15.128507,777.418005,10.279368,356825.127421,0.981179,19.977694,5.237293,2.310041,0.075392,0.053045,92.469979,77.144769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426298,62.108585,72.742246,100.000000,23.135938,55.734177,60.734177,51.511260,12.379747,30.672431,29.145890,0.207218,17.569107,49.502085,54.642951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.641212,50.504871,70.213166,105.469752,83.987891,82.353697,54.755581,14.285454,68.225068,4.901564,50.535636,30.884734,104.557236,68.192053,103.653625,67.677866,67.369938,67.153981,-0.060985,0.032771,32.025740,-235.767427,76.656557,4.646080,16.422950,7.024349,20.537692,1056.703716,10.265673,356942.762261,0.979619,19.934631,5.231342,2.307179,0.074935,0.053513,92.490391,77.140446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434308,62.102424,72.727974,100.000000,23.134979,55.734177,60.734177,51.385814,12.379747,30.672431,29.152796,0.208846,17.555873,49.655432,54.637394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.433003,50.548896,70.268526,105.494997,84.024261,82.364788,54.936505,14.293018,68.145356,4.900786,50.606624,30.893759,104.554039,68.077909,103.672784,67.793810,67.382537,67.103758,-0.060951,0.032769,32.025740,-235.754963,76.490520,4.645555,16.449779,7.004696,3.746105,192.109555,10.174390,356915.244226,0.972713,19.646033,5.252270,2.291070,0.076615,0.054306,92.490906,77.187465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407726,62.155192,72.750009,100.000000,23.134845,55.734177,60.734177,51.393703,12.379747,30.672431,29.161244,0.206218,17.576806,49.100043,54.646137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.634655,50.548896,70.227507,105.494997,84.068752,82.378868,54.878515,14.281601,68.233636,4.899864,50.651689,30.932861,104.605467,68.160554,103.681961,67.615830,67.419921,67.141313,-0.060972,0.032794,32.025740,-235.769810,76.040043,4.644704,16.428702,7.007851,0.277583,14.250185,10.177483,356994.795806,0.974542,19.709560,5.271133,2.291462,0.076748,0.053903,92.581387,77.223193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448411,62.173195,72.783441,100.000000,23.141351,55.734177,60.734177,51.511994,12.379747,30.672431,29.170318,0.206608,17.551672,48.731905,54.640168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.477165,50.587693,70.213336,105.521075,84.062986,82.399480,54.694871,14.284313,68.265276,4.899170,50.646275,31.018253,104.569901,68.196800,103.654729,67.695304,67.366723,67.183203,-0.060902,0.032770,32.025740,-235.767915,76.449183,4.644034,16.410978,6.995014,14.635837,753.877794,10.280875,357177.302754,0.978672,20.084747,5.214802,2.308958,0.076300,0.052473,92.515565,77.178413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410127,62.136253,72.762830,100.000000,23.141163,55.734177,60.734177,51.388506,12.379747,30.672431,29.179659,0.207568,17.534110,49.854461,54.642085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.514405,50.609981,70.248145,105.534946,84.090373,82.413871,54.762535,14.270898,68.292558,4.898173,50.602290,31.083946,104.575085,68.124986,103.664312,67.823355,67.353708,67.222678,-0.060802,0.032784,32.025740,-235.780350,75.915292,4.643375,16.426105,6.990758,11.784203,606.242892,10.187090,357078.406639,0.972983,19.763989,5.210122,2.292420,0.077291,0.054452,92.551026,77.194758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408466,62.128713,72.742864,100.000000,23.142131,55.734177,60.734177,51.475582,12.379747,30.672431,29.188331,0.205959,17.569432,49.306410,54.649560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.598354,50.603652,70.342765,105.524959,84.124106,82.432040,54.762287,14.287595,68.428073,4.897423,50.508914,31.023322,104.610991,68.221839,103.667528,67.728411,67.400591,67.198401,-0.060794,0.032750,32.025740,-235.762673,75.737503,4.642478,16.442153,7.030696,10.024464,515.714798,10.256921,357370.086262,0.981980,20.053158,5.299783,2.303801,0.076986,0.052438,92.567865,77.170342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405167,62.102767,72.767125,100.000000,23.152922,55.734177,60.734177,51.431865,12.379747,30.672431,29.200936,0.207699,17.559948,49.414852,54.641751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.609907,50.552198,70.328181,105.484455,84.124115,82.440534,54.766949,14.288451,68.312562,4.896473,50.420451,31.141783,104.622017,68.184907,103.686157,67.701072,67.389492,67.168405,-0.060917,0.032752,32.025740,-235.762633,76.897439,4.641586,16.438961,6.997448,13.553462,697.206917,10.249252,357456.442109,0.979712,20.016152,5.347144,2.302131,0.076007,0.053188,92.567594,77.179118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400871,62.089218,72.771396,100.000000,23.162771,55.734177,60.734177,51.382434,12.379747,30.672431,29.209673,0.208713,17.569107,49.763671,54.651192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.867961,50.552198,70.308031,105.484455,84.141436,82.454329,54.759593,14.291020,68.383611,4.896327,50.382378,30.927173,104.598362,68.207760,103.700800,67.815933,67.383569,67.310871,-0.060776,0.032797,32.025740,-235.763005,76.386874,4.641155,16.458182,7.018561,20.717134,1065.858242,10.231396,357414.748874,0.977044,19.876366,5.279139,2.298907,0.075760,0.053095,92.556990,77.167913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383295,62.048449,72.753929,100.000000,23.164035,55.734177,60.734177,51.366997,12.379747,30.672431,29.216683,0.208404,17.599723,49.260657,54.644652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.451348,50.504320,70.331536,105.440623,84.176941,82.480279,54.794013,14.295872,68.496986,4.895600,50.345529,31.089427,104.590345,68.195600,103.707943,67.941715,67.369699,67.197700,-0.060687,0.032797,32.025740,-235.753743,76.963434,4.640222,16.466944,7.028550,5.112734,262.875497,10.223500,357408.230280,0.976546,19.806567,5.264135,2.297563,0.077782,0.054170,92.518456,77.171892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390309,62.053849,72.781504,100.000000,23.165615,55.734177,60.734177,51.204836,12.379747,30.672431,29.223301,0.207743,17.575327,48.983447,54.648567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.489899,50.469926,70.341643,105.423978,84.199034,82.486473,54.711632,14.278604,68.414016,4.895160,50.346165,30.987367,104.585531,68.172443,103.698731,67.800910,67.320385,67.170475,-0.060794,0.032812,32.025740,-235.775911,75.831303,4.640220,16.457983,7.012179,-0.795591,-40.967594,10.109589,357345.456649,0.968112,19.398208,5.393959,2.277702,0.076033,0.054511,92.530383,77.173335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409380,62.061359,72.796602,100.000000,23.174497,55.734177,60.734177,51.441718,12.379747,30.672431,29.230743,0.208227,17.598028,48.509657,54.646019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.547421,50.456168,70.351576,105.416765,84.220374,82.494188,54.721715,14.298012,68.372299,4.894493,50.371714,30.935465,104.603299,68.271681,103.708938,67.825044,67.366392,67.283420,-0.061190,0.032801,32.025740,-235.755522,76.357808,4.639445,16.466926,7.065729,15.038162,774.221186,10.297217,357641.959310,0.981854,20.010922,5.309421,2.309636,0.076022,0.054250,92.573048,77.184670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383869,62.067878,72.784422,100.000000,23.179090,55.734177,60.734177,51.409820,12.379747,30.672431,29.236747,0.208359,17.589247,49.567088,54.638850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.422109,50.456168,70.316576,105.416765,84.230144,82.491975,54.780731,14.283599,68.284666,4.894210,50.421197,30.928524,104.582849,68.197395,103.689257,67.837034,67.332797,67.243051,-0.061174,0.032822,32.025740,-235.766342,77.152662,4.639505,16.478754,7.048925,12.709227,653.613934,10.281856,357686.214950,0.981996,19.915108,5.335043,2.307047,0.076804,0.052531,92.542438,77.144871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376689,62.050582,72.773368,100.000000,23.181652,55.734177,60.734177,51.370888,12.379747,30.672431,29.243174,0.206478,17.566006,49.378092,54.641387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.700686,50.479281,70.286876,105.440345,84.227437,82.480578,54.771089,14.271897,68.332291,4.893866,50.465221,30.988457,104.580319,68.225935,103.692713,67.721026,67.357909,67.169971,-0.061069,0.032844,32.025740,-235.779351,76.684606,4.638939,16.466421,7.027360,5.734918,294.988995,10.259010,357607.745670,0.979899,19.809819,5.387276,2.303028,0.075053,0.052687,92.530450,77.176694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378207,62.066774,72.802047,100.000000,23.183849,55.734177,60.734177,51.435967,12.379747,30.672431,29.250645,0.207392,17.597938,49.237068,54.639115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.752434,50.502669,70.299724,105.465591,84.257055,82.489755,54.729460,14.290449,68.341364,4.893272,50.506700,31.084979,104.601190,68.207680,103.700836,67.732080,67.382594,67.189502,-0.061001,0.032828,32.025740,-235.759329,76.616030,4.638212,16.439358,7.030912,12.446099,640.681349,10.307569,357712.633634,0.983126,20.009396,5.385774,2.311364,0.076949,0.054742,92.508344,77.189579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377935,62.080323,72.814584,100.000000,23.187029,55.734177,60.734177,51.396121,12.379747,30.672431,29.260823,0.208492,17.596044,49.920998,54.637463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.932320,50.525507,70.351672,105.477797,84.291647,82.493533,54.723261,14.287880,68.359388,4.893000,50.472220,31.162167,104.605090,68.361663,103.706339,67.658616,67.363565,67.298427,-0.061033,0.032839,32.025740,-235.762551,76.284534,4.638402,16.436707,7.032787,20.144529,1037.086873,10.179713,357505.809269,0.973686,19.589694,5.297080,2.289424,0.077039,0.053462,92.544028,77.174880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400683,62.110390,72.812216,100.000000,23.192864,55.734177,60.734177,51.221168,12.379747,30.672431,29.268241,0.206478,17.573308,49.084308,54.648567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.568627,50.524132,70.364386,105.476133,84.364766,82.498872,54.734250,14.274466,68.375883,4.892271,50.410481,31.083615,104.601233,68.276925,103.697286,67.882661,67.302250,67.213676,-0.060996,0.032845,32.025740,-235.777272,77.049224,4.637390,16.448535,6.986557,19.747696,1016.452861,10.161254,357506.575999,0.972837,19.531170,5.289392,2.285989,0.077178,0.052271,92.510344,77.192848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399988,62.111784,72.822005,100.000000,23.199354,55.734177,60.734177,51.101077,12.379747,30.672431,29.276614,0.205786,17.582612,48.736890,54.642292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.527778,50.524132,70.361652,105.476133,84.418288,82.514464,54.756586,14.288451,68.362084,4.891072,50.363015,31.037011,104.598638,68.294509,103.707864,67.746706,67.340750,67.291489,-0.061069,0.032826,32.025740,-235.759366,77.117377,4.636734,16.446282,7.026134,12.353419,635.595501,10.093570,357484.442365,0.966996,19.270085,5.403148,2.274374,0.075355,0.052440,92.517016,77.197582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361574,62.129582,72.806913,100.000000,23.206544,55.734177,60.734177,51.302123,12.379747,30.672431,29.284318,0.206304,17.594079,48.884571,54.651901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.600695,50.487811,70.366758,105.428417,84.453264,82.533597,54.674108,14.286739,68.323761,4.889674,50.367489,31.021491,104.580544,68.295578,103.688546,67.808229,67.341417,67.263821,-0.061279,0.032811,32.025740,-235.765326,77.133612,4.635330,16.430523,6.996853,1.720382,88.648875,10.254354,357784.320225,0.979165,19.844072,5.390769,2.301850,0.076084,0.053164,92.534238,77.163680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.360585,62.108898,72.807163,100.000000,23.209185,55.734177,60.734177,51.314266,12.379747,30.672431,29.290891,0.208536,17.567015,49.830170,54.640286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.470447,50.462772,70.391823,105.402617,84.466905,82.528946,54.726614,14.283742,68.373228,4.888188,50.408348,30.980322,104.582030,68.283093,103.697221,67.735152,67.336770,67.293962,-0.061164,0.032812,32.025740,-235.766036,77.116094,4.634005,16.438961,7.008392,-2.173284,-111.878846,10.273794,357815.639519,0.980351,19.909025,5.419932,2.304840,0.076112,0.054551,92.537405,77.147977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373760,62.145224,72.822810,100.000000,23.214067,55.734177,60.734177,51.264064,12.379747,30.672431,29.298090,0.207963,17.581674,49.799222,54.645292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.691107,50.458920,70.390867,105.405668,84.486633,82.528703,54.719734,14.289735,68.410111,4.887313,50.419787,31.076143,104.574404,68.343560,103.689983,67.772926,67.315175,67.143081,-0.061117,0.032845,32.025740,-235.761512,76.512853,4.632599,16.442315,7.012323,2.342733,120.617063,10.244219,357821.572958,0.979470,19.756808,5.395213,2.299515,0.075145,0.052996,92.539470,77.175178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.353775,62.171976,72.829886,100.000000,23.222821,55.734177,60.734177,51.335063,12.379747,30.672431,29.304241,0.208802,17.578591,49.124400,54.645872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.847714,50.458920,70.369489,105.405668,84.498649,82.543163,54.704089,14.291305,68.366082,4.885935,50.426954,31.071215,104.569394,68.298836,103.678179,67.816056,67.319331,67.288140,-0.061193,0.032870,32.025740,-235.761740,76.734687,4.631255,16.446498,7.005814,14.028852,722.490847,10.304441,357849.718465,0.982886,19.938940,5.426062,2.310167,0.076930,0.053328,92.524509,77.157069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.339007,62.204827,72.800104,100.000000,23.224143,55.734177,60.734177,51.196331,12.379747,30.672431,29.310928,0.207919,17.557982,49.549450,54.649550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.531780,50.478731,70.386757,105.418429,84.523082,82.554441,54.799806,14.287167,68.613147,4.884946,50.412799,31.147971,104.573606,68.260835,103.686789,67.898622,67.327843,67.303264,-0.061096,0.032897,32.025740,-235.765715,75.514363,4.630276,16.456919,7.049826,15.763413,810.403362,10.207684,357761.630122,0.975446,19.584509,5.316407,2.293526,0.076149,0.052883,92.459607,77.181530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327613,62.236055,72.813938,100.000000,23.228626,55.734177,60.734177,51.096570,12.379747,30.672431,29.318334,0.207568,17.588850,48.886900,54.648468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.586635,50.480382,70.409913,105.427307,84.546046,82.566680,54.803431,14.287309,68.374180,4.883272,50.410967,31.156235,104.561847,68.248218,103.659441,67.884585,67.302313,67.270268,-0.061080,0.032889,32.025740,-235.763122,76.181825,4.628803,16.453584,7.019066,6.069023,311.990258,10.137584,357739.294012,0.970599,19.336875,5.438440,2.281190,0.075064,0.053022,92.474831,77.156291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286296,62.247157,72.796840,100.000000,23.235864,55.734177,60.734177,51.272101,12.379747,30.672431,29.325399,0.206304,17.606520,48.757424,54.659670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.576377,50.480107,70.442980,105.420094,84.582646,82.573071,54.742352,14.289593,68.469133,4.882656,50.346200,31.167940,104.563986,68.272258,103.683544,67.844005,67.312096,67.321034,-0.061245,0.032915,32.025740,-235.762799,76.567206,4.628153,16.445668,6.995482,11.085277,570.496646,10.280177,357958.760526,0.979807,19.857257,5.443074,2.305360,0.077474,0.054446,92.468568,77.177484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291431,62.280812,72.806562,100.000000,23.245992,55.734177,60.734177,51.227559,12.379747,30.672431,29.334895,0.205571,17.586434,49.526893,54.638761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.730005,50.458920,70.409672,105.406501,84.609339,82.581808,54.883281,14.284741,68.426036,4.882501,50.350576,31.169748,104.596572,68.377990,103.688626,67.804439,67.274793,67.324181,-0.061206,0.032899,32.025740,-235.769284,77.104041,4.627948,16.432416,7.039909,18.776724,963.850662,10.261902,358023.550929,0.978013,19.771709,5.439922,2.301983,0.075546,0.052312,92.481249,77.193271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274706,62.323831,72.818295,100.000000,23.254262,55.734177,60.734177,51.218488,12.379747,30.672431,29.341973,0.206261,17.558217,49.741580,54.644770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.531743,50.458920,70.413250,105.406501,84.622355,82.590215,54.775641,14.290449,68.395462,4.882170,50.372379,31.074907,104.588707,68.361450,103.715087,67.876153,67.302125,67.329073,-0.061334,0.032876,32.025740,-235.763903,77.508509,4.627769,16.469360,7.055361,15.256398,784.683502,10.273019,358041.760901,0.979531,19.787731,5.474262,2.303837,0.076845,0.053257,92.471414,77.189021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251562,62.355770,72.802030,100.000000,23.257324,55.734177,60.734177,51.116538,12.379747,30.672431,29.348276,0.205528,17.606466,49.973120,54.646039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.698095,50.442961,70.434915,105.388191,84.621270,82.586663,54.719344,14.289593,68.483679,4.882056,50.411383,31.090295,104.571381,68.361248,103.707719,67.952875,67.338931,67.333114,-0.061216,0.032853,32.025740,-235.756264,76.054724,4.627594,16.451871,7.004299,-1.055357,-54.336108,10.200555,358034.500904,0.971848,19.522911,5.514300,2.291235,0.075609,0.052679,92.506761,77.217591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261341,62.405827,72.826198,100.000000,23.262210,55.734177,60.734177,51.228207,12.379747,30.672431,29.354538,0.209380,17.641968,49.454594,54.736666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.844234,50.447639,70.440606,105.388191,84.642393,82.570553,54.757843,14.286596,68.473654,4.881881,50.432879,30.995683,104.566821,68.355634,103.673605,67.767831,67.322261,67.278370,-0.061277,0.032815,32.025740,-235.760078,76.346229,4.626830,16.468621,7.057345,17.437453,897.153398,10.288916,358131.847229,0.980618,19.837506,5.491218,2.306231,0.075460,0.053107,92.505122,77.177659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232918,62.418625,72.809633,100.000000,23.272225,55.734177,60.734177,51.120438,12.379747,30.672431,29.361075,0.206348,17.595215,50.060918,54.732113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.470357,50.467725,70.422868,105.402617,84.634249,82.557439,54.755739,14.281316,68.440917,4.881441,50.455431,31.025002,104.556164,68.352481,103.680103,67.976868,67.279166,67.303453,-0.061222,0.032789,32.025740,-235.767482,75.436396,4.626708,16.475779,7.003254,6.670944,343.231896,10.219028,357958.799720,0.975862,19.557478,5.457923,2.294439,0.076724,0.053356,92.516219,77.213640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253382,62.425857,72.800308,100.000000,23.278719,55.734177,60.734177,51.025099,12.379747,30.672431,29.367807,0.208669,17.603834,48.806086,54.734001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.653191,50.467725,70.413832,105.402617,84.621110,82.555480,54.790608,14.291163,68.502246,4.881210,50.459904,31.161875,104.547457,68.301310,103.681366,67.888438,67.348919,67.300730,-0.061298,0.032759,32.025740,-235.759759,77.866214,4.626253,16.468044,7.018201,26.276297,1351.101660,10.154740,357843.239065,0.970058,19.331086,5.427017,2.283753,0.075554,0.052293,92.525356,77.211831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273800,62.439324,72.807174,100.000000,23.277328,55.734177,60.734177,51.236368,12.379747,30.672431,29.375154,0.206738,17.593646,49.211816,54.737315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.813271,50.484784,70.399778,105.421758,84.635563,82.562083,54.770305,14.278747,68.508136,4.880791,50.418579,31.198191,104.551735,68.423362,103.665286,67.733417,67.304411,67.293701,-0.061405,0.032731,32.025740,-235.772827,75.456180,4.626054,16.449671,7.038918,34.255513,1762.038179,10.313669,358064.882046,0.982717,19.944034,5.491914,2.311193,0.076488,0.053939,92.539122,77.197453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259566,62.459307,72.810092,100.000000,23.284898,55.734177,60.734177,51.116206,12.379747,30.672431,29.382602,0.206825,17.598533,49.425959,54.642705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.769278,50.485885,70.463939,105.433133,84.649824,82.567823,54.946641,14.282457,68.512990,4.880854,50.380437,31.009900,104.576608,68.422165,103.666237,67.805741,67.319229,67.391601,-0.061295,0.032750,32.025740,-235.770587,76.454833,4.625866,16.481819,7.021122,9.652943,494.935476,10.231735,357857.211025,0.975809,19.653414,5.419795,2.297113,0.076947,0.052785,92.536132,77.182889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292949,62.499241,72.808687,100.000000,23.295928,55.734177,60.734177,51.006893,12.379747,30.672431,29.389756,0.205915,17.629707,49.491274,54.725917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.546914,50.458370,70.452750,105.409552,84.662782,82.593656,54.732738,14.273039,68.463529,4.880472,50.333622,31.091122,104.572773,68.371850,103.675573,67.909267,67.319668,67.375164,-0.061064,0.032752,32.025740,-235.778209,76.421430,4.625523,16.469631,7.049574,16.780166,863.732111,10.160809,357888.870476,0.970868,19.417120,5.458194,2.284723,0.076531,0.054423,92.523219,77.199781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286047,62.467163,72.793821,100.000000,23.303612,55.734177,60.734177,51.019703,12.379747,30.672431,29.396955,0.208359,17.613840,49.127529,54.649452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.749775,50.446813,70.425433,105.388468,84.704689,82.610856,54.733475,14.285454,68.579074,4.880995,50.369136,31.138461,104.574527,68.320631,103.676930,67.815746,67.308915,67.309223,-0.061038,0.032745,32.025740,-235.763670,75.677768,4.625916,16.483027,7.041153,8.935139,459.915780,10.192089,357916.021165,0.969302,19.487745,5.528420,2.290075,0.074737,0.052746,92.518030,77.197791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296180,62.464818,72.807123,100.000000,23.309145,55.734177,60.734177,51.074900,12.379747,30.672431,29.405365,0.208980,17.596261,49.496494,54.643207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.755747,50.446813,70.438804,105.388468,84.706560,82.614732,54.805357,14.279746,68.456671,4.881112,50.381957,30.996793,104.555403,68.436957,103.682934,67.797651,67.306578,67.390033,-0.060996,0.032731,32.025740,-235.770032,76.806829,4.626150,16.473724,6.999954,16.172063,831.327994,10.289489,358112.264062,0.980905,19.812826,5.513709,2.306379,0.076731,0.053767,92.535971,77.199184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320282,62.453948,72.794875,100.000000,23.314105,55.734177,60.734177,51.004255,12.379747,30.672431,29.411703,0.208581,17.675270,49.383350,54.709798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.520399,50.447914,70.464759,105.388468,84.728571,82.618452,54.916144,14.284883,68.521136,4.880575,50.370541,31.078276,104.540759,68.369626,103.688633,68.034381,67.289907,67.390599,-0.061080,0.032756,32.025740,-235.766854,75.946898,4.625826,16.472065,7.032409,37.496434,1923.622835,10.197974,358085.844271,0.974152,19.479520,5.467180,2.290275,0.075615,0.053436,92.506036,77.209036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307937,62.442757,72.805605,100.000000,23.320133,55.734177,60.734177,50.992510,12.379747,30.672431,29.418332,0.207436,17.599380,48.798898,54.645360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.604763,50.447364,70.439956,105.388191,84.752394,82.636728,54.810546,14.280602,68.529113,4.881031,50.357628,31.154401,104.529420,68.361910,103.673286,67.845934,67.294234,67.308289,-0.061046,0.032742,32.025740,-235.772606,77.446941,4.626054,16.454792,7.026170,18.602007,956.149235,10.198311,358104.220532,0.972718,19.470072,5.539710,2.290265,0.076276,0.052431,92.566022,77.205085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297374,62.426664,72.784263,100.000000,23.329346,55.734177,60.734177,51.122390,12.379747,30.672431,29.424942,0.206738,17.592546,48.893880,54.726871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.562754,50.449840,70.441946,105.391243,84.762068,82.658285,54.728379,14.280888,68.419732,4.880697,50.415666,31.004757,104.562906,68.400637,103.688452,67.896417,67.292798,67.350038,-0.061159,0.032739,32.025740,-235.771177,76.043245,4.626101,16.426845,7.011511,9.936397,511.500810,10.306169,358267.672612,0.978806,19.844546,5.556872,2.308776,0.077613,0.053353,92.560584,77.251801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.345953,62.454709,72.821298,100.000000,23.333928,55.734177,60.734177,51.064246,12.379747,30.672431,29.431529,0.206999,17.597811,49.683568,54.641407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.652071,50.449840,70.430079,105.391243,84.800706,82.664997,54.929400,14.285740,68.462501,4.880300,50.407251,31.063051,104.551089,68.388149,103.675820,67.922945,67.268265,67.333342,-0.061159,0.032730,32.025740,-235.765835,75.775132,4.626031,16.436725,7.045733,21.030694,1078.645517,10.267130,358295.274492,0.978018,19.709900,5.481049,2.301601,0.077082,0.054595,92.592135,77.211916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315374,62.445231,72.810568,100.000000,23.339314,55.734177,60.734177,51.081274,12.379747,30.672431,29.438222,0.207831,17.592042,49.662480,54.644544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.510122,50.464973,70.458409,105.395126,84.786896,82.670318,54.727081,14.287024,68.544360,4.879146,50.457761,31.075868,104.567010,68.346411,103.694158,67.872239,67.317672,67.362704,-0.061222,0.032714,32.025740,-235.760793,76.022787,4.624905,16.417036,6.980283,8.194543,421.844575,10.288638,358415.926442,0.981187,19.779113,5.518757,2.304830,0.075857,0.053379,92.627588,77.226609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331955,62.455250,72.829886,100.000000,23.345806,55.734177,60.734177,51.020560,12.379747,30.672431,29.445344,0.206782,17.547308,49.703718,54.642587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.576004,50.485060,70.417592,105.408997,84.792000,82.676598,54.731364,14.274466,68.509902,4.878227,50.474400,31.147940,104.551967,68.390126,103.665917,67.813558,67.264165,67.334475,-0.061298,0.032714,32.025740,-235.774332,76.780664,4.624367,16.441323,7.010394,-2.317443,-119.289653,10.248238,358435.551909,0.974631,19.637305,5.528788,2.297727,0.075723,0.052587,92.605534,77.193052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.320025,62.465831,72.813939,100.000000,23.350319,55.734177,60.734177,51.096683,12.379747,30.672431,29.452205,0.206912,17.583856,49.310473,54.642007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.592527,50.507072,70.396488,105.422036,84.795701,82.673751,54.839912,14.281030,68.453870,4.877047,50.491068,31.113083,104.567452,68.295595,103.687813,67.799588,67.306412,67.298433,-0.061253,0.032711,32.025740,-235.772995,76.887898,4.622929,16.425150,7.016794,5.227330,268.542585,10.316399,358473.538201,0.983198,19.877961,5.504884,2.309345,0.075262,0.052122,92.619482,77.215066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.335738,62.471624,72.813321,100.000000,23.356146,55.734177,60.734177,51.047151,12.379747,30.672431,29.459907,0.209246,17.549562,49.890299,54.633234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.592027,50.507072,70.442417,105.422036,84.793777,82.671419,54.819665,14.290734,68.548071,4.875824,50.482462,31.207255,104.554954,68.358137,103.659326,68.046588,67.268789,67.318911,-0.061156,0.032718,32.025740,-235.761167,76.454626,4.622118,16.430379,6.993373,17.657892,907.470404,10.281569,358568.653350,0.980980,19.793276,5.533870,2.303034,0.075617,0.052436,92.628213,77.207908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370892,62.485296,72.807781,100.000000,23.362627,55.734177,60.734177,51.029387,12.379747,30.672431,29.467877,0.207831,17.566348,49.690486,54.650612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.826567,50.507622,70.507773,105.413713,84.819079,82.691726,54.872438,14.283314,68.594748,4.874147,50.356940,31.342129,104.571396,68.444123,103.678586,68.006409,67.268584,67.368135,-0.061122,0.032717,32.025740,-235.766627,75.975676,4.620706,16.418388,6.977416,27.798573,1427.244070,10.270888,358507.171735,0.978492,19.789039,5.460306,2.301101,0.077213,0.053789,92.699552,77.217169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409607,62.505910,72.830736,100.000000,23.375006,55.734177,60.734177,51.012899,12.379747,30.672431,29.477874,0.206912,17.596495,49.085113,54.656198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.900373,50.503220,70.491075,105.407333,84.853000,82.714587,54.900501,14.288023,68.505481,4.872904,50.249823,31.149964,104.534858,68.478605,103.676336,68.004436,67.224950,67.460994,-0.061132,0.032719,32.025740,-235.764695,75.923117,4.619555,16.420624,7.012125,16.293583,836.123222,10.278864,358554.208425,0.978843,19.789835,5.515724,2.302640,0.076534,0.053725,92.657181,77.160457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388166,62.440748,72.808472,100.000000,23.386332,55.734177,60.734177,50.851643,12.379747,30.672431,29.485224,0.206869,17.539808,49.457831,54.648281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.674472,50.444337,70.503945,105.354624,84.853583,82.721634,54.907554,14.285026,68.471594,4.872391,50.239995,31.103272,104.557100,68.509961,103.704198,68.029635,67.277689,67.378336,-0.061376,0.032728,32.025740,-235.761158,76.595434,4.619270,16.441918,6.993517,9.221272,473.138985,10.190789,358522.779194,0.970189,19.418959,5.558688,2.287241,0.075534,0.053609,92.703543,77.175151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452020,62.491736,72.821587,100.000000,23.393913,55.734177,60.734177,50.787619,12.379747,30.672431,29.492650,0.207392,17.576590,49.251749,54.645272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.819992,50.386005,70.522818,105.304412,84.896356,82.731469,54.751495,14.282886,68.544471,4.871345,50.195728,31.271528,104.537315,68.451384,103.683987,67.881791,67.231119,67.419291,-0.061395,0.032734,32.025740,-235.764768,76.815516,4.617973,16.447093,7.016001,14.843019,763.758871,10.158527,358646.246150,0.967473,19.298127,5.682923,2.281237,0.075959,0.052615,92.645388,77.176430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420207,62.469287,72.803849,100.000000,23.400419,55.734177,60.734177,50.903559,12.379747,30.672431,29.497614,0.205959,17.605564,49.106159,54.643610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.738925,50.386005,70.542706,105.304412,84.899449,82.745091,54.742306,14.275465,68.470205,4.870234,50.150238,31.184026,104.528724,68.406011,103.688561,67.962053,67.222469,67.392934,-0.061342,0.032736,32.025740,-235.773496,77.662557,4.617141,16.429964,7.023466,20.820710,1071.525330,10.258318,358649.825657,0.974912,19.596287,5.558441,2.298457,0.075704,0.053683,92.656390,77.199973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435344,62.479107,72.827926,100.000000,23.411179,55.734177,60.734177,50.802110,12.379747,30.672431,29.502019,0.210141,17.542242,49.463325,54.640610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.720608,50.347484,70.527514,105.272787,84.893050,82.768394,54.753976,14.287024,68.576231,4.869515,50.195444,31.210529,104.534387,68.442763,103.677860,67.922763,67.230423,67.467178,-0.061363,0.032744,32.025740,-235.763897,76.722901,4.616058,16.433065,7.005219,7.337218,377.525042,10.197981,358626.858894,0.972733,19.307726,5.640567,2.288217,0.075969,0.052718,92.700892,77.200841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452866,62.481703,72.836243,100.000000,23.421391,55.734177,60.734177,50.835505,12.379747,30.672431,29.506484,0.207875,17.573272,49.514731,54.649373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.577128,50.327398,70.471085,105.262800,84.908399,82.788852,54.811696,14.263050,68.480017,4.869105,50.232867,31.036625,104.504821,68.402266,103.688583,67.935295,67.268995,67.495114,-0.061290,0.032765,32.025740,-235.790159,76.275366,4.615820,16.450609,7.045751,0.410118,21.079752,10.238487,358740.371705,0.975801,19.435878,5.626336,2.294898,0.075960,0.054386,92.715712,77.202351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444501,62.475781,72.820805,100.000000,23.425847,55.734177,60.734177,50.832014,12.379747,30.672431,29.511612,0.207831,17.596044,48.721968,54.642695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.450624,50.335653,70.496002,105.265020,84.929669,82.812387,54.887690,14.285312,68.494107,4.868916,50.289510,31.122075,104.525331,68.412259,103.687958,67.901656,67.264924,67.343035,-0.061303,0.032762,32.025740,-235.769857,76.838663,4.615661,16.466998,7.038665,35.500966,1822.196495,10.245627,358799.043270,0.976398,19.426350,5.682813,2.295772,0.076009,0.052882,92.745707,77.192567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467934,62.484337,72.838679,100.000000,23.431226,55.734177,60.734177,50.888237,12.379747,30.672431,29.517510,0.207963,17.599254,49.287484,54.634700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.786592,50.370321,70.511100,105.283329,84.944550,82.819741,54.888879,14.286739,68.517108,4.868733,50.365276,31.013044,104.514899,68.459654,103.657148,67.825505,67.242676,67.453017,-0.061201,0.032756,32.025740,-235.762222,77.223676,4.615383,16.456270,7.022023,19.019280,976.202007,10.300356,358882.371401,0.980458,19.633829,5.668472,2.304699,0.075678,0.052984,92.711172,77.170986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475340,62.480919,72.815333,100.000000,23.439010,55.734177,60.734177,50.965240,12.379747,30.672431,29.522687,0.207392,17.598226,49.561241,54.649048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
